within ;
package PowerSystems "iTesla PowerSystems Library version 25/07/2014"

  package Examples
    model Loadtestpq
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.LOADPQ LOADPQ1(Sn=10) annotation(Placement(visible=true, transformation(origin={122.1536,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine4.n,LOADPQ1.p) annotation(Line(visible=true, origin={101.5768,-15.0}, points={{-9.5768,
              0},{2,0},{2,0},{9.5768,0}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestpq;

    model Loadtestexponentialrecovery
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(
        Vo=0.993325452568749,
        alpha_t=1.5,
        beta_t=1.5,
        Sn=10)                                                                                                     annotation(Placement(visible=true, transformation(origin={125.0,-17.844}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine4.n,exponentialRecovery1.p) annotation(Line(visible=true, origin={107.0,-16.422}, points={{-15.0,1.422},{4.0,1.422},{4.0,-1.422},{7.0,-1.422}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestexponentialrecovery;

    model Loadtestvoltagedependantload
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.VoltDepend voltDepend1(Sn=10, Vo=
            0.993325452568749)                                                               annotation(Placement(visible=true, transformation(origin={125.0,-45.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine3.n,voltDepend1.p) annotation(Line(visible=true, origin={107.0,-40.0}, points={{-15.0,5.0},{4.0,5.0},{4.0,-5.0},{7.0,-5.0}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestvoltagedependantload;

    model Loadtestzip
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.08009898784778,
        q0=0.0570163388728,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.ZIP ZIP1(
        Sn=10,
        Vo=0.993325452568749,
        Pz=0.5,
        Pi=0.3,
        Qz=0.5,
        Qi=0.3)                                                                                                annotation(Placement(visible=true, transformation(origin={123.3697,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine4.n,ZIP1.p) annotation(Line(visible=true, origin={105.7773,-12.5}, points={{-13.7773,-2.5},{3.5924,-2.5},{3.5924,2.5},{6.5924,2.5}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestzip;

    model Loadtestfreq
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(
        alpha_p=0,
        beta_p=1,
        beta_q=1,
        Sn=10,
        Vo=0.993325452568749,
        Angle0=-0.00746932024404292,
        alpha_q=0,
        Tf=0.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={123.3697,-45.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine3.n,frequencyDependentLoad1.p) annotation(Line(visible=true, origin={105.7773,-40.0}, points={{-13.7773,5.0},{3.5924,5.0},{3.5924,-5.0},{6.5924,-5.0}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestfreq;

    model Loadtestmixed
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(
        Vo=0.993325452568749,
        Sn=10,
        Tpv=0.1,
        Tqv=0.1,
        Tfv=0.1,
        Tft=0.1,
        Kpf=1,
        Kqf=1,
        alpha=1,
        beta=1,
        Angle0=-0.00746932024404292)                                                                                                     annotation(Placement(visible=true, transformation(origin={125.0,-40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(mixed_Load1.p,pwLine3.n) annotation(Line(visible=true, origin={100.5,-37.5}, points={{13.5,-2.5},{-2.5,-2.5},{-2.5,2.5},{-8.5,2.5}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestmixed;

    model Loadtestzipjimma
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={85.0,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1(
        p0=0.0800989878477798,
        q0=0.0570163388727956,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PSAT.ZIP_Jimma ZIP_Jimma1(
        Vo=0.993325565105317,
        Sn=10,
        Tf=0.1)                                                                                    annotation(Placement(visible=true, transformation(origin={125.0,-5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine4.n,ZIP_Jimma1.p) annotation(Line(visible=true, origin={107.0,-10.0}, points={{-15.0,-5.0},{4.0,-5.0},{4.0,5.0},{7.0,5.0}}));
      connect(pwLine4.n,pwLine3.n) annotation(Line(visible=true, origin={92.0,-25.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine3.p,pwLine4.p) annotation(Line(visible=true, origin={78.0,-25.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={67.2159,-35.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.2159,-15.3357}, points={{
              -20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,
              0.3357}}));
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Loadtestzipjimma;

    model Order2test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={13.2834,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={-70.0,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=10,
        X=1,
        t1=25,
        t2=25.01)                                                                 annotation(Placement(visible=true, transformation(origin={20.0,-57.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2 order21(
        Sn=20,
        q0=0.11859436505981,
        p0=0.160352698692006)                                                                                            annotation(Placement(visible=true, transformation(origin={-116.9458,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=21,
        t2=21.02)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={15.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={-7.25,-43.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={-1.5,-29.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={-42.75,-20.0}, points={{-20.25,10.0},{4.75,10.0},{4.75,-10.0},{10.75,-10.0}}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={-2.7875,13.0}, points={{-15.2125,2},{3.0708,2},{3.0708,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18.0,7.5}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32.0,7.5}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={-42.75,12.5}, points={{-20.25,-2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={-63.0,0.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={-77.0,0.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(order21.p,pwLine2.p) annotation(Line(visible=true, origin={-98.2365,9.9248}, points={{-7.7093,
              -0.07516},{-6.7635,-0.07516},{-6.7635,0.0752},{21.2365,0.0752}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-70.0,29.1417},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order2test2;

    model Order3test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={13.2834,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={-70.0,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={20.0,-57.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={15.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(
        p0=0.160352698692006,
        q0=0.11859436505981,
        Sn=20)                                                                                                     annotation(Placement(visible=true, transformation(origin={-110.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(order31.p,pwLine2.p) annotation(Line(visible=true, origin={-85.5,9.9248}, points={{-13.5,
              -0.07516},{2.5,-0.07516},{2.5,0.0752},{8.5,0.0752}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={-7.25,-43.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={-1.5,-29.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={-42.75,-20.0}, points={{-20.25,10.0},{4.75,10.0},{4.75,-10.0},{10.75,-10.0}}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={-2.7875,13.0}, points={{-15.2125,2},{3.0708,2},{3.0708,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18.0,7.5}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32.0,7.5}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={-42.75,12.5}, points={{-20.25,-2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={-63.0,0.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={-77.0,0.0}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-70.0,29.1417},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order3test2;

    model Order2test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={121.0667,-11.5778}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={37.7833,-31.5778}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=10,
        t2=10.1)                                                                 annotation(Placement(visible=true, transformation(origin={127.7833,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=14,
        t2=14.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={82.7833,-21.5778}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={37.7833,-11.5778}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={82.7833,-42.7}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={82.7833,-6.5778}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={122.7833,-42.7}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-62.2167,17.6329}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-96.3229,38.3121}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-125.0,44.635}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-125.0,29.635}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-125.0,14.1152}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-96.3229,18.3121}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-124.599,-1.8698}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-124.599,-72.8548}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-96.3229,-52.6729}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-125.0,-56.8698}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-125.0,-41.35}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-125.0,-26.35}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-96.3229,-32.6729}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-62.2167,-53.3521}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.SecondOrder.Order2_Inputs_Outputs
        order2_Inputs_Outputs1(D=0)                                                                       annotation(Placement(visible=true, transformation(origin={-7.2167,-18.6674}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-109.3078,-38.9083}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-79.5045,-53.0125}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-109.3078,-27.6146}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-79.5045,-39.0125}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-112.8859,-65.5321}, points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}}, color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-110.7773,-51.8707}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-110.7773,19.1143}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-112.8859,5.4529}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-109.3078,32.0767}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-109.3078,43.3704}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-79.5045,31.9725}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                    color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-79.5045,17.9725}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={100.5333,-55.85}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={106.2833,-42.2}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={104.9958,-8.5778}, points={{-15.2125,2.0},{3.0709,2.0},{3.0709,-2.0},{9.0709,-2.0}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={89.7833,-14.0778}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={75.7833,-14.0778}, points={{-0.0,7.5},{-0.0,-7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={65.0333,-9.0778}, points={{-20.25,-2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={44.7833,-21.5778}, points={{0,-10},
              {0,10}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={30.7833,-21.5778}, points={{
              -3.55271e-015,10},{-3.55271e-015,5},{-7.10542e-015,5},{
              -7.10542e-015,3.55271e-015},{-3.55271e-015,3.55271e-015},{
              -3.55271e-015,-10}}));
      connect(order2_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={21.0333,-15.1977}, points={{-17.25,
              -3.62006},{3.75,-3.62},{3.75,3.6199},{9.75,3.6199}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={65.0333,-37.1389}, points={{-20.25,
              5.5611},{4.75,5.5611},{4.75,-5.5611},{10.75,-5.5611}}));
      connect(order2_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-23.8167,-45.8774}, points={{27.6,33.21},{36.6,33.21},{36.6,-25.4726},{-50.4,-25.4726},{-50.4,-15.4747}}, color={0,0,127}));
      connect(order2_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-34.4439,0.1797}, points={{38.2272,
              -9.8471},{41.2272,-9.8471},{41.2272,0.3938},{-40.4545,0.3938},{
              -40.4545,9.4532},{-39.7728,9.4532}},                                                                                           color={0,0,127}));
      connect(add31.y,order2_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-34.8167,-1.2348}, points={{-16.4,
              18.8677},{-7.4,18.8677},{-7.4,-12.6515},{15.6,-12.6515},{15.6,
              -12.4326}},                                                                                                    color={0,0,127}));
      connect(add32.y,order2_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-44.2655,-33.481}, points={{-6.9512,
              -19.8711},{-3.9512,-19.8711},{-3.9512,10.0574},{-5.0975,10.0574},
              {-5.0975,9.8136},{25.0488,9.8136}},                                                                                           color={0,0,127}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}},     preserveAspectRatio=false,initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={15.4037,22.7917},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order2test2_perturbation;

    model Order3test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=10,
        t2=10.1)                                                                 annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=14,
        t2=14.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1                                                                      annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(order3_Inputs_Outputs1.pm0,add32.u3) annotation(Line(visible=true, origin={-19.0108,-51.4898}, points={{33.3221,
              37.0224},{41.1619,37.0224},{41.1619,-23.5102},{-38.8284,-23.5102},
              {-38.8284,-13.5123},{-37.9892,-13.5123}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,add31.u3) annotation(Line(visible=true, origin={-21.3443,-2.9483}, points={{35.6556,-8.803},{38.6557,-8.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}}, color={0,0,127}));
      connect(add31.y,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={-28.1135,-5.371}, points={{-5.8865,
              19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{
              -3.8826,-9.72483},{19.4248,-9.72483}},                                                                                                    color={0,0,127}));
      connect(add32.y,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={-28.216,-45.5845}, points={{-5.784,
              -11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{
              -4.0877,20.8332},{19.5273,20.8332}},                                                                                                    color={0,0,127}));
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.6151},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order3test2_perturbation;

    model Order3test2_TG
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1                                                                      annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(Placement(visible=true, transformation(origin={-50.0,-40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(order3_Inputs_Outputs1.vf0,order3_Inputs_Outputs1.vf) annotation(Line(visible=true, origin={3.3742,-9.512}, points={{10.9371,-2.2393},{13.9371,-2.2393},{13.9371,7.8232},{-13.3742,7.8232},{-13.3742,-5.58383},{-12.0629,-5.58383}}, color={0,0,127}));
      connect(order3_Inputs_Outputs1.pm,TGtypeII1.pm) annotation(Line(visible=true, origin={-29.9222,-32.3757}, points={{21.2335,7.6244},{-6.0778,7.6244},{-6.0778,-7.6243},{-9.0778,-7.6243}}, color={0,0,127}));
      connect(order3_Inputs_Outputs1.pm0,TGtypeII1.pm0) annotation(Line(visible=true, origin={-23.7162,-4.1558}, points={{38.0275,
              -10.3116},{45.412,-10.3116},{45.412,34.1558},{-51.2838,34.1558},{
              -51.2838,-23.8442},{-26.2838,-23.8442}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.w,TGtypeII1.W) annotation(Line(visible=true, origin={-23.7171,-43.5838}, points={{38.0284,
              17.8325},{51.4102,17.8325},{51.4102,-21.4162},{-51.2829,-21.4162},
              {-51.2829,3.5838},{-38.2829,3.5838}},                                                                                                    color={0,0,127}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.61516},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={75.0,20.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order3test2_TG;

    model Order3test2_AVR

      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
        order3_Inputs_Outputs1                                                                      annotation(Placement(visible=true, transformation(origin={3.3113,-20.7513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(Placement(visible=true, transformation(origin={-56.6542,-7.4083}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(order3_Inputs_Outputs1.v,AVRtypeIII1.v) annotation(Line(visible=true, origin={-13.9377,2.581}, points={{28.249,
              -19.792},{38.9377,-19.792},{38.9377,22.419},{-54.7165,22.419},{
              -54.7165,-4.9893}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf0,AVRtypeIII1.vf0) annotation(Line(visible=true, origin={-31.3444,4.1919}, points={{45.6557,
              -15.9432},{48.6557,-15.9432},{48.6557,30.8081},{-53.6556,30.8081},
              {-53.6556,-14.6002},{-37.3098,-14.6002}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.vf,AVRtypeIII1.vf) annotation(Line(visible=true, origin={-33.6722,-11.3844}, points={{24.9835,
              -3.71143},{-7.3278,-3.71143},{-7.3278,3.9761},{-11.982,3.9761}},                                                                                                    color={0,0,127}));
      connect(order3_Inputs_Outputs1.pm0,order3_Inputs_Outputs1.pm) annotation(Line(visible=true, origin={4.3767,-24.7396}, points={{9.9346,
              10.2722},{18.179,10.2722},{18.179,-10.2604},{-16.6137,-10.2604},{
              -16.6137,-0.0117},{-13.0654,-0.0117}},                                                                                           color={0,0,127}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={25.2254,-18.2865}, points={{
              -10.9141,-2.61516},{1.638,-2.61516},{1.638,2.6151},{7.638,2.6151}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={75.0,20.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order3test2_AVR;

    model SolarPQtest
      PowerSystems.Electrical.Solar.PSAT.ConstantPQPV.PQ1 PQ11 annotation(Placement(visible=true, transformation(origin={35.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={20.0,-57.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={15.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(
        Sn=20,
        p0=0.0401256732154526,
        q0=0.0262725307404601)                                                                                             annotation(Placement(visible=true, transformation(origin={-110.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(visible=true, transformation(origin={-87.5421,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(visible=true, transformation(origin={-46.7243,11.8063}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(visible=true, transformation(origin={5.0,12.1033}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(visible=true, transformation(origin={-3.3112,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={-77.0,0.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={-63.0,0.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32.0,7.5}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18.0,7.5}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(bus1.p,pwLine2.p) annotation(Line(visible=true, origin={-82.2711,10.0}, points={{-5.271,
              0},{5.2711,0}}));
      connect(pwLine2.n,bus2.p) annotation(Line(visible=true, origin={-52.1495,10.6021}, points={{
              -10.8505,-0.6021},{5.4252,-0.6021},{5.4252,1.2042}}));
      connect(bus2.p,pwLine4.p) annotation(Line(visible=true, origin={-41.8162,13.9354}, points={{-4.9081,
              -2.1291},{-4.9081,1.0646},{9.8162,1.0646}}));
      connect(bus2.p,pwLine3.p) annotation(Line(visible=true, origin={-41.8162,-16.0646}, points={{-4.9081,
              27.8709},{-4.9081,-13.9354},{9.8162,-13.9354}}));
      connect(pwLine4.n,bus3.p) annotation(Line(visible=true, origin={-7.25,13.5517}, points={{-10.75,
              1.4483},{-0.75,1.4483},{-0.75,-1.4484},{12.25,-1.4484}}));
      connect(pwLine3.n,bus4.p) annotation(Line(visible=true, origin={-10.6556,-30.0}, points={{-7.3444,
              0},{7.3444,0}}));
      connect(bus4.p,pwLoadPQ2.p) annotation(Line(visible=true, origin={0.4592,-29.3333}, points={{-3.7704,
              -0.6667},{-3.7704,0.3333},{7.5408,0.3333}}));
      connect(bus4.p,pwFault1.p) annotation(Line(visible=true, origin={2.1259,-47.5333}, points={{-5.4371,
              17.5333},{-5.4371,-8.7667},{10.8741,-8.7667}}));
      connect(bus1.p,order31.p) annotation(Line(visible=true, origin={-91.3614,9.8998}, points={{3.8193,
              0.1002},{3.8193,-0.05016},{-7.6386,-0.05016}}));
      connect(PQ11.p,bus3.p) annotation(Line(visible=true, origin={17.4388,13.7927}, points={{6.5612,
              -3.7927},{6.2194,-1.6893},{-12.4388,-1.6894}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-70.0,29.1417},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end SolarPQtest;

    model SolarPVtest
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={20.0,-57.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25.0,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={15.0,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(
        Sn=20,
        p0=0.0401256603855471,
        q0=0.0279301745799252)                                                                                             annotation(Placement(visible=true, transformation(origin={-110.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus1 annotation(Placement(visible=true, transformation(origin={-87.5421,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus2 annotation(Placement(visible=true, transformation(origin={-46.7243,11.8063}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus3 annotation(Placement(visible=true, transformation(origin={5.0,12.1033}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.Bus bus4 annotation(Placement(visible=true, transformation(origin={-3.3112,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Solar.PSAT.ConstantPQPV.PV1 PV11(
        Q0=0.283430554716626,
        anglev0=-8.39852213846341e-06,
        v0=1.00002,
        vref=1.00002)                                                                                                     annotation(Placement(visible=true, transformation(origin={30.0,12.1033}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(bus3.p,PV11.p) annotation(Line(visible=true, origin={12.0,12.1033}, points={{-7,0},{7,0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={-77.0,0.0}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={-63.0,0.0}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32.0,7.5}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18.0,7.5}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(bus1.p,pwLine2.p) annotation(Line(visible=true, origin={-82.2711,10.0}, points={{-5.271,
              0},{5.2711,0}}));
      connect(pwLine2.n,bus2.p) annotation(Line(visible=true, origin={-52.1495,10.6021}, points={{
              -10.8505,-0.6021},{5.4252,-0.6021},{5.4252,1.2042}}));
      connect(bus2.p,pwLine4.p) annotation(Line(visible=true, origin={-41.8162,13.9354}, points={{-4.9081,
              -2.1291},{-4.9081,1.0646},{9.8162,1.0646}}));
      connect(bus2.p,pwLine3.p) annotation(Line(visible=true, origin={-41.8162,-16.0646}, points={{-4.9081,
              27.8709},{-4.9081,-13.9354},{9.8162,-13.9354}}));
      connect(pwLine4.n,bus3.p) annotation(Line(visible=true, origin={-7.25,13.5517}, points={{-10.75,
              1.4483},{-0.75,1.4483},{-0.75,-1.4484},{12.25,-1.4484}}));
      connect(pwLine3.n,bus4.p) annotation(Line(visible=true, origin={-10.6556,-30.0}, points={{-7.3444,
              0},{7.3444,0}}));
      connect(bus4.p,pwLoadPQ2.p) annotation(Line(visible=true, origin={0.4592,-29.3333}, points={{-3.7704,
              -0.6667},{-3.7704,0.3333},{7.5408,0.3333}}));
      connect(bus4.p,pwFault1.p) annotation(Line(visible=true, origin={2.1259,-47.5333}, points={{-5.4371,
              17.5333},{-5.4371,-8.7667},{10.8741,-8.7667}}));
      connect(bus1.p,order31.p) annotation(Line(visible=true, origin={-91.3614,9.8998}, points={{3.8193,
              0.1002},{3.8193,-0.05016},{-7.6386,-0.05016}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-70.0,29.1417},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end SolarPVtest;

    model testIrradation
      Modelica.Blocks.Sources.Constant const(k=25) annotation(Placement(visible=true, transformation(origin={-59.5887,-17.0499}, extent={{-3.3987,-3.3987},{3.3987,3.3987}}, rotation=0)));
      Modelica.Blocks.Sources.Constant const1(k=1000) annotation(Placement(visible=true, transformation(origin={-87.9874,22.9501}, extent={{-3.3987,-3.3987},{3.3987,3.3987}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine13(
        B=0,
        G=0,
        R=0,
        X=0.04*1/0.63)                                                               annotation(Placement(visible=true, transformation(origin={49.0376,0.0024}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine14(
        B=0.001884956/2*100,
        G=0,
        R=0,
        X=0.848230016469244/100)                                                                               annotation(Placement(visible=true, transformation(origin={83.1777,5.4501}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus8(angle=0, v=1) annotation(Placement(visible=true, transformation(origin={117.9874,-1.1504}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine15(
        B=0.001884956/2*100,
        G=0,
        R=0,
        X=0.848230016469244/100)                                                                               annotation(Placement(visible=true, transformation(origin={83.2752,-9.5499}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-52.9874,14.9248}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(startTime=0.3, height=-500) annotation(Placement(visible=true, transformation(origin={-113.885,0.0201}, extent={{-4.1024,-4.1024},{4.1024,4.1024}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(startTime=0.7, height=500) annotation(Placement(visible=true, transformation(origin={-112.9874,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add2 annotation(Placement(visible=true, transformation(origin={-85.1206,-12.0499}, extent={{-2.8669,-2.8669},{2.8669,2.8669}}, rotation=0)));
      PowerSystems.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
        anglev0=0.030372922116265,
        p0=0.44884,
        q0=3e-05,
        v0=1.00034051839501)                                                                                                     annotation(Placement(visible=true, transformation(origin={-7.9875,0.2883}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(const1.y,add1.u1) annotation(Line(visible=true, origin={-71.3029,21.9375}, points={{
              -12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},                                                                                     color={0,0,127}));
      connect(add2.y,add1.u2) annotation(Line(visible=true, origin={-76.3072,1.9333}, points={{
              -5.65981,-13.9832},{-5.65981,6.9915},{11.3198,6.9915}},                                                                                  color={0,0,127}));
      connect(step1.y,add2.u1) annotation(Line(visible=true, origin={-95.2638,-5.1548}, points={{
              -14.1086,5.1749},{3.7029,5.175},{3.7029,-5.17496},{6.70292,
              -5.17496}},                                                                                                    color={0,0,127}));
      connect(add2.u2,step2.y) annotation(Line(visible=true, origin={-101.2558,-21.885}, points={{12.6949,
              8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},                                                                                             color={0,0,127}));
      connect(pwLine13.n,pwLine14.p) annotation(Line(visible=true, origin={68.1427,2.7263}, points={{
              -12.1051,-2.7239},{2.035,-2.7238},{2.035,2.7238},{8.035,2.7238}}));
      connect(pwLine14.n,pwLine15.n) annotation(Line(visible=true, origin={90.2103,-4.5499}, points={{-0.0326,10},{-0.0326,-5},{0.0649,-5}}));
      connect(pwLine14.p,pwLine15.p) annotation(Line(visible=true, origin={76.2102,-4.5499}, points={{-0.0325,10.0},{-0.0325,-5.0},{0.065,-5.0}}));
      connect(infiniteBus8.p,pwLine14.n) annotation(Line(visible=true, origin={97.3801,2.1498}, points={{9.6073,
              -3.3002},{-1.2024,-3.3002},{-1.2024,3.3002},{-7.2024,3.3003}}));
      connect(const.y,PFmodel1.T) annotation(Line(visible=true, origin={-30.4532,-10.8808}, points={{
              -25.3969,-6.1691},{7.4657,-6.1691},{7.4657,6.1691},{10.4657,
              6.1691}},                                                                                                    color={0,0,127}));
      connect(PFmodel1.pwPin1,pwLine13.p) annotation(Line(visible=true, origin={32.2688,0.1454}, points={{
              -29.2563,0.1429},{9.7437,0.1429},{9.7437,-0.143},{9.7688,-0.143}}));
      connect(add1.y,PFmodel1.E) annotation(Line(visible=true, origin={-26.9875,10.1066}, points={{
              -14.9999,4.8182},{4,4.8183},{4,-4.8183},{7,-4.8183}},                                                                                         color={0,0,127}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={7.8302,65.9951},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-65.0,-20.9951},{65.0,20.9951}}, textString=
                                                                                                    "SystemBase=1e6", fontName="Arial"),Text(visible=true, origin={136.1319,30.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-41.1319,-13.2857},{41.1319,13.2857}}, textString=
                                                                                                    "VoltageGrid=10000 (1p.u.)", fontName="Arial")}));
    end testIrradation;

    model testTemperature
      Modelica.Blocks.Sources.Constant const(k=1000) annotation(Placement(visible=true, transformation(origin={-73.3987,11.6013}, extent={{-3.3987,-3.3987},{3.3987,3.3987}}, rotation=0)));
      Modelica.Blocks.Sources.Constant const1(k=25) annotation(Placement(visible=true, transformation(origin={-85.0,-8.3987}, extent={{-3.3987,-3.3987},{3.3987,3.3987}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine13(
        B=0,
        G=0,
        R=0,
        X=0.04*1/0.63)                                                               annotation(Placement(visible=true, transformation(origin={49.0376,0.0024}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine14(
        B=0.001884956/2*100,
        G=0,
        R=0,
        X=0.848230016469244/100)                                                                               annotation(Placement(visible=true, transformation(origin={83.1777,5.4501}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus8(angle=0, v=1) annotation(Placement(visible=true, transformation(origin={117.9874,-1.1504}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine15(
        B=0.001884956/2*100,
        G=0,
        R=0,
        X=0.848230016469244/100)                                                                               annotation(Placement(visible=true, transformation(origin={83.2752,-9.5499}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-50.0,-16.424}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(startTime=0.3, height=15) annotation(Placement(visible=true, transformation(origin={-110.8976,-31.3287}, extent={{-4.1024,-4.1024},{4.1024,4.1024}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(startTime=0.7, height=-15) annotation(Placement(visible=true, transformation(origin={-110.0,-61.3488}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add2 annotation(Placement(visible=true, transformation(origin={-82.1332,-43.3987}, extent={{-2.8669,-2.8669},{2.8669,2.8669}}, rotation=0)));
      PowerSystems.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
        anglev0=0.030372922116265,
        p0=0.44884,
        q0=3e-05,
        v0=1.0003436)                                                                                                     annotation(Placement(visible=true, transformation(origin={-7.9875,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(add1.y,PFmodel1.T) annotation(Line(visible=true, origin={-26.2406,-10.712}, points={{-12.7594,-5.712},{3.2531,-5.712},{3.2531,5.712},{6.2531,5.712}}, color={0,0,127}));
      connect(const.y,PFmodel1.E) annotation(Line(visible=true, origin={-33.9057,8.3006}, points={{
              -35.7544,3.3007},{10.9182,3.3007},{10.9182,-3.3006},{13.9182,
              -3.3006}},                                                                                                    color={0,0,127}));
      connect(PFmodel1.pwPin1,pwLine13.p) annotation(Line(visible=true, origin={32.2688,0.1454}, points={{
              -29.2563,-0.1454},{9.7437,0.1429},{9.7437,-0.143},{9.7688,-0.143}}));
      connect(const1.y,add1.u1) annotation(Line(visible=true, origin={-68.3155,-9.4113}, points={{
              -12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},                                                                                     color={0,0,127}));
      connect(add2.y,add1.u2) annotation(Line(visible=true, origin={-73.3198,-29.4155}, points={{
              -5.65981,-13.9832},{-5.65981,6.9916},{11.3198,6.9915}},                                                                                    color={0,0,127}));
      connect(step1.y,add2.u1) annotation(Line(visible=true, origin={-92.2764,-36.5036}, points={{
              -14.1086,5.1749},{3.7029,5.175},{3.7029,-5.17496},{6.70292,
              -5.17496}},                                                                                                    color={0,0,127}));
      connect(add2.u2,step2.y) annotation(Line(visible=true, origin={-98.2684,-53.2338}, points={{12.6949,
              8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},                                                                                             color={0,0,127}));
      connect(pwLine13.n,pwLine14.p) annotation(Line(visible=true, origin={68.1427,2.7263}, points={{
              -12.1051,-2.7239},{2.035,-2.7238},{2.035,2.7238},{8.035,2.7238}}));
      connect(pwLine14.n,pwLine15.n) annotation(Line(visible=true, origin={90.2103,-4.5499}, points={{-0.0326,10},{-0.0326,-5},{0.0649,-5}}));
      connect(pwLine14.p,pwLine15.p) annotation(Line(visible=true, origin={76.2102,-4.5499}, points={{-0.0325,10.0},{-0.0325,-5.0},{0.065,-5.0}}));
      connect(infiniteBus8.p,pwLine14.n) annotation(Line(visible=true, origin={97.3801,2.1498}, points={{9.6073,
              -3.3002},{-1.2024,-3.3002},{-1.2024,3.3002},{-7.2024,3.3003}}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={7.8302,65.9951},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-65.0,-20.9951},{65.0,20.9951}}, textString=
                                                                                                    "SystemBase=1e6", fontName="Arial"),Text(visible=true, origin={136.1319,30.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-41.1319,-13.2857},{41.1319,13.2857}}, textString=
                                                                                                    "VoltageGrid=10000 (1p.u.)", fontName="Arial")}));
    end testTemperature;

    model Order4test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={-22.5,67.5}, extent={{-12.5,-12.5},{12.5,12.5}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-45,55}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-45,70}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-45,35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={-22.5,42.5}, extent={{-12.5,-12.5},{12.5,12.5}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70,60}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-70,45}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault(
        X=0.001,
        t1=3,
        t2=3.1,
        R=10)                                                                     annotation(Placement(transformation(extent={{-35,15},{-10,40}})));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4 Generator(
        Sn=100,
        p0=0.160352698692006,
        q0=0.11859436505981,
        Vn=20000,
        Vbus=400000)                                                                                                     annotation(Placement(transformation(extent={{-120,40},{-90,70}})));
    equation
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-38,62.5}, points={{0,-7.5},{0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-52,62.5}, points={{0,7.5},{0,-7.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(points={{-63,45},{-63,60}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine2.n,pwLine4.p) annotation(Line(points={{-63,60},{-60,60},{-60,70},{-52,70}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine3.p) annotation(Line(points={{-63,45},{-60,45},{-60,35},{-52,35}}, color={0,0,255}, smooth=Smooth.None));
      connect(Generator.p,pwLine2.p) annotation(Line(points={{-88.5,54.7745},{
              -80,54.7745},{-80,60},{-77,60}},                                                                 color={0,0,255}, smooth=Smooth.None));
      connect(Generator.p,pwLine1.p) annotation(Line(points={{-88.5,54.7745},{
              -80,54.7745},{-80,45},{-77,45}},                                                                 color={0,0,255}, smooth=Smooth.None));
      connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(points={{-38,35},{-31.25,35},{-31.25,43.75}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(points={{-38,70},{-32.125,70},{-32.125,68.75},{-31.25,68.75}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine3.n,pwFault.p) annotation(Line(points={{-38,35},{-35,35},{-35,28.75},{-31.25,28.75}}, color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-92.5,21.6417},
                fillPattern =                                                                                                   FillPattern.Solid, extent={{-27.5,-3.3583},{27.5,3.3583}}, textString
                =                                                                                   "SystemSbase=100 MVA", fontName="Arial"),Text(extent={{-120,85},{-20,80}}, lineColor={0,0,255}, textString
                =                                                                                   "GenOrder4: LineOpening and Line-to-Ground Fault")}), experiment(StopTime=20), __Dymola_experimentSetupOutput);
    end Order4test2;

    model Order5_1test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={53.2834,20}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={15,10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={15,25}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={20,-25}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={60,-25}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-20,20}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-20,5}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault(
        X=0.001,
        t1=3,
        t2=3.1,
        R=10)                                                                     annotation(Placement(transformation(extent={{40,-55},{60,-35}})));
      PowerSystems.Electrical.Machines.PSAT.FifthOrder.Order5Type1 order5Type1_1(
        Sn=100,
        q0=0.11859436505981,
        p0=0.160352698692006,
        Vn=20000,
        Vbus=400000)                                                                                                     annotation(Placement(transformation(extent={{-115,-15},{-75,25}})));
    equation
      connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={37.2125,23}, points={{-15.2125,2},{3.0708,2},{3.0708,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={22,17.5}, points={{0,-7.5},{0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={8,17.5}, points={{0,7.5},{0,-7.5}}));
      connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={43.5,-24.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine1.p,pwLine2.p) annotation(Line(points={{-27,5},{-27,20}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine2.n) annotation(Line(points={{-13,5},{-13,20}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine2.n,pwLine4.p) annotation(Line(points={{-13,20},{0,20},{0,25},{8,25}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine3.p) annotation(Line(points={{-13,5},{0,5},{0,-25},{13,-25}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwFault.p,pwLine3.n) annotation(Line(points={{43,-44},{43,-34.5},{27,-34.5},{27,-25}}, color={0,0,255}, smooth=Smooth.None));
      connect(order5Type1_1.p,pwLine2.p) annotation(Line(points={{-73,4.69928},{-52,4.69928},{-52,20},{-27,20}}, color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-60,54.1417},
                fillPattern =                                                                                                   FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString
                =                                                                                   "SystemSbase=100 MVA", fontName="Arial")}), experiment(StopTime=20), __Dymola_experimentSetupOutput);
    end Order5_1test2;

    model Order5_2test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={13.2834,10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25,0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25,15}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-20,-35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={20,-35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-60,10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-60,-5}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault(
        X=0.001,
        t1=3,
        t2=3.1,
        R=10)                                                                     annotation(Placement(transformation(extent={{0,-65},{20,-45}})));
      PowerSystems.Electrical.Machines.PSAT.FifthOrder.Order5Type2 order5Type2_1(
        Sn=100,
        p0=0.160352698692006,
        q0=0.11859436505981,
        Vn=20000,
        Vbus=400000)                                                                                                     annotation(Placement(transformation(extent={{-140,0},{-100,35}})));
    equation
      connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={-2.7875,13}, points={{-15.2125,2},{3.0708,2},{3.0708,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18,7.5}, points={{0,-7.5},{0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32,7.5}, points={{0,7.5},{0,-7.5}}));
      connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={3.5,-34.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine1.p,pwLine2.p) annotation(Line(points={{-67,-5},{-67,10}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine2.n) annotation(Line(points={{-53,-5},{-53,10}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine2.n,pwLine4.p) annotation(Line(points={{-53,10},{-40,10},{-40,15},{-32,15}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine3.p) annotation(Line(points={{-53,-5},{-40,-5},{-40,-35},{-27,-35}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwFault.p,pwLine3.n) annotation(Line(points={{3,-54},{3,-44.5},{-13,-44.5},{-13,-35}}, color={0,0,255}, smooth=Smooth.None));
      connect(order5Type2_1.p,pwLine2.p) annotation(Line(points={{-98,17.2369},
              {-81.5,17.2369},{-81.5,10},{-67,10}},                                                                  color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-60,54.1417},
                fillPattern =                                                                                                   FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString
                =                                                                                   "SystemSbase=100 MVA", fontName="Arial")}), experiment(StopTime=20), __Dymola_experimentSetupOutput);
    end Order5_2test2;

    model Order6test2
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={18.2834,10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=12,
        t2=12.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={-25,0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-25,15}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-20,-35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={20,-35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-60,10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={-60,-20}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault(
        X=0.001,
        t1=3,
        t2=3.1,
        R=10)                                                                     annotation(Placement(transformation(extent={{25,-70},{45,-50}})));
      PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_1(
        Sn=100,
        p0=0.160352698692006,
        q0=0.11859436505981,
        Vn=20000,
        Vbus=400000)                                                                                                     annotation(Placement(transformation(extent={{-140,-20},{-100,20}})));
    equation
      connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={-2.7875,13}, points={{-15.2125,2},{3.0708,2},{3.0708,-2},{14.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={-18,7.5}, points={{0,-7.5},{0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={-32,7.5}, points={{0,7.5},{0,-7.5}}));
      connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={3.5,-34.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(points={{-53,10},{-40,10},{-40,15},{-32,15}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine1.n,pwLine3.p) annotation(Line(points={{-53,-20},{-40,-20},{-40,-35},{-27,-35}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwFault.p,pwLine3.n) annotation(Line(points={{28,-59},{28,-44.5},{-13,-44.5},{-13,-35}}, color={0,0,255}, smooth=Smooth.None));
      connect(order6Type2_1.p,pwLine2.p) annotation(Line(points={{-98,-0.30072},
              {-94.5,-0.30072},{-94.5,10},{-67,10}},                                                                   color={0,0,255}, smooth=Smooth.None));
      connect(pwLine2.p,pwLine1.p) annotation(Line(points={{-67,10},{-67,10},{-67,-20}}, color={0,0,255}, smooth=Smooth.None));
      connect(pwLine2.n,pwLine1.n) annotation(Line(points={{-53,10},{-53,10},{-53,-20}}, color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={-60,54.1417},
                fillPattern =                                                                                                   FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString
                =                                                                                   "SystemSbase=100 MVA", fontName="Arial")}), experiment(StopTime=20), __Dymola_experimentSetupOutput);
    end Order6test2;

    model Order4test2_perturbation
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=10,
        t2=10.1)                                                                 annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=14,
        t2=14.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-45.0,13.9829}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-79.1062,34.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation(Placement(visible=true, transformation(origin={-107.7833,40.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation(Placement(visible=true, transformation(origin={-107.7833,25.985}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation(Placement(visible=true, transformation(origin={-107.7833,10.4652}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,14.6621}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine2(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.3823,-5.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2, startTime=10) annotation(Placement(visible=true, transformation(origin={-107.3823,-76.5048}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-79.1062,-56.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-107.7833,-60.5198}, extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
      Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation(Placement(visible=true, transformation(origin={-107.7833,-45.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation(Placement(visible=true, transformation(origin={-107.7833,-30.0}, extent={{-5.0,-5.0},{5.0,5.0}}, rotation=0)));
      Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-79.1062,-36.3229}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
      Modelica.Blocks.Math.Add3 add32 annotation(Placement(visible=true, transformation(origin={-45.0,-57.0021}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs
        order4_Inputs_Outputs                                                                       annotation(Placement(transformation(extent={{-15,-25},{5,-5}})));
    equation
      connect(step3.y,add4.u2) annotation(Line(visible=true, origin={-92.0911,-42.5583}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(add3.y,add32.u2) annotation(Line(visible=true, origin={-62.2878,-56.6625}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                     color={0,0,127}));
      connect(step4.y,add4.u1) annotation(Line(visible=true, origin={-92.0911,-31.2646}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add4.y,add32.u1) annotation(Line(visible=true, origin={-62.2878,-42.6625}, points={{
              -9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},                                                                                     color={0,0,127}));
      connect(add3.u2,sine3.y) annotation(Line(visible=true, origin={-95.6692,-69.1821}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(sine4.y,add3.u1) annotation(Line(visible=true, origin={-93.5606,-55.5207}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(sine1.y,add2.u1) annotation(Line(visible=true, origin={-93.5606,15.4643}, points={{
              -9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
              2.99154}},                                                                                                    color={0,0,127}));
      connect(add2.u2,sine2.y) annotation(Line(visible=true, origin={-95.6692,1.8029}, points={{8.97552,
              9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{
              -6.78488,-7.3227}},                                                                                                    color={0,0,127}));
      connect(step2.y,add1.u2) annotation(Line(visible=true, origin={-92.0911,28.4267}, points={{
              -10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
              2.44166}},                                                                                                    color={0,0,127}));
      connect(step1.y,add1.u1) annotation(Line(visible=true, origin={-92.0911,39.7204}, points={{
              -10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,
              -1.26456}},                                                                                                    color={0,0,127}));
      connect(add1.y,add31.u1) annotation(Line(visible=true, origin={-62.2878,28.3225}, points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}}, color={0,0,127}));
      connect(add2.y,add31.u2) annotation(Line(visible=true, origin={-62.2878,14.3225}, points={{
              -9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},                                                                                    color={0,0,127}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{-0.0,-10.0},{-0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(order4_Inputs_Outputs.p, pwLine2.p) annotation (Line(
          points={{6,-15.1504},{20.5,-15.1504},{20.5,-15.6714},{32.8634,
              -15.6714}},
          color={0,0,255},
          smooth=Smooth.None));
      connect(order4_Inputs_Outputs.vf0, add31.u3) annotation (Line(
          points={{6,-6},{10,-6},{10,0},{-65,0},{-65,5.9829},{-57,5.9829}},
          color={0,0,127},
          smooth=Smooth.None));

      connect(order4_Inputs_Outputs.pm0, add32.u3) annotation (Line(
          points={{6,-8.71615},{10,-8.71615},{10,-75},{-65,-75},{-65,-65.0021},
              {-57,-65.0021}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add32.y, order4_Inputs_Outputs.pm) annotation (Line(
          points={{-34,-57.0021},{-30,-57.0021},{-30,-19},{-17,-19}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add31.y, order4_Inputs_Outputs.vf) annotation (Line(
          points={{-34,13.9829},{-30,13.9829},{-30,-9.3148},{-17,-9.3148}},
          color={0,0,127},
          smooth=Smooth.None));

      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}},     preserveAspectRatio=false,initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={39.8634,3.4703},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                "SystemSbase=100 MVA", fontName="Arial")}));
    end Order4test2_perturbation;

    model Order4test2_TG

      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation(Placement(visible=true, transformation(origin={-67.5,-27.5}, extent={{-17.5,-12.5},{17.5,12.5}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs
        Generator                                                                       annotation(Placement(transformation(extent={{-55,30},{-25,60}})));
    equation
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(Generator.vf0,Generator.vf) annotation(Line(points={{-23.5,58.5},{-15,58.5},{-15,70},{-60,70},{-60,53.5278},{-58,53.5278}}, color={0,0,127}, smooth=Smooth.None));
      connect(Generator.pm0,TGtypeII1.pm0) annotation(Line(points={{-23.5,
              54.4258},{-5,54.4258},{-5,85},{-85,85},{-85,-12.5},{-67.5,-12.5}},                                                             color={0,0,127}, smooth=Smooth.None));
      connect(TGtypeII1.pm,Generator.pm) annotation(Line(points={{-48.25,-27.5},{-35,-27.5},{-35,25},{-65,25},{-65,39},{-58,39}}, color={0,0,127}, smooth=Smooth.None));
      connect(Generator.w,TGtypeII1.W) annotation(Line(points={{-23.5,37.5},{-15,37.5},{-15,-65},{-90,-65},{-90,-27.5},{-88.5,-27.5}}, color={0,0,127}, smooth=Smooth.None));
      connect(Generator.p,pwLine2.p) annotation(Line(points={{-23.5,44.7745},{
              10,44.7745},{10,-15.6714},{32.8634,-15.6714}},                                                                 color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={75.0,20.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order4test2_TG;

    model Order4test2_AVR

      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={123.1468,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-35.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=20,
        X=1,
        t1=3,
        t2=3.1)                                                                annotation(Placement(visible=true, transformation(origin={132.5,-77.3}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1,
        t1=8,
        t2=8.1)                                                                                                     annotation(Placement(visible=true, transformation(origin={84.8634,-25.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.8634,-15.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={87.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        B=0.001/2,
        G=0,
        R=0.01,
        X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84.8634,-10.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={127.5,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation(Placement(visible=true, transformation(origin={-56.6542,-7.4083}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Machines.PSAT.FourthOrder.Order4_Inputs_Outputs
        order4_Inputs_Outputs                                                                       annotation(Placement(transformation(extent={{-10,-5},{10,15}})));
    equation
      connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.0759,-12.6714}, points={{
              -15.2125,2},{3.0709,2},{3.0709,-2},{9.0709,-2}}));
      connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={77.8634,-18.1714}, points={{0.0,7.5},{0.0,-7.5}}));
      connect(pwFault1.p,pwLine3.n) annotation(Line(visible=true, origin={105.25,-63.15}, points={{20.25,-13.15},{-4.75,-13.15},{-4.75,13.15},{-10.75,13.15}}));
      connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={111.0,-49.5}, points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
      connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={91.8634,-18.1714}, points={{0.0,-7.5},{0.0,7.5}}));
      connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={67.1134,-13.1714}, points={{-20.25,
              -2.5},{4.75,-2.5},{4.75,2.5},{10.75,2.5}}));
      connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={69.0909,-42.8357}, points={{
              -22.2275,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{11.4091,
              -7.1643}}));
      connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={46.8634,-25.6714}, points={{0.0,-10.0},{0.0,10.0}}));
      connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={32.8634,-25.6714}, points={{0.0,10.0},{0.0,-10.0}}));
      connect(AVRtypeIII1.vf,order4_Inputs_Outputs.vf) annotation(Line(points={{
              -45.6542,-7.4083},{-40,-7.4083},{-40,10.6852},{-12,10.6852}},                                                                   color={0,0,127}, smooth=Smooth.None));
      connect(order4_Inputs_Outputs.vf0,AVRtypeIII1.vf0) annotation(Line(points={{11,14},{20,14},{20,35},{-80,35},{-80,-10.4083},{-68.6542,-10.4083}}, color={0,0,127}, smooth=Smooth.None));
      connect(order4_Inputs_Outputs.v,AVRtypeIII1.v) annotation(Line(points={{11,
              8.54026},{25,8.54026},{25,25},{-75,25},{-75,-2.4083},{-68.6542,
              -2.4083}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
      connect(order4_Inputs_Outputs.pm0,order4_Inputs_Outputs.pm) annotation(Line(points={{11,
              11.2839},{30,11.2839},{30,-10},{-20,-10},{-20,1},{-12,1}},                                                                                 color={0,0,127}, smooth=Smooth.None));
      connect(order4_Inputs_Outputs.p,pwLine2.p) annotation(Line(points={{11,
              4.84964},{20,4.84964},{20,-15.6714},{32.8634,-15.6714}},                                                                color={0,0,255}, smooth=Smooth.None));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics={Text(visible=true, origin={75.0,20.0},
                fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.0,-5.8583},{35.0,5.8583}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
    end Order4test2_AVR;

    model PSAT_WT_Test
      PowerSystems.Electrical.Wind.PSAT.PSAT_Type_3.PSAT_WT dfig_Turbine1(
        Vbus0=1,
        angle0=0.00161587015139445,
        Pc=0.016,
        Qc=-0.002086945,
        freq=50,
        poles=2,
        vw_base=15,
        Pnom=10,
        ngb=1/89)                                                                                                     annotation(Placement(visible=true, transformation(origin={46.6515,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine5(
        B=0.001,
        G=0,
        R=0.01,
        X=0.1)                                                                     annotation(Placement(visible=true, transformation(origin={6.551,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Wind.WindGenerator windGenerator1(
        v0=0.537631527453836,
        typ=3,
        tstop=15,
        sigma=1,
        vmax=25/15,
        wmag=-0.2)                                                                                                     annotation(Placement(visible=true, transformation(origin={25.0,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.InfiniteBus infiniteBus1(v=1, angle=0) annotation(Placement(visible=true, transformation(origin={-28.2108,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
    equation
      connect(infiniteBus1.p,pwLine5.p) annotation(Line(visible=true, origin={-8.8299,15.0}, points={{-8.3809,0.0},{8.3809,0.0}}, color={0,0,255}));
      connect(windGenerator1.Vw,dfig_Turbine1.Wind_Speed) annotation(Line(visible=true, origin={43.101,34.2663}, points={{-7.101,
              5.7337},{3.5505,5.7337},{3.5505,-11.4673}},                                                                                                    color={0,0,127}));
      connect(pwLine5.n,dfig_Turbine1.pin) annotation(Line(visible=true, origin={24.6013,15.0}, points={{
              -11.0503,0},{11.0502,0}},                                                                                                 color={0,0,255}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
    end PSAT_WT_Test;

    model GE_WT_Test
      PowerSystems.Electrical.Wind.GE.Type_3.GE_WT GE_WT_init1 annotation(Placement(visible=true, transformation(origin={75.0,1.7487}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Buses.InfiniteBus infBus2(angle=-0.000216626610049175,
          v=1.05999999985841)                                                                            annotation(Placement(visible=true, transformation(origin={-42.5798,1.9703}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine2(
        R=0.009,
        X=0.065,
        B=0.063,
        G=0)                                                                          annotation(Placement(visible=true, transformation(origin={-1.6888,1.6478}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine3(
        R=0.0006,
        X=0.0333,
        G=0,
        B=0)                                                                        annotation(Placement(visible=true, transformation(origin={16.9703,1.7398}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine4(
        R=0.05,
        X=0.015,
        B=0.045,
        G=0)                                                                         annotation(Placement(visible=true, transformation(origin={35.0,1.6888}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine5(
        R=0.00222,
        X=0.0222,
        G=0,
        B=0)                                                                         annotation(Placement(visible=true, transformation(origin={53.0297,1.8373}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Wind.WindGenerator windGenerator1 annotation(Placement(visible=true, transformation(origin={50.0,17.493}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Branches.PwLine pwLine1(
        R=0.013,
        X=0.13,
        G=0,
        B=0)                                                                     annotation(Placement(visible=true, transformation(origin={-20.0,1.7863}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
      PowerSystems.Electrical.Events.PwFault pwFault1(
        R=1/99999.999,
        t1=10,
        t2=10.1,
        X=1/99999.999)                                                                              annotation(Placement(visible=true, transformation(origin={0.9428,15.0}, extent={{-14.0572,-11.7143},{14.0572,11.7143}}, rotation=0)));
    equation
      connect(infBus2.p,pwLine1.p) annotation(Line(visible=true, origin={-30.0532,1.8477}, points={{-1.5266,
              0.1226},{-1.5266,-0.0614},{3.0532,-0.0614}},                                                                                               color={0,0,255}));
      connect(pwLine1.n,pwFault1.p) annotation(Line(visible=true, origin={-11.6324,11.3764}, points={{-1.3676,
              -9.5901},{-1.3676,4.79503},{2.73516,4.79503}},                                                                                            color={0,0,255}));
      connect(pwLine1.n,pwLine2.p) annotation(Line(visible=true, origin={-11.5629,1.694}, points={{-1.4371,
              0.0923},{-1.4371,-0.0462},{2.8741,-0.0462}},                                                                                              color={0,0,255}));
      connect(pwLine2.n,pwLine3.p) annotation(Line(visible=true, origin={6.8642,1.7091}, points={{-1.553,
              -0.0613},{-1.553,0.0307},{3.1061,0.0307}},                                                                                            color={0,0,255}));
      connect(windGenerator1.Vw,GE_WT_init1.Wind_Speed) annotation(Line(visible=true, origin={70.3333,14.8446}, points={{-9.3333,
              2.6484},{4.6667,2.6484},{4.6667,-5.29687}},                                                                                                    color={0,0,127}));
      connect(pwLine5.n,GE_WT_init1.pwPin1) annotation(Line(visible=true, origin={61.3531,1.7782}, points={{-1.3234,
              0.0591},{-1.3234,-0.0295},{2.6469,-0.0295}},                                                                                                    color={0,0,255}));
      connect(pwLine4.n,pwLine5.p) annotation(Line(visible=true, origin={43.3432,1.7878}, points={{-1.3432,
              -0.099},{-1.3432,0.0495},{2.6865,0.0495}},                                                                                              color={0,0,255}));
      connect(pwLine3.n,pwLine4.p) annotation(Line(visible=true, origin={25.3135,1.7058}, points={{-1.3432,
              0.034},{-1.3432,-0.017},{2.6865,-0.017}},                                                                                              color={0,0,255}));
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=false, initialScale=0.1, grid={5,5}), graphics));
    end GE_WT_Test;

    package Simulink
      model ComponentTest_PSS

        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{-102,36},{-40,80}})));
        Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-0.3229,
                  54.3121},                                                                                        extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2,
          startTime=2)                                                  annotation(Placement(visible=true, transformation(origin={-55,
                  16.1152},                                                                                                    extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-54.599,
                  0.1302},                                                                                                    extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-34,-2},{-14,18}})));
        PowerSystems.Electrical.Controls.Simulink.PSS.PSS pSS(
          Kp=2,
          Tw=1,
          T1=1,
          T2=1,
          C=1)
          annotation (Placement(transformation(extent={{14,0},{122,94}})));
      equation

        connect(imSetPoint.n1, add1.u1) annotation (Line(
            points={{-55.81,58},{-30,58},{-30,58.1058},{-7.91038,58.1058}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(sine3.y, add.u1) annotation (Line(
            points={{-50.0718,16.1152},{-43.0359,16.1152},{-43.0359,14},{-36,14}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(sine4.y, add.u2) annotation (Line(
            points={{-49.6708,0.1302},{-41.8354,0.1302},{-41.8354,2},{-36,2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add.y, add1.u2) annotation (Line(
            points={{-13,8},{-10,8},{-10,50.5184},{-7.91038,50.5184}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add1.y, pSS.omega) annotation (Line(
            points={{6.63229,54.3121},{11.3161,54.3121},{11.3161,53.58},{17.24,
                53.58}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-120,-120},{260,100}},
                preserveAspectRatio=false), graphics),
                                     Icon(coordinateSystem(extent={{-120,-120},{
                  260,100}}, preserveAspectRatio=false), graphics));
      end ComponentTest_PSS;

      model ComponentTest_OEL

        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=3)
          annotation (Placement(transformation(extent={{-84,18},{-40,46}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=1)
          annotation (Placement(transformation(extent={{-92,-34},{-30,10}})));
        Modelica.Blocks.Math.Add add1 annotation(Placement(visible=true, transformation(origin={-4.3229,
                  -15.6879},                                                                                       extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine3(amplitude=0.001, freqHz=0.2,
          startTime=2)                                                  annotation(Placement(visible=true, transformation(origin={-59,
                  -53.8848},                                                                                                   extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine4(amplitude=0.001, freqHz=0.2, startTime=5) annotation(Placement(visible=true, transformation(origin={-58.599,
                  -69.8698},                                                                                                   extent={{-4.4802,-4.4802},{4.4802,4.4802}}, rotation=0)));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-38,-72},{-18,-52}})));
        PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(
          f=0,
          ifd_lim=0,
          r=0)
          annotation (Placement(transformation(extent={{24,-32},{102,54}})));
      equation
        connect(imSetPoint1.n1, add1.u1) annotation (Line(
            points={{-45.81,-12},{-34,-12},{-34,-11.8942},{-11.9104,-11.8942}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(sine3.y, add.u1) annotation (Line(
            points={{-54.0718,-53.8848},{-47.0359,-53.8848},{-47.0359,-56},{-40,
                -56}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(sine4.y, add.u2) annotation (Line(
            points={{-53.6708,-69.8698},{-45.8354,-69.8698},{-45.8354,-68},{-40,
                -68}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add.y, add1.u2) annotation (Line(
            points={{-17,-62},{-14,-62},{-14,-19.4816},{-11.9104,-19.4816}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imSetPoint.n1, oEL.ifd) annotation (Line(
            points={{-51.22,32},{-10,32},{-10,13.58},{29.85,13.58}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add1.y, oEL.VolContinput) annotation (Line(
            points={{2.63229,-15.6879},{16.3161,-15.6879},{16.3161,-5.34},{
                29.85,-5.34}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}),      graphics));
      end ComponentTest_OEL;
    end Simulink;

    package PSAT "General components tests validated againts PSAT"
      model AVRTypeII_Test

        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={122.283,
                  26},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1,
          t1=12,
          t2=12.1)
          annotation(Placement(visible=true, transformation(origin={79,16},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={79,31},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84,-19},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={124,-19},    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,26},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,-4},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(
          X=1e-3,
          t1=3,
          t2=3.1,
          R=0.2)
          annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs
          order6Type2_Inputs_Outputs
          annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{52,88},{32,108}})));
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
          vref0=1,
          vrmin=-5,
          vrmax=5,
          Ta=0.1,
          Te=1,
          Tr=0.001,
          Ae=0.0006,
          Be=0.9,
          Kf=0.45,
          Tf=1,
          Ka=400,
          vf0=1.064,
          Ke=0.01)
          annotation (Placement(transformation(extent={{4,58},{-58,110}})));
      equation
        connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={101.213,29},   points={{-15.213,
                2},{3.0708,2},{3.0708,-2},{14.07,-2}}));
        connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={86,23.5},   points={{0,-7.5},
                {0,7.5}}));
        connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={72,23.5},   points={{0,7.5},
                {0,-7.5}}));
        connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.5,-18.5},points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
        connect(pwLine2.n,pwLine4. p) annotation (Line(
            points={{51,26},{64,26},{64,31},{72,31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n,pwLine3. p) annotation (Line(
            points={{51,-4},{64,-4},{64,-19},{77,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n,pwLine1. n) annotation (Line(
            points={{51,26},{51,-4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwFault.p,pwLine3. n) annotation (Line(
            points={{118,-41},{104,-41},{104,-19},{91,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
            points={{16,26.4136},{27,26.4136},{27,26},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation (Line(
            points={{37,-4},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
          annotation (Line(
            points={{16,51.507},{38,51.507},{38,52},{60,52},{60,112},{-92,112},
                {-92,11.4},{-76,11.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vref, imSetPoint.n1) annotation (Line(
            points={{-2.2,98.04},{37.1,98.04},{37.1,98}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.v, exciter_Type_II.v) annotation (Line(
            points={{16,40.807},{32,40.807},{32,81.4},{-2.2,81.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (
            Line(
            points={{-53.35,90.76},{-76,90.76},{-76,49.1723}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false),
              graphics), Icon(coordinateSystem(extent={{-100,-100},{140,120}})));
      end AVRTypeII_Test;

      model AVRTypeII_OEL_Test

        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={122.283,
                  26},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1,
          t1=8,
          t2=8.1)
          annotation(Placement(visible=true, transformation(origin={79,16},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={79,31},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84,-19},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06)  annotation(Placement(visible=true, transformation(origin={124,-19},    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,26},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,-4},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(
          X=1e-3,
          t1=3,
          R=0.3,
          t2=3.1)                                                                  annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_pq
          order6Type2_Inputs_Outputs(
          Sn=Sn,
          SystemBase=SystemBase,
          Vn=Vn,
          Vbus=Vbus,
          CoB=CoB,
          xd0=xd0,
          xq0=xq0,
          xd=xd,
          xq=xq)
          annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
        PowerSystems.Electrical.Controls.PSAT.OEL.OEL oXL(
          vOELmax=0.05,
          xd=xd,
          xq=xq,
          iflim=2.7,
          T0=5)            annotation (Placement(transformation(extent={{84,72},{40,112}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{120,72},{100,92}})));
        parameter Real xd=order6Type2_Inputs_Outputs.xd0*order6Type2_Inputs_Outputs.CoB
          "d-axis reactance, p.u.";
        parameter Real xq=order6Type2_Inputs_Outputs.xq0*order6Type2_Inputs_Outputs.CoB
          "q-axis reactance, p.u.";
        parameter Real CoB=order6Type2_Inputs_Outputs.SystemBase*
            order6Type2_Inputs_Outputs.Vn/(order6Type2_Inputs_Outputs.Sn*
            order6Type2_Inputs_Outputs.Vbus) "Change of Base";
        parameter Real Sn=370 "Power rating, MVA";
        parameter Real SystemBase=100;
        parameter Real Vn=400000 "Nominal voltage";
        parameter Real Vbus=400000 "Bus nominal voltage, change of base";
        parameter Real xd0=1.9 "d-axis reactance, p.u.";
        parameter Real xq0=1.7 "q-axis reactance, p.u.";
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
          vref0=1,
          vrmin=-5,
          vrmax=5,
          Ta=0.1,
          Te=1,
          Tr=0.001,
          Ae=0.0006,
          Be=0.9,
          Kf=0.45,
          Tf=1,
          Ka=400,
          vf0=1.064,
          Ke=0.01)
          annotation (Placement(transformation(extent={{22,58},{-40,110}})));
      equation
        connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={101.213,29},   points={{-15.213,
                2},{3.0708,2},{3.0708,-2},{14.07,-2}}));
        connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={86,23.5},   points={{0,-7.5},
                {0,7.5}}));
        connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={72,23.5},   points={{0,7.5},
                {0,-7.5}}));
        connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.5,-18.5},points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
        connect(pwLine2.n,pwLine4. p) annotation (Line(
            points={{51,26},{64,26},{64,31},{72,31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n,pwLine3. p) annotation (Line(
            points={{51,-4},{64,-4},{64,-19},{77,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n,pwLine1. n) annotation (Line(
            points={{51,26},{51,-4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwFault.p,pwLine3. n) annotation (Line(
            points={{118,-41},{104,-41},{104,-19},{91,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
            points={{16,26.4136},{27,26.4136},{27,26},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation (Line(
            points={{37,-4},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (Line(
            points={{78.72,108.4},{96,108.4},{96,40},{30,40},{30,40.807},{16,
                40.807}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(oXL.vref0, imSetPoint.n1) annotation (Line(
            points={{78.5,86},{92,86},{92,82},{105.1,82}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (Line(
            points={{16,-6.99299},{16,-76},{138,-76},{138,93.8},{78.72,93.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (
            Line(
            points={{-35.35,90.76},{-76,90.76},{-76,49.1723}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vref, oXL.vref) annotation (Line(
            points={{15.8,98.04},{29.9,98.04},{29.9,96.4},{44.4,96.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (Line(
            points={{15.8,81.4},{42,81.4},{42,40},{30,40},{30,40.807},{16,
                40.807}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
          annotation (Line(
            points={{16,50.4},{32,50.4},{32,108},{-92,108},{-92,11.4},{-76,11.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (Line(
            points={{16,4.70702},{32,4.70702},{32,-62},{136,-62},{136,101.4},{
                78.72,101.4}},
            color={0,0,127},
            smooth=Smooth.None));

        annotation (Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false),
              graphics), Icon(coordinateSystem(extent={{-100,-100},{140,120}})));
      end AVRTypeII_OEL_Test;

      model AVRTypeII_OEL_TGI_Test

        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06)  annotation(Placement(visible=true, transformation(origin={122.283,
                  26},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1,
          t1=8,
          t2=8.1)                                      annotation(Placement(visible=true, transformation(origin={79,16},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={79,31},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84,-19},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06)  annotation(Placement(visible=true, transformation(origin={124,-19},    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,26},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,-4},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(
          X=1e-3,
          t1=3,
          R=0.3,
          t2=3.1)
          annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_pq
          order6Type2_Inputs_Outputs(
          Sn=Sn,
          SystemBase=SystemBase,
          Vn=Vn,
          Vbus=Vbus,
          CoB=CoB,
          xd0=xd0,
          xq0=xq0,
          xd=xd,
          xq=xq,
          p0=p0)
          annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
        PowerSystems.Electrical.Controls.PSAT.OEL.OEL oXL(
          vOELmax=0.05,
          xd=xd,
          xq=xq,
          iflim=2.7,
          T0=5)            annotation (Placement(transformation(extent={{84,72},{40,112}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{120,72},{100,92}})));
        parameter Real xd=order6Type2_Inputs_Outputs.xd0*order6Type2_Inputs_Outputs.CoB
          "d-axis reactance, p.u.";
        parameter Real xq=order6Type2_Inputs_Outputs.xq0*order6Type2_Inputs_Outputs.CoB
          "q-axis reactance, p.u.";
        parameter Real CoB=order6Type2_Inputs_Outputs.SystemBase*
            order6Type2_Inputs_Outputs.Vn/(order6Type2_Inputs_Outputs.Sn*
            order6Type2_Inputs_Outputs.Vbus) "Change of Base";
        parameter Real Sn=370 "Power rating, MVA";
        parameter Real SystemBase=100;
        parameter Real Vn=400000 "Nominal voltage";
        parameter Real Vbus=400000 "Bus nominal voltage, change of base";
        parameter Real xd0=1.9 "d-axis reactance, p.u.";
        parameter Real xq0=1.7 "q-axis reactance, p.u.";
        PowerSystems.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
          vref0=1,
          vrmin=-5,
          vrmax=5,
          Ta=0.1,
          Te=1,
          Tr=0.001,
          Ae=0.0006,
          Be=0.9,
          Kf=0.45,
          Tf=1,
          Ka=400,
          vf0=1.064,
          Ke=0.01)
          annotation (Placement(transformation(extent={{22,58},{-40,110}})));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
          wref=1,
          pref=p0,
          R=0.2,
          pmax=1,
          pmin=0,
          Ts=0.1,
          Tc=1,
          T3=0.04,
          T4=5,
          T5=0.04)
          annotation (Placement(transformation(extent={{-24,-64},{-90,-20}})));
        parameter Real p0=0.160352698692006 "Power flow, node active power";
      equation
        connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={101.213,29},   points={{-15.213,
                2},{3.0708,2},{3.0708,-2},{14.07,-2}}));
        connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={86,23.5},   points={{0,-7.5},
                {0,7.5}}));
        connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={72,23.5},   points={{0,7.5},
                {0,-7.5}}));
        connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.5,-18.5},points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
        connect(pwLine2.n,pwLine4. p) annotation (Line(
            points={{51,26},{64,26},{64,31},{72,31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n,pwLine3. p) annotation (Line(
            points={{51,-4},{64,-4},{64,-19},{77,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n,pwLine1. n) annotation (Line(
            points={{51,26},{51,-4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwFault.p,pwLine3. n) annotation (Line(
            points={{118,-41},{104,-41},{104,-19},{91,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
            points={{16,26.4136},{27,26.4136},{27,26},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation (Line(
            points={{37,-4},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (Line(
            points={{78.72,108.4},{96,108.4},{96,40},{30,40},{30,40.807},{16,
                40.807}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(oXL.vref0, imSetPoint.n1) annotation (Line(
            points={{78.5,86},{92,86},{92,82},{105.1,82}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (Line(
            points={{16,-6.99299},{16,-76},{138,-76},{138,93.8},{78.72,93.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (
            Line(
            points={{-35.35,90.76},{-76,90.76},{-76,49.1723}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.vref, oXL.vref) annotation (Line(
            points={{15.8,98.04},{29.9,98.04},{29.9,96.4},{44.4,96.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (Line(
            points={{15.8,81.4},{42,81.4},{42,40},{30,40},{30,40.807},{16,
                40.807}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (Line(
            points={{16,4.70702},{32,4.70702},{32,-62},{136,-62},{136,101.4},{
                78.72,101.4}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(tGTypeI.w, order6Type2_Inputs_Outputs.w) annotation (Line(
            points={{-30.325,-38.7},{24,-38.7},{24,15.3},{16,15.3}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
            points={{-78.175,-39.14},{-90,-39.14},{-90,11.4},{-76,11.4}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false),
              graphics), Icon(coordinateSystem(extent={{-100,-100},{140,120}})));
      end AVRTypeII_OEL_TGI_Test;

      model TGTypeI_Test

        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={122.283,
                  26},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1,
          t1=8,
          t2=8.1)                                      annotation(Placement(visible=true, transformation(origin={79,16},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={79,31},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={84,-19},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06)  annotation(Placement(visible=true, transformation(origin={124,-19},    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,26},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={44,-4},      extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Events.PwFaultPQ pwFault(
          X=1e-3,
          t1=3,
          t2=3.1,
          R=10)
          annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs
          order6Type2_Inputs_Outputs(p0=p0)
          annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
        parameter Real p0=0.160352698692006 "Power flow, node active power";
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
          wref=1,
          pref=p0,
          R=0.2,
          pmax=1,
          pmin=0,
          Ts=0.1,
          Tc=1,
          T3=0.04,
          T4=5,
          T5=0.04)
          annotation (Placement(transformation(extent={{-2,-64},{-68,-20}})));
      equation
        connect(pwLine4.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={101.213,29},   points={{-15.213,
                2},{3.0708,2},{3.0708,-2},{14.07,-2}}));
        connect(pwLinewithOpening1.n,pwLine4.n) annotation(Line(visible=true, origin={86,23.5},   points={{0,-7.5},
                {0,7.5}}));
        connect(pwLine4.p,pwLinewithOpening1.p) annotation(Line(visible=true, origin={72,23.5},   points={{0,7.5},
                {0,-7.5}}));
        connect(pwLine3.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={107.5,-18.5},points={{-16.5,-0.5},{3.5,-0.5},{3.5,0.5},{9.5,0.5}}));
        connect(pwLine2.n,pwLine4. p) annotation (Line(
            points={{51,26},{64,26},{64,31},{72,31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n,pwLine3. p) annotation (Line(
            points={{51,-4},{64,-4},{64,-19},{77,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n,pwLine1. n) annotation (Line(
            points={{51,26},{51,-4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwFault.p,pwLine3. n) annotation (Line(
            points={{118,-41},{104,-41},{104,-19},{91,-19}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
            points={{16,26.4136},{27,26.4136},{27,26},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.p, pwLine2.p) annotation (Line(
            points={{37,-4},{37,26}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.vf0, order6Type2_Inputs_Outputs.vf) annotation (Line(
            points={{16,62.1},{28,62.1},{28,80},{-88,80},{-88,49.1723},{-76,
                49.1723}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(order6Type2_Inputs_Outputs.w, tGTypeI.w) annotation (Line(
            points={{16,7.5},{30,7.5},{30,-38.7},{-8.325,-38.7}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
            points={{-56.175,-39.14},{-88,-39.14},{-88,11.4},{-76,11.4}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false),
              graphics), Icon(coordinateSystem(extent={{-100,-100},{140,120}})));
      end TGTypeI_Test;

      model TGTypeIII_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
          order3_Inputs_Outputs1(
          v0=1,
          q0=0.1185943650598,
          p0=0.9)                                                                                                     annotation(Placement(visible=true, transformation(origin={-35.3443,12.6244}, extent={{-16.6557,-16.6244},{16.6557,16.6244}}, rotation=0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII1(
          Tg=0.2,
          Tp=0.04,
          delta=0.3,
          sigma=0.04,
          Tr=5,
          rmin=-0.1,
          rmax=0.1,
          gmax=1,
          gmin=0,
          Tw=1,
          a11=0.5,
          a13=1,
          a21=1.5,
          a23=1,
          int3=2.712336)                                                                                                     annotation(Placement(transformation(extent={{-88,-4},{-66,14}})));
        Modelica.Blocks.Sources.Sine sine(amplitude=0.001, offset=1, startTime=5, freqHz=0.1) annotation(Placement(transformation(extent={{-86,-36},{-72,-22}})));
        Modelica.Blocks.Sources.Sine sine1(amplitude=-0.001, startTime=10, offset=0, freqHz=0.1) annotation(Placement(transformation(extent={{-86,-60},{-72,-46}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent={{-56,-46},{-42,-32}})));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={9.8634,12.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          G=0,
          X=0.1,
          R=0.01,
          B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={35.5,-14}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={10.863,-14.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v=1, angle=0) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={54,-14})));
      equation
        connect(order3_Inputs_Outputs1.vf0,order3_Inputs_Outputs1.vf) annotation(Line(points={{-17.023,
                27.5864},{-12,27.5864},{-12,36},{-62,36},{-62,22.0263},{
                -55.3311,22.0263}},                                                                                           color={0,0,127}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.pm0,tGTypeIII1.P0) annotation(Line(points={{-17.023,
                23.0709},{-8,23.0709},{-8,42},{-98,42},{-98,7.34},{-89.98,7.34}},                                                                            color={0,0,127}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.w,tGTypeIII1.w) annotation(Line(points={{-17.023,
                4.3122},{-10,4.3122},{-10,-12},{-98,-12},{-98,2.48},{-89.98,
                2.48}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(tGTypeIII1.Pm,order3_Inputs_Outputs1.pm) annotation(Line(points={{-64.46,
                5.36},{-61.16,5.36},{-61.16,5.97464},{-55.3311,5.97464}},                                                                          color={0,0,127}, smooth=Smooth.None));
        connect(sine.y,add.u1) annotation(Line(points={{-71.3,-29},{-64,-29},{-64,-34.8},{-57.4,-34.8}}, color={0,0,127}, smooth=Smooth.None));
        connect(sine1.y,add.u2) annotation(Line(points={{-71.3,-53},{-64,-53},{-64,-43.2},{-57.4,-43.2}}, color={0,0,127}, smooth=Smooth.None));
        connect(tGTypeIII1.wref,add.y) annotation(Line(points={{-89.98,-1.66},{
                -96,-1.66},{-96,-16},{-36,-16},{-36,-39},{-41.3,-39}},                                                                color={0,0,127}, smooth=Smooth.None));
        connect(pwLine2.n,pwLine1.n) annotation(Line(points={{16.8634,12.3286},
                {22,12.3286},{22,-14.6714},{17.863,-14.6714}},                                                                color={0,0,255}, smooth=Smooth.None));
        connect(pwLine1.n,pwLine3.p) annotation(Line(points={{17.863,-14.6714},
                {28,-14.6714},{28,-14},{28.5,-14}},                                                                color={0,0,255}, smooth=Smooth.None));
        connect(pwLine3.n,infiniteBus.p) annotation(Line(points={{42.5,-14},{47.4,-14}}, color={0,0,255}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(points={{-17.023,
                12.3744},{-17.5115,12.3744},{-17.5115,12.3286},{2.8634,12.3286}},                                                                      color={0,0,255}, smooth=Smooth.None));
        connect(pwLine1.p,pwLine2.p) annotation(Line(points={{3.863,-14.6714},{
                -4,-14.6714},{-4,12.3286},{2.8634,12.3286}},                                                                color={0,0,255}, smooth=Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(visible=true, origin={59,59.9292},
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-27,-7.9292},{27,7.9292}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial"),Text(extent={{44,66},{80,38}}, lineColor={0,0,255}, textStyle={TextStyle.Bold}, textString=
                                                                                                    "Wref perturbation")}));
      end TGTypeIII_test;

      model TGTypeV_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
          GenOrder3                                                                      annotation(Placement(visible=true, transformation(origin={-27.3443,-7.3756}, extent={{-16.6557,-16.6244},{16.6557,16.6244}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={61.147,4.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={15.8634,-9.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={15.8634,4.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.5,-10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={38.863,5.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={61.5,-10}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeV tGModel5_1(
          Ki=0.5,
          Kp=3.0,
          Tg=0.2,
          Tp=0.05,
          sigma=0.04,
          rmin=-0.1,
          rmax=0.1,
          gmax=1,
          gmin=0,
          Tw=1,
          Pref=0.160552)                                                                                                     annotation(Placement(transformation(extent={{-78,-22},{-56,-6}})));
        Modelica.Blocks.Sources.Sine sine(amplitude=0.001, freqHz=0.2, offset=1, startTime=5) annotation(Placement(transformation(extent={{-6,6},{6,-6}}, rotation=180, origin={46,-40})));
        Modelica.Blocks.Sources.Sine sine1(amplitude=-0.001, freqHz=0.2, startTime=10, offset=0) annotation(Placement(transformation(extent={{6,-6},{-6,6}}, rotation=0, origin={14,-30})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent={{-8,-8},{8,8}}, rotation=180, origin={-28,-36})));
      equation
        connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={65.076,7.3286}, points={{-19.213,
                -2},{-19.213,-2},{-10.929,-2}}));
        connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={87,-15.5}, points={{-40.5,5.5},{-32.5,5.5},{-32.5,6.5}}));
        connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={27.1134,6.8286}, points={{-4.25,-2.5},{4.75,-2.5},{4.75,-1.5},{4.7496,-1.5}}));
        connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={27.0909,-4.8357}, points={{-4.2275,
                -4.8357},{5.4091,-4.8357},{5.4091,-5.1643}}));
        connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={22.8634,-5.6714}, points={{0,-4},{
                0,-4},{0,10}}));
        connect(GenOrder3.p,pwLine2.p) annotation(Line(visible=true, origin={1.2254,1.7135}, points={{
                -10.2484,-9.33906},{1.638,-9.33906},{1.638,2.6151},{7.638,
                2.6151}}));
        connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={8.8634,-5.6714}, points={{0,10},{
                0,-4},{0,-4}}));
        connect(GenOrder3.vf0,GenOrder3.vf) annotation(Line(points={{-9.02303,
                7.58636},{-2,7.58636},{-2,16},{-54,16},{-54,2.02628},{-47.3311,
                2.02628}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(tGModel5_1.Pm,GenOrder3.pm) annotation(Line(points={{-54.57,
                -14.08},{-48,-14.08},{-48,-14.0254},{-47.3311,-14.0254}},                                                          color={0,0,127}, smooth=Smooth.None));
        connect(GenOrder3.w,tGModel5_1.w) annotation(Line(points={{-9.02303,
                -15.6878},{0,-15.6878},{0,-26},{-86,-26},{-86,-14},{-80,-14},{
                -80,-14.88},{-79.87,-14.88}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(GenOrder3.pm0,tGModel5_1.w1) annotation(Line(points={{-9.02303,
                3.07092},{0,3.07092},{0,18},{-88,18},{-88,-9.52},{-79.98,-9.52}},                                                                color={0,0,127}, smooth=Smooth.None));
        connect(sine.y,add.u1) annotation(Line(points={{39.4,-40},{-16,-40},{-16,-40},{-18,-40},{-18,-40},{-18.4,-40.8}}, color={0,0,127}, smooth=Smooth.None));
        connect(sine1.y,add.u2) annotation(Line(points={{7.4,-30},{-18,-30},{
                -18,-31.2},{-18.4,-31.2}},                                                            color={0,0,127}, smooth=Smooth.None));
        connect(add.y,tGModel5_1.wref) annotation(Line(points={{-36.8,-36},{-88,-36},{-88,-19.2},{-79.87,-19.2}}, color={0,0,127}, smooth=Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(visible=true, origin={35,16.9292},
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-29,-2.9292},{29,2.9292}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}));
      end TGTypeV_test;

      model TGTypeIV_test
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
          Generator(p0=0.080151, q0=0.057534)                                                                      annotation(Placement(visible=true, transformation(origin={-17.3443,2.6244}, extent={{-16.6557,-16.6244},{16.6557,16.6244}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={79.147,14.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={25.8634,14.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          G=0,
          X=0.1,
          R=0.01,
          B=0.001/2)                                                                   annotation(Placement(visible=true, transformation(origin={51.5,-12}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={54.863,15.3286}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeIV tGModel4_1(
          Ki=0.105,
          Tg=0.2,
          Tp=0.04,
          delta=0.3,
          sigma=0.05,
          Tr=5,
          rmin=-0.1,
          rmax=0.1,
          gmax=1,
          gmin=0,
          Tw=1,
          a11=0.5,
          a13=1,
          a21=1.5,
          a23=1,
          Kp=1.163,
          Pref=0.080199)                                                                                                     annotation(Placement(transformation(extent={{-82,-14},{-56,6}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={26.863,-12.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Buses.InfiniteBus infiniteBus(v=1, angle=0) annotation(Placement(transformation(extent={{-5,-5},{5,5}}, rotation=180, origin={77,-11})));
        Modelica.Blocks.Sources.Sine sine(amplitude=0.001, freqHz=0.2, offset=1, startTime=5) annotation(Placement(transformation(extent={{-98,-46},{-84,-32}})));
        Modelica.Blocks.Sources.Sine sine1(amplitude=-0.001, freqHz=0.2, startTime=10, offset=0) annotation(Placement(transformation(extent={{-98,-70},{-84,-56}})));
        Modelica.Blocks.Math.Add add annotation(Placement(transformation(extent={{-68,-56},{-54,-42}})));
      equation
        connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={79.076,17.3286}, points={{-17.213,
                -2},{-14.642,-2},{-14.642,-2},{-12.071,-2},{-12.071,-2},{-6.929,
                -2}}));
        connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={39.1134,16.8286}, points={{-6.25,
                -2.5},{4.75,-2.5},{4.75,-1.5},{8.7496,-1.5}}));
        connect(Generator.p,pwLine2.p) annotation(Line(visible=true, origin={11.2254,11.7135}, points={{
                -10.2484,-9.33906},{1.638,-9.33906},{1.638,2.6151},{7.638,
                2.6151}}));
        connect(Generator.vf0,Generator.vf) annotation(Line(points={{0.97697,
                17.5864},{8,17.5864},{8,26},{-44,26},{-44,12.0263},{-37.3311,
                12.0263}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(Generator.w,tGModel4_1.w) annotation(Line(points={{0.97697,
                -5.6878},{4,-6},{8,-6},{8,-20},{-90,-20},{-90,-4.2},{-84.34,
                -4.2}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(tGModel4_1.Pm,Generator.pm) annotation(Line(points={{-54.7,-4},
                {-56,-4},{-56,-4.02536},{-37.3311,-4.02536}},                                                                color={0,0,127}, smooth=Smooth.None));
        connect(pwLine1.p,pwLine2.p) annotation(Line(points={{19.863,-12.6714},
                {16,-12.6714},{16,14.3286},{18.8634,14.3286}},                                                                color={0,0,255}, smooth=Smooth.None));
        connect(pwLine2.n,pwLine1.n) annotation(Line(points={{32.8634,14.3286},
                {38,14.3286},{38,-12.6714},{33.863,-12.6714}},                                                                color={0,0,255}, smooth=Smooth.None));
        connect(pwLine1.n,pwLine3.p) annotation(Line(points={{33.863,-12.6714},
                {44,-12.6714},{44,-12},{44.5,-12}},                                                                color={0,0,255}, smooth=Smooth.None));
        connect(pwLine3.n,infiniteBus.p) annotation(Line(points={{58.5,-12},{72,-12},{72,-11},{71.5,-11}}, color={0,0,255}, smooth=Smooth.None));
        connect(sine.y,add.u1) annotation(Line(points={{-83.3,-39},{-76,-39},{-76,-44.8},{-69.4,-44.8}}, color={0,0,127}, smooth=Smooth.None));
        connect(sine1.y,add.u2) annotation(Line(points={{-83.3,-63},{-76,-63},{-76,-53.2},{-69.4,-53.2}}, color={0,0,127}, smooth=Smooth.None));
        connect(add.y,tGModel4_1.wref) annotation(Line(points={{-53.3,-49},{-46,-49},{-46,-26},{-92,-26},{-92,-9.4},{-84.34,-9.4}}, color={0,0,127}, smooth=Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(visible=true, origin={43,-43.0709},
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-31,-4.9291},{31,4.9291}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial"),Text(extent={{-96,42},{-22,30}}, lineColor={0,0,255}, textString=
                                                                                                    "Wref perturbation with sine signal 5-10s"),Text(extent={{68,-18},{92,-24}}, lineColor={0,0,255}, textString=
                                                                                                    "Infinite bus"),Text(extent={{70,32},{84,20}}, lineColor={0,0,255}, textString=
                                                                                                    "PQ load")}));
      end TGTypeIV_test;

      model TGTypeVI_test
        PowerSystems.Electrical.Controls.PSAT.TG.TGTypeVI tGModel6_1(
          Ka=3.33333,
          Ta=0.07,
          vgmin=-0.1,
          vgmax=0.1,
          gmax=0.97518,
          gmin=0.01,
          Rp=0.05,
          Kp=1.163,
          Ki=0.105,
          Kd=0,
          Td=0.01,
          beta=0.1,
          Tw=2.67,
          dref=0,
          po=0.16074)                                                                                                     annotation(Placement(transformation(extent={{-44,16},{-10,50}})));
        PowerSystems.Electrical.Machines.PSAT.ThirdOrder.Order3_Inputs_Outputs
          order3_Inputs_Outputs1(p0=0.16041, q0=0.12012)                                                                      annotation(Placement(visible=true, transformation(origin={-25.3443,-17.3756}, extent={{-16.6557,-16.6244},{16.6557,16.6244}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ1(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={63.147,-19.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={17.8634,-37.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={17.8634,-17.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={39.5,-38}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1)                                                                       annotation(Placement(visible=true, transformation(origin={40.8634,-18.6714}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        PowerSystems.Electrical.Loads.PwLoadPQ pwLoadPQ2(P=0.08, Q=0.06) annotation(Placement(visible=true, transformation(origin={63.5,-38}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine3(freqHz=0.2, startTime=10, amplitude=-0.001, offset=0) annotation(Placement(visible=true, transformation(origin={-90.0594,49.8126}, extent={{-5.9406,-5.8126},{5.9406,5.8126}}, rotation=0)));
        Modelica.Blocks.Math.Add Perturbation(k2=+1) annotation(Placement(visible=true, transformation(origin={-64.3229,61.327}, extent={{-6.3229,-6.3229},{6.3229,6.3229}}, rotation=0)));
        Modelica.Blocks.Sources.Sine sine4(freqHz=0.2, startTime=5, amplitude=0.001, offset=1) annotation(Placement(visible=true, transformation(origin={-90.2599,69.8051}, extent={{-5.7401,-5.8051},{5.7401,5.8051}}, rotation=0)));
      equation
        connect(pwLine4.n,pwLoadPQ1.p) annotation(Line(visible=true, origin={63.076,-14.6714}, points={{
                -15.2126,-4},{-15.2126,-4},{-6.929,-4}}));
        connect(pwLine3.n,pwLoadPQ2.p) annotation(Line(visible=true, origin={67,-51.5}, points={{-20.5,13.5},{-10.5,13.5},{-10.5,14.5}}));
        connect(pwLine2.n,pwLine4.p) annotation(Line(visible=true, origin={23.1134,-15.1714}, points={{1.75,-2.5},{4.75,-2.5},{4.75,-3.5},{10.75,-3.5}}));
        connect(pwLine1.n,pwLine3.p) annotation(Line(visible=true, origin={23.0909,-44.8357}, points={{1.7725,
                7.1643},{5.4091,7.1643},{5.4091,6.8357},{9.4091,6.8357}}));
        connect(pwLine1.n,pwLine2.n) annotation(Line(visible=true, origin={24.8634,-27.6714}, points={{0.0,-10.0},{0.0,10.0}}));
        connect(order3_Inputs_Outputs1.p,pwLine2.p) annotation(Line(visible=true, origin={3.2254,-20.2865}, points={{
                -10.2484,2.66094},{1.638,2.66094},{1.638,2.6151},{7.638,2.6151}}));
        connect(pwLine2.p,pwLine1.p) annotation(Line(visible=true, origin={10.8634,-27.6714}, points={{
                -1.77636e-015,10},{-1.77636e-015,5},{-3.55272e-015,5},{
                -3.55272e-015,0},{-1.77636e-015,0},{-1.77636e-015,-10}}));
        connect(order3_Inputs_Outputs1.w,tGModel6_1.we) annotation(Line(points={{
                -7.02303,-25.6878},{-2,-26},{-2,-40},{-58,-40},{-58,36},{-46.72,
                35.72}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.vf0,tGModel6_1.Pe) annotation(Line(points={{
                -7.02303,-2.41364},{6,-2.41364},{6,-46},{-66,-46},{-66,30},{-48,
                30},{-46.72,29.26}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.vf0,order3_Inputs_Outputs1.vf) annotation(Line(points={{
                -7.02303,-2.41364},{0,-2.41364},{0,6},{-52,6},{-52,-7.97372},{
                -45.3311,-7.97372}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(order3_Inputs_Outputs1.pm0,tGModel6_1.Pref) annotation(Line(points={{
                -7.02303,-6.92908},{8,-6.92908},{8,12},{-56,12},{-56,22.12},{
                -46.72,22.12}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(tGModel6_1.Pm,order3_Inputs_Outputs1.pm) annotation(Line(points={{-7.79,
                35.89},{-4,35.89},{-4,52},{-78,52},{-78,-24.0254},{-45.3311,
                -24.0254}},                                                                                                    color={0,0,127}, smooth=Smooth.None));
        connect(Perturbation.u2,sine3.y) annotation(Line(visible=true, origin={-78.886,58.468}, points={{6.97562,
                -0.93474},{2.886,-0.93474},{2.886,-4.4679},{-4.63874,-4.4679},{
                -4.63874,-8.6554}},                                                                                                    color={0,0,127}));
        connect(sine4.y,Perturbation.u1) annotation(Line(points={{-83.9458,
                69.8051},{-82,69.8051},{-82,65.1207},{-71.9104,65.1207}},                                                            color={0,0,127}, smooth=Smooth.None));
        connect(Perturbation.y,tGModel6_1.wref) annotation(Line(points={{
                -57.3677,61.327},{-52,61.327},{-52,42.86},{-46.72,42.86}},                                                          color={0,0,127}, smooth=Smooth.None));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-80},{80,120}}), graphics={Text(visible=true, origin={-26,-54.9291},
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-30,-2.92911},{30,2.9291}}, textString=
                                                                                                    "SystemSbase=100 MVA", fontName="Arial")}), Icon(coordinateSystem(extent={{-120,-80},{80,120}})));
      end TGTypeVI_test;
    end PSAT;

    package PSSE
      model EXAC1_SmallSystem "Test system for the new version governor"

        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL
          Genrou(
          vf00=vf00,
          Sn=Sn,
          SystemBase=SystemBase,
          ra0=0,
          xd0=1.8670,
          xq0=1.7600,
          x1d0=0.2560,
          x1q0=0.4530,
          x2d0=0.1740,
          x2q0=0.1740,
          xl=0.1430,
          T1d0=5.1150,
          T1q0=0.4150,
          T2d0=0.0230,
          T2q0=0.0550,
          M0=5.6,
          if00=if00,
          anglev0=0,
          p0=0.160324,
          q0=0.117354,
          v0=v0,
          m=0.1,
          n=0.3)
          annotation (Placement(transformation(extent={{-20,-100},{58,-26}})));

        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          v0=1.0255)
                  annotation (Placement(transformation(extent={{112,-82},{142,-50}})));
        parameter Real vf00=(Genrou.e1q0 + (
            Genrou.xd -
            Genrou.x1d - (
            Genrou.T2d0/
            Genrou.T1d0)*(
            Genrou.x2d/
            Genrou.x1d)*(
            Genrou.xd -
            Genrou.x1d))*
            Genrou.id0)/(1 -
            Genrou.Taa/
            Genrou.T1d0) "Initialitation";
        parameter Real Sn=100 "Power rating, MVA";
        parameter Real SystemBase=100;
        PowerSystems.Electrical.Controls.PSSE.ES.EXAC1.EXAC1 eXAC1_2(
          KC=KC,
          KE=KE,
          E1=E1,
          E2=E2,
          SE1=SE1,
          SE2=SE2,
          KD=KD,
          if00=if00,
          VREF=v0,
          vf00=vf00)
          annotation (Placement(transformation(extent={{-28,-2},{78,64}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=0)
          annotation (Placement(transformation(extent={{-44,4},{-24,24}})));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V=0)
          annotation (Placement(transformation(extent={{-44,-8},{-24,12}})));
        parameter Real KC=0.2 "Rectifier load factor, p.u";
        parameter Real E1=5.25 "Exciter sat. point 1, p.u";
        parameter Real E2=7 "Exciter sat. point 2, p.u";
        parameter Real SE1=0.03 "Saturation at E1";
        parameter Real SE2=0.1 "Saturation at E2";
        parameter Real KE=1 "Exciter field factor, p.u";
        parameter Real KD=0.48 "Exciter demagnetizing factor. p.u";
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={80,-64},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-84},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          v0=1.0255)
                  annotation (Placement(transformation(extent={{112,-102},{142,
                  -70}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(
          R=0.8,
          X=8,
          t1=2,
          t2=2.1)
                annotation (Placement(visible=true, transformation(
              origin={124.5,-103.3},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={80,-76},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        parameter Real if00=Genrou.Se0/
            Genrou.xad0 "Initialitation";
        parameter Real v0=1.034 "Power flow, node voltage";
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-64},
              extent={{-10,-10},{10,10}},
              rotation=0)));
      equation

        connect(Genrou.pm0, Genrou.pm) annotation (Line(
            points={{61.9,-39.7498},{64,-39.7498},{64,-40},{68,-40},{68,-112},{
                -44,-112},{-44,-78},{-30,-78},{-30,-77.8},{-27.8,-77.8}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(Genrou.ifd, eXAC1_2.IFD) annotation (Line(
            points={{36.55,-21.3003},{-56,-21.3003},{-56,30},{-40,30},{-40,
                30.175},{-23.6636,30.175}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(Genrou.v, eXAC1_2.EC) annotation (Line(
            points={{61.9,-49.901},{76,-49.901},{76,-8},{-48,-8},{-48,22},{-36,
                22},{-36,21.925},{-23.6636,21.925}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Genrou.p, pwLine2.p) annotation (Line(
            points={{61.9,-63.5563},{66,-63.5563},{66,-64},{73,-64}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwFault1.p, pwLoadPQ_exponential1.p) annotation (Line(
            points={{117.5,-102.3},{117.5,-93.15},{116.5,-93.15},{116.5,-84.4}},
            color={0,0,0},
            smooth=Smooth.None));
        connect(pwLine4.n, pwLine2.n) annotation (Line(
            points={{87,-76},{87,-64}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation (Line(
            points={{73,-76},{73,-64}},
            color={0,0,255},
            smooth=Smooth.None));

        connect(eXAC1_2.EFD, Genrou.vf) annotation (Line(
            points={{74.6273,20.275},{80,20.275},{80,20},{84,20},{84,-14},{
                -27.8,-14},{-27.8,-41.9648}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(pwLine2.n, pwLine1.p) annotation (Line(
            points={{87,-64},{95,-64}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation (Line(
            points={{95,-84},{95,-64}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation (Line(
            points={{109,-84},{114,-84},{114,-84.4},{116.5,-84.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation (Line(
            points={{109,-64},{112,-64},{112,-64.4},{116.5,-64.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(eXAC1_2.VOEL, imSetPoint2.n1) annotation (Line(
            points={{-23.6636,3.775},{-26,3.775},{-26,2},{-29.1,2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eXAC1_2.VOTHSG, imSetPoint1.n1) annotation (Line(
            points={{-23.6636,12.85},{-26,12.85},{-26,14},{-29.1,14}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-120,-160},{220,60}},
                preserveAspectRatio=false), graphics={                                                                                             Text(              origin={
                    115.5,-40.5},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -33.5,-7.5},{33.5,7.5}},                                                        fontName=
                    "Arial",
                lineColor={0,0,0},
                textString="SystemSbase=100 MVA"),                                                                                                 Text(              origin={
                    -35,15},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -17,-3},{17,3}},                                                                fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="0"),                                                                                                    Text(              origin={
                    -35,3},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -9,-3},{9,3}},                                                                  fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="0")}),    Icon(coordinateSystem(extent={{-120,-160},{220,60}})));
      end EXAC1_SmallSystem;

      model IEEEG1_SmallSystem
        "Test system for the new version of IEEG1 Governour"

        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL
          Genrou(
          vf00=vf00,
          Sn=Sn,
          SystemBase=SystemBase,
          ra0=0,
          xd0=1.8670,
          xq0=1.7600,
          x1d0=0.2560,
          x1q0=0.4530,
          x2d0=0.1740,
          x2q0=0.1740,
          xl=0.1430,
          T1d0=5.1150,
          T1q0=0.4150,
          T2d0=0.0230,
          T2q0=0.0550,
          anglev0=0,
          m=0.1,
          n=0.3,
          p0=0.160324,
          q0=0.117354,
          v0=1.0259,
          pm00=pm00,
          M0=5.6)
          annotation (Placement(transformation(extent={{-32,-66},{42,6}})));

        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          v0=1.0263)
                  annotation (Placement(transformation(extent={{110,-50},{140,-18}})));
        parameter Real vf00=(Genrou.e1q0 + (
            Genrou.xd - Genrou.x1d - (
            Genrou.T2d0/
            Genrou.T1d0)*(
            Genrou.x2d/
            Genrou.x1d)*(
            Genrou.xd -
            Genrou.x1d))*
            Genrou.id0)/(1 -
            Genrou.Taa/
            Genrou.T1d0) "Initialitation";
        parameter Real Sn=400 "Power rating, MVA";
        parameter Real SystemBase=100;
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={68,-32},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-52},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          beta=1,
          v0=1.0263)
                  annotation (Placement(transformation(extent={{110,-70},{140,-38}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(
          X=1e-3,
          R=0.95,
          t1=1,
          t2=1.1)
                annotation (Placement(visible=true, transformation(
              origin={122.5,-69.3},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={68,-44},
              extent={{-10,-10},{10,10}},
              rotation=0)));

        PowerSystems.Electrical.Branches.PwLine pwLine1(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-32},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{112,-114},{92,-94}})));
        PowerSystems.NonElectrical.Math.ImSum2 OMEGAout(
          a0=0,
          a1=1,
          a2=-1)
                annotation (Placement(transformation(extent={{94,-112},{74,-92}})));
        PowerSystems.Electrical.Controls.PSSE.TG.IEEEG1 iEEEG1_1(P0=pm00/4)
          annotation (Placement(transformation(extent={{70,-126},{-20,-80}})));
        parameter Real pm00=(Genrou.vq0 +
            Genrou.ra*Genrou.iq0)
            *Genrou.iq0 + (
            Genrou.vd0 +
            Genrou.ra*Genrou.id0)
            *Genrou.id0 "Initialitation";
        PowerSystems.NonElectrical.Math.ImGain imGain(K=4)
          annotation (Placement(transformation(extent={{-22,-82},{-44,-104}})));
      equation

        connect(Genrou.p, pwLine2.p) annotation (Line(
            points={{45.7,-30.5413},{46,-30.5413},{46,-32},{61,-32}},
            color={0,0,255},
            smooth=Smooth.None));

        connect(Genrou.vf0, Genrou.vf) annotation (Line(
            points={{45.7,2.4},{72,2.4},{72,20},{-52,20},{-52,-9.53328},{-39.4,
                -9.53328}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(imGain.n1, Genrou.pm) annotation (Line(
            points={{-38.39,-93},{-54,-93},{-54,-42},{-39.4,-42},{-39.4,-44.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imGain.p1, iEEEG1_1.Pmech_HP) annotation (Line(
            points={{-27.39,-93},{-22.695,-93},{-22.695,-91.73},{-19.4,-91.73}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imSetPoint.n1, OMEGAout.p2) annotation (Line(
            points={{97.1,-104},{89.1,-104}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Genrou.w, OMEGAout.p1) annotation (Line(
            points={{45.7,-48},{58,-48},{58,-74},{96,-74},{96,-100},{89.1,-100}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation (Line(
            points={{61,-44},{61,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n, pwLine4.n) annotation (Line(
            points={{75,-32},{75,-32},{75,-44}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n, pwLine1.p) annotation (Line(
            points={{75,-32},{95,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation (Line(
            points={{95,-52},{95,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation (Line(
            points={{109,-32},{114,-32},{114,-32.4},{114.5,-32.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation (Line(
            points={{109,-52},{112,-52},{112,-52.4},{114.5,-52.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLoadPQ_exponential1.p, pwFault1.p) annotation (Line(
            points={{114.5,-52.4},{114.5,-60.2},{115.5,-60.2},{115.5,-68.3}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(iEEEG1_1.delta_omega, OMEGAout.n1) annotation (Line(
            points={{70.9,-103},{74.45,-103},{74.45,-102},{79.1,-102}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(extent={{-120,-160},{220,60}},
                preserveAspectRatio=false), graphics={                                                                                             Text(              origin={94,
                    -16.8583},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{-35.0,-5.8583},{35.0,5.8583}},
                                                                                                    fontName=
                    "Arial",
                lineColor={0,0,0},
                textString="SystemSbase=100 MVA"),                                                                                                 Text(              origin={-6,
                    -78},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -40,-18},{40,18}},                                                              fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="From Governor Base (400MVA)
to System Base (100MVA)"),                                                                                                    Text(              origin={
                    103.5,-103.358},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -4.5,-3.3583},{4.5,3.3583}},                                                    fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="1"),                                                                                                    Text(              origin={89,
                    -96},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -3,-4},{3,4}},                                                                  fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="+"),                                                                                                    Text(              origin={89,
                    -106},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -3,-4},{3,4}},                                                                  fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="-")}),    Icon(coordinateSystem(extent={{-120,-160},{220,60}})));
      end IEEEG1_SmallSystem;

      model PSS2B_IEEEG1_SmallSystem
        "Test system for the new version of IEEEG1 govenor with Power system stability"

        PowerSystems.Electrical.Machines.PSAT.SixthOrder.Order6Type2_Inputs_Outputs_WithVNL
          Genrou(
          vf00=vf00,
          Sn=Sn,
          SystemBase=SystemBase,
          ra0=0,
          xd0=1.8670,
          xq0=1.7600,
          x1d0=0.2560,
          x1q0=0.4530,
          x2d0=0.1740,
          x2q0=0.1740,
          xl=0.1430,
          T1d0=5.1150,
          T1q0=0.4150,
          T2d0=0.0230,
          T2q0=0.0550,
          anglev0=0,
          m=0.1,
          n=0.3,
          q0=0.117354,
          v0=1.0259,
          pm00=pm00,
          M0=5.6,
          if00=if00,
          p0=p0)
          annotation (Placement(transformation(extent={{-32,-66},{42,6}})));

        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          v0=1.0263)
                  annotation (Placement(transformation(extent={{110,-50},{140,-18}})));
        parameter Real vf00=(Genrou.e1q0 + (
            Genrou.xd - Genrou.x1d - (
            Genrou.T2d0/
            Genrou.T1d0)*(
            Genrou.x2d/
            Genrou.x1d)*(
            Genrou.xd -
            Genrou.x1d))*
            Genrou.id0)/(1 -
            Genrou.Taa/
            Genrou.T1d0) "Initialitation";
        parameter Real Sn=400 "Power rating, MVA";
        parameter Real SystemBase=100;
        parameter Real KC=0.2 "Rectifier load factor, p.u";
        parameter Real E1=5.25 "Exciter sat. point 1, p.u";
        parameter Real E2=7 "Exciter sat. point 2, p.u";
        parameter Real SE1=0.03 "Saturation at E1";
        parameter Real SE2=0.1 "Saturation at E2";
        parameter Real KE=1 "Exciter field factor, p.u";
        parameter Real KD=0.48 "Exciter demagnetizing factor. p.u";
        PowerSystems.Electrical.Branches.PwLine pwLine2(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={68,-32},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine3(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-52},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.Electrical.Loads.PSSE.PwLoadPQ_exponential pwLoadPQ_exponential1(
          P0=0.08,
          Q0=0.06,
          Sbase=1,
          beta=1,
          v0=1.0263)
                  annotation (Placement(transformation(extent={{110,-70},{140,-38}})));
        PowerSystems.Electrical.Events.PwFault pwFault1(
          R=0.95,
          t1=1,
          t2=1.1,
          X=1e-3)
                annotation (Placement(visible=true, transformation(
              origin={122.5,-69.3},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        PowerSystems.Electrical.Branches.PwLine pwLine4(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={68,-44},
              extent={{-10,-10},{10,10}},
              rotation=0)));

        PowerSystems.Electrical.Branches.PwLine pwLine1(
          G=0,
          B=0,
          R=0.000019998000200,
          X=0.001999800019998) annotation (Placement(visible=true, transformation(
              origin={102,-32},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=1)
          annotation (Placement(transformation(extent={{112,-114},{92,-94}})));
        PowerSystems.NonElectrical.Math.ImSum2 OMEGAout(
          a0=0,
          a1=1,
          a2=-1)
                annotation (Placement(transformation(extent={{94,-112},{74,-92}})));
        PowerSystems.Electrical.Controls.PSSE.TG.IEEEG1 iEEEG1_1(P0=pm00/4)
          annotation (Placement(transformation(extent={{70,-126},{-20,-80}})));
        parameter Real pm00=(Genrou.vq0 +
            Genrou.ra*Genrou.iq0)
            *Genrou.iq0 + (
            Genrou.vd0 +
            Genrou.ra*Genrou.id0)
            *Genrou.id0 "Initialitation";
        PowerSystems.NonElectrical.Math.ImGain imGain(K=4)
          annotation (Placement(transformation(extent={{-22,-82},{-44,-104}})));
        parameter Real if00=Genrou.Se0/Genrou.xad0 "Initialitation";
        PowerSystems.Electrical.Controls.PSSE.PSS2B.PSS2B pSS2B(p0=p0)
          annotation (Placement(transformation(extent={{-60,-29},{60,29}},
              rotation=180,
              origin={102,45})));
        parameter Real p0=0.160324 "Power flow, node active power";
      equation

        connect(Genrou.p, pwLine2.p) annotation (Line(
            points={{45.7,-30.5413},{46,-30.5413},{46,-32},{61,-32}},
            color={0,0,255},
            smooth=Smooth.None));

        connect(imGain.n1, Genrou.pm) annotation (Line(
            points={{-38.39,-93},{-54,-93},{-54,-42},{-39.4,-42},{-39.4,-44.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imGain.p1, iEEEG1_1.Pmech_HP) annotation (Line(
            points={{-27.39,-93},{-22.695,-93},{-22.695,-91.73},{-19.4,-91.73}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imSetPoint.n1, OMEGAout.p2) annotation (Line(
            points={{97.1,-104},{89.1,-104}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Genrou.w, OMEGAout.p1) annotation (Line(
            points={{45.7,-48},{58,-48},{58,-74},{96,-74},{96,-100},{89.1,-100}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation (Line(
            points={{61,-44},{61,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n, pwLine4.n) annotation (Line(
            points={{75,-32},{75,-32},{75,-44}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n, pwLine1.p) annotation (Line(
            points={{75,-32},{95,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.p, pwLine1.p) annotation (Line(
            points={{95,-52},{95,-32}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n, pwLoadPQ_exponential.p) annotation (Line(
            points={{109,-32},{114,-32},{114,-32.4},{114.5,-32.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.n, pwLoadPQ_exponential1.p) annotation (Line(
            points={{109,-52},{112,-52},{112,-52.4},{114.5,-52.4}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLoadPQ_exponential1.p, pwFault1.p) annotation (Line(
            points={{114.5,-52.4},{114.5,-60.2},{115.5,-60.2},{115.5,-68.3}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(iEEEG1_1.delta_omega, OMEGAout.n1) annotation (Line(
            points={{70.9,-103},{74.45,-103},{74.45,-102},{79.1,-102}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Genrou.vf0, Genrou.vf) annotation (Line(
            points={{45.7,2.4},{58,2.4},{58,20},{-39.4,20},{-39.4,-9.53328}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Genrou.pe, pSS2B.VSI2) annotation (Line(
            points={{19.8,-69.6},{44,-69.6},{44,-84},{154,-84},{154,39.2},{118,
                39.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pSS2B.VSI1, iEEEG1_1.delta_omega) annotation (Line(
            points={{118,19.3143},{140,19.3143},{140,-112},{70.9,-112},{70.9,
                -103}},
            color={0,0,127},
            smooth=Smooth.None));

        annotation (Diagram(coordinateSystem(extent={{-120,-160},{220,60}},
                preserveAspectRatio=false), graphics={                                                                                             Text(              origin={94,
                    -16.8583},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{-35.0,-5.8583},{35.0,5.8583}},
                                                                                                    fontName=
                    "Arial",
                lineColor={0,0,0},
                textString="SystemSbase=100 MVA"),                                                                                                 Text(              origin={-6,
                    -78},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -40,-18},{40,18}},                                                              fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="From Governor Base (400MVA)
to System Base (100MVA)"),                                                                                                    Text(              origin={
                    103.5,-103.358},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -4.5,-3.3583},{4.5,3.3583}},                                                    fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="1"),                                                                                                    Text(              origin={89,
                    -96},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -3,-4},{3,4}},                                                                  fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="+"),                                                                                                    Text(              origin={89,
                    -106},
                  fillPattern=FillPattern.Solid,                                                                                                    extent={{
                    -3,-4},{3,4}},                                                                  fontName=
                    "Arial",
                lineColor={255,0,0},
                textString="-")}),    Icon(coordinateSystem(extent={{-120,-160},{220,60}})));
      end PSS2B_IEEEG1_SmallSystem;

      model SMIB_GENROU
      constant Real pi=Modelica.Constants.pi;
        PowerSystems.Electrical.Machines.PSSE.GENROU genrou_1_1(
          Tpd0=6.1500,
          Tpq0=0.3000,
          Tppd0=0.1100,
          Tppq0=0.1000,
          H=3,
          Xd=1.1570,
          Xq=0.9680,
          Xpd=0.2420,
          Xpq=0.4270,
          Xppd=0.2000,
          Xppq=0.2000,
          Xpp=0.2000,
          Xl=0.1200,
          s10=0.1175,
          s12=0.4200,
          wbase=2*pi*50,
          eterm=1,
          anglev0=2.865181*pi/180,
          pelec=49.991,
          qelec=1.000113,
          D=0)                   annotation (Placement(transformation(extent={{-90,24},
                  {-68,46}})));
        PowerSystems.Electrical.Branches.PwLine pwLine1(
          X=0.200000,
          G=0.000000,
          B=0.000000,
          R=0.001000)
          annotation (Placement(transformation(extent={{-30,4},{-10,24}})));
        PowerSystems.Electrical.Branches.PwLinewithOpeningReceiving
                                                pwLine(
          X=0.200000,
          G=0.000000,
          B=0.000000,
          R=0.001000,
          t1=2,
          t2=3)
          annotation (Placement(transformation(extent={{-28,24},{-8,44}})));
       PowerSystems.Electrical.Machines.PSSE.GENCLS order2_1(p0=-0.499785, q0=0.015000)
          annotation (Placement(transformation(extent={{58,14},{42,30}})));
      equation
        connect(pwLine1.p, genrou_1_1.p) annotation (Line(
            points={{-27,14},{-48,14},{-48,34.78},{-69.1,34.78}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine.p, genrou_1_1.p) annotation (Line(
            points={{-25,34},{-69.1,34},{-69.1,34.78}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order2_1.p, pwLine.n) annotation (Line(
            points={{41.2,21.8797},{14,21.8797},{14,34},{-11,34}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.n, order2_1.p) annotation (Line(
            points={{-13,14},{14,14},{14,21.8797},{41.2,21.8797}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(genrou_1_1.P_m0, genrou_1_1.Pm) annotation (Line(
            points={{-67.34,39.4},{-60,39.4},{-60,54},{-96,54},{-96,41.6},{
                -89.34,41.6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(genrou_1_1.EFD0, genrou_1_1.E_fd) annotation (Line(
            points={{-67.34,26.2},{-60,26.2},{-60,14},{-96,14},{-96,27.96},{
                -89.34,27.96}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics));
      end SMIB_GENROU;
    end PSSE;

    model TestforWTv07_CDV_wApp "Developed by DTU"

      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=0.9)
        annotation (Placement(transformation(extent={{-106,-44},{-86,-24}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint5(V=1)
        annotation (Placement(transformation(extent={{-106,-20},{-86,0}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint6(V=0)
        annotation (Placement(transformation(extent={{-106,-30},{-86,-10}})));
      PowerSystems.Electrical.Buses.InfiniteBus2 infiniteBus(angle=0)
        annotation (Placement(transformation(extent={{34,-31},{14,-11}})));
      PowerSystems.Electrical.Wind.DTU.Type4B_WT_CDV type4B_WT_CDV
        annotation (Placement(transformation(extent={{-74,-50},{-4,6}})));
      PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V=1)
        annotation (Placement(transformation(extent={{6,-52},{26,-32}})));
      Modelica.Blocks.Sources.Step step1(
        offset=0,
        height=-0.5,
        startTime=1)
        annotation (Placement(transformation(extent={{0,-72},{16,-56}})));
      Modelica.Blocks.Sources.Step step2(
        offset=0,
        height=0.5,
        startTime=2)
        annotation (Placement(transformation(extent={{0,-98},{16,-82}})));
      PowerSystems.Interfaces.ImConverterRetoIm imConverterRetoIm2
        annotation (Placement(transformation(extent={{15,-74},{35,-54}})));
      PowerSystems.Interfaces.ImConverterRetoIm imConverterRetoIm4
        annotation (Placement(transformation(extent={{17,-100},{37,-80}})));
      PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
        a0=0,
        a1=1,
        a2=1) annotation (Placement(transformation(extent={{32,-84},{52,-64}})));
      PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
        a0=0,
        a1=1,
        a2=1) annotation (Placement(transformation(extent={{52,-52},{72,-32}})));
    equation

      connect(imSetPoint5.n1, type4B_WT_CDV.Uref) annotation (Line(
          points={{-91.1,-10},{-78,-10},{-78,-10.8},{-66.7941,-10.8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imSetPoint6.n1, type4B_WT_CDV.Qref) annotation (Line(
          points={{-91.1,-20},{-78,-20},{-78,-22},{-66.7941,-22}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(infiniteBus.p, type4B_WT_CDV.WTG_terminal) annotation (Line(
          points={{13,-21},{2,-21},{2,-22},{-7.08824,-22}},
          color={0,0,255},
          smooth=Smooth.None));
      connect(step1.y,imConverterRetoIm2. y) annotation (Line(
          points={{16.8,-64},{20,-64}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(step2.y, imConverterRetoIm4.y) annotation (Line(
          points={{16.8,-90},{22,-90}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imConverterRetoIm2.p, imSum2_2.p1) annotation (Line(
          points={{29.9,-64},{34,-64},{34,-72},{36.9,-72}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imConverterRetoIm4.p, imSum2_2.p2) annotation (Line(
          points={{31.9,-90},{34,-90},{34,-76},{36.9,-76}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imSum2_2.n1, imSum2_3.p2) annotation (Line(
          points={{46.9,-74},{52,-74},{52,-44},{56.9,-44}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imSetPoint2.n1, imSum2_3.p1) annotation (Line(
          points={{20.9,-42},{38,-42},{38,-40},{56.9,-40}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imSum2_3.n1, infiniteBus.v) annotation (Line(
          points={{66.9,-42},{72,-42},{72,-21},{35,-21}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(imSetPoint1.n1, type4B_WT_CDV.Pref) annotation (Line(
          points={{-91.1,-34},{-78,-34},{-78,-33.2},{-66.7941,-33.2}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(coordinateSystem(extent={{-220,-160},{160,100}},
              preserveAspectRatio=false), graphics), Icon(coordinateSystem(
              extent={{-220,-160},{160,100}})));
    end TestforWTv07_CDV_wApp;
    annotation(Icon(graphics={Rectangle(extent={{-80,100},{100,-80}}, lineColor={0,0,0}, fillColor={215,230,240},
              fillPattern =                                                                                                   FillPattern.Solid),Rectangle(extent={{-100,80},{80,-100}}, lineColor={0,0,0}, fillColor={240,240,240},
              fillPattern =                                                                                                    FillPattern.Solid),Polygon(points={{-48,50},{52,-10},{-48,-70},{-48,50}}, lineColor={0,0,255}, pattern=LinePattern.None, fillColor={95,95,95},
              fillPattern =                                                                                                    FillPattern.Solid)}));
  end Examples;

  package Electrical
    package Machines
      package Eurostag
        class PwExtIntParameters "Transformation of external parameters to internal parameters for M2S synchronous machine.
  2014/03/10"

          parameter Real omega0_ = 2*3.14159265*50;
          parameter Real epsilon = 0.0000000001;

          //external parameters
          parameter Real rStatIn_;
          parameter Real lStatIn_ "stator leakage (READST)";
          parameter Real xDPu_ "direct reactance (FXD)";
          parameter Real xpDPu_ "direct transient reactance (FXPD)";
          parameter Real xppDPu_ "direct subtransient reactance (FXSD)";
          parameter Real tpDO_;
          parameter Real tppDO_;
          parameter Real xQPu_ "quadrature reactance";
          parameter Real xpQPu_ "transient reactance quadrature";
          parameter Real xppQPu_ "subtransient reactance quadrature";
          parameter Real tpQO_;
          parameter Real tppQO_;
          parameter Real tX_;
          parameter Real IENR;

          //axis d
          parameter Real tpd = xpDPu_ * tpDO_ / xDPu_;
          parameter Real tppd = xppDPu_ * tppDO_ / xpDPu_;
          parameter Real B1d = (tpDO_ + tppDO_) * omega0_;
          parameter Real B2d = (tpd + tppd) * omega0_;
          parameter Real C1d = tpDO_ * tppDO_ * omega0_ * omega0_;
          parameter Real C2d = tpd * tppd * omega0_ * omega0_;
          parameter Real mD0Pu_ = xDPu_ - lStatIn_;
          parameter Real wtx = omega0_ * tX_;
          parameter Real Ad = (xDPu_ * B2d - lStatIn_ * B1d) / mD0Pu_;
          parameter Real Bd = if (tX_>0) then (xDPu_ * C2d - lStatIn_ * C1d) / mD0Pu_
                            else C2d - C1d*lStatIn_/xDPu_;
          parameter Real Cd = xDPu_ * (B1d - B2d) / mD0Pu_ * mD0Pu_;
          parameter Real Dd = (C1d - C2d)/(B1d - B2d);
          parameter Real denom1 = (Dd*Ad - Dd*Dd - Bd)*Cd;
          parameter Real denom2 = Dd*Cd*Ed;
          parameter Real xd = mD0Pu_ * lStatIn_ / xDPu_;
          parameter Real Pd = B1d / mD0Pu_ - B2d / xd;
          parameter Real Qd = 1 / xd - 1 / mD0Pu_;
          parameter Real determ = 1 - 4*Bd*lStatIn_*Qd*Qd/(xd*Pd*Pd);
          parameter Real rad = sqrt(determ);
          parameter Real V1d = - 0.5 * Pd * (1 + rad) / Qd;
          parameter Real V2d = - 0.5 * Pd * (1 - rad) / Qd;
          parameter Real denom3 = xd * V1d;
          parameter Real U1d = Bd * lStatIn_ / denom3;
          parameter Real denom4 = xd * V2d;
          parameter Real U2d = Bd * lStatIn_ / denom4;
          parameter Real Z1d = Bd * lStatIn_ + mD0Pu_ * (B2d+(Pd/Qd)) * V1d;
          parameter Real Z2d = Bd * lStatIn_ + mD0Pu_ * (B2d+(Pd/Qd)) * V2d;
          parameter Real denom5 = (U1d-V1d) * mD0Pu_;
          parameter Real E1d = (C1d - (Z1d/xd)) / denom5;
          parameter Real denom6 = (U2d-V2d) * mD0Pu_;
          parameter Real E2d = (C1d - (Z2d/xd)) / denom6;
          parameter Real rf1d = 1 / E1d;
          parameter Real rf2d = 1 / E2d;
          parameter Real alf = (tpd * mD0Pu_ - tpDO_ * xd) / (tpDO_ - tpd);
          parameter Real arf = (mD0Pu_ + alf) / (tpDO_ * omega0_);
          parameter Real err1d = abs(arf - rf1d);
          parameter Real err2d = abs(arf - rf2d);
          parameter Real Vd = if (err1d < err2d) then V1d else V2d;
          parameter Real Ud = if (err1d < err2d) then U1d else U2d;
          parameter Real Ed = if (tX_>0) then Cd*rf - 1
                          elseif (err1d < err2d) then E1d else E2d;
          parameter Real rf = if (tX_>0) then (Ad*Dd + wtx*wtx - 2*wtx*Dd - Bd)/denom1
                          elseif (err1d < err2d) then rf1d
                          else rf2d;
          parameter Real Fd = (B2d + Pd/Qd) / xd - Ed;
          parameter Real rD = if (tX_>0) then rf / Ed
                          else 1/Fd;
          parameter Real lD = if (tX_>0) then wtx * rD
                          else Ud * rD;
          parameter Real lf = if (tX_>0) then rf*(Dd*Cd*rf - wtx)/Ed
                          else Vd * rf;
          parameter Real mrc = if (tX_>0) then (Bd*Ed - wtx*Dd*Cd*rf + wtx*wtx)/denom2
                          else 0;

          //axe q
          parameter Real tpq = xpQPu_ * tpQO_ / xQPu_;
          parameter Real tppq = if IENR==4 then xppQPu_ * tppQO_ / xpQPu_ else xppQPu_* tppQO_/xQPu_;
          parameter Real B1q = (tpQO_ + tppQO_) * omega0_;
          parameter Real B2q = (tpq + tppq) * omega0_;
          parameter Real C1q = tpQO_ * tppQO_ * omega0_ * omega0_;
          parameter Real C2q = tpq * tppq * omega0_ * omega0_;
          parameter Real mQ0Pu_ = xQPu_ - lStatIn_;
          parameter Real xq = mQ0Pu_ * lStatIn_ / xQPu_;
          parameter Real Pq = B1q / mQ0Pu_ - B2q / xq;
          parameter Real Qq = 1 / xq - 1 / mQ0Pu_;
          parameter Real Bq = C2q - C1q*lStatIn_/xQPu_;
          parameter Real determ2 = 1 - 4*Bq*lStatIn_*Qq*Qq/(xq*Pq*Pq);
          parameter Real rad2 = sqrt(determ2);
          parameter Real V1q = - 0.5 * Pq * (1 + rad2) / Qq;
          parameter Real V2q = - 0.5 * Pq * (1 - rad2) / Qq;
          parameter Real denom7 = if IENR==4 then xq * V1q else 1;
          parameter Real U1q = Bq * lStatIn_ / denom7;
          parameter Real denom8 = if IENR==4 then xq * V2q else 1;
          parameter Real U2q = Bq * lStatIn_ / denom8;
          parameter Real Z1q = Bq * lStatIn_ + mQ0Pu_ * (B2q+(Pq/Qq)) * V1q;
          parameter Real Z2q = Bq * lStatIn_ + mQ0Pu_ * (B2q+(Pq/Qq)) * V2q;
          parameter Real denom9 = if IENR==4 then (U1q-V1q) * mQ0Pu_ else 1;
          parameter Real E1q = (C1q - (Z1q/xq))/denom9;
          parameter Real denom10 = if IENR==4 then (U2q-V2q) * mQ0Pu_ else 1;
          parameter Real E2q = if IENR==4 then (C1q - (Z2q/xq)) / denom10 else 1;
          parameter Real rf1q = 1/E1q;
          parameter Real rf2q = 1/E2q;
          parameter Real alfq = if IENR==4 then (tpq * mQ0Pu_ - tpQO_ * xq) / (tpQO_ - tpq) else 0;
          parameter Real arfq = if IENR==4 then (mQ0Pu_ + alfq) / (tpQO_ * omega0_) else 0;
          parameter Real err1q = abs(arfq - rf1q);
          parameter Real err2q = abs(arfq - rf2q);
          parameter Real Vq = if (err1q < err2q) then V1q else V2q;
          parameter Real Uq = if (err1q < err2q) then U1q else U2q;
          parameter Real Eq = if (err1q < err2q) then E1q else E2q;
          parameter Real rQ1 = if IENR==4 then (if (err1q < err2q) then rf1q else rf2q) else (mQ0Pu_+lQ1)/(omega0_*tppQO_);
          parameter Real Fq = (B2q + Pq/Qq) / xq - Eq;
          parameter Real rQ2 = if IENR==4 then 1/Fq else 0;
          parameter Real lQ2 = if IENR==4 then Uq*rQ2 else 100000000;
          parameter Real lQ1 = if IENR==4 then Vq * rQ1 else (tppq*mQ0Pu_-tppQO_*Y)/(tppQO_-tppq);

          parameter Real lq = lStatIn_;
          parameter Real Y = mQ0Pu_*lq/xQPu_;

          annotation ();
        end PwExtIntParameters;

        class PwGenerator "Synchronous machine model according to Park's classical theory (Full model description).
   The model corresponds to Eurostag's full model for M1S machine 
   (defined by internal parameters). Initial values must be inserted manually.
   2014/03/10"

          PowerSystems.Connectors.PwPin sortie(vr(start=1), vi(start=0))
                                                annotation (Placement(transformation(extent={{40,10},
                    {60,30}}),
                iconTransformation(extent={{40,10},{60,30}})));
          PowerSystems.Connectors.ImPin eefd
                     annotation (Placement(transformation(extent={{-61,-40},{-41,
                    -20}}),
                iconTransformation(extent={{-61,-40},{-41,-20}})));
          PowerSystems.Connectors.ImPin oomega
                       annotation (Placement(transformation(extent={{-61,-10},{-41,
                    10}}),
                iconTransformation(extent={{-61,-10},{-41,10}})));
          PowerSystems.Connectors.ImPin ccm
                    annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
                iconTransformation(extent={{-61,20},{-41,40}})));
          PowerSystems.Connectors.ImPin ttheta
                       annotation (Placement(transformation(extent={{39,-30},{59,
                    -10}}),
                iconTransformation(extent={{39,-30},{59,-10}})));
          Real cm(start=0.60139);
          Real efd(start=0.66174);
          Real ur(start=1);
          Real ui(start=0);
          Real lambdaf(start=-1.0797);
          Real lambdad(start=-0.86452);
          Real lambdaad(start=-0.86452);
          Real lambdaaq(start=0.58946);
          Real lambdaq1(start=0.58946);
          Real lambdaq2(start=0.58946);
          Real id(start=5.4186);
          Real iq(start=3.2618);
          Real theta(start=0.70718);
          Real omega(start=1.0);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;
          parameter Real omega0=2*3.14159265*50
            "Nominal network angular frequency";
          parameter Real SNREF=100 "MVA system base";
          parameter Real SN=1150 "Nominal apparent power (MVA)";
          parameter Real PN=1000 "Nominal turbine (active) power (MW)";
          parameter Real yscale=SNREF/SN;
          parameter Real SNtfo=1300 "Machine transformer rating";
          parameter Real r=0.004*yscale "Stator Resistance";
          parameter Real rf=0.00113*yscale "Rotor Resistance";
          parameter Real lld=0.219*yscale "Stator leakage";
          parameter Real lf=0.24253*yscale "Rotor leakage";
          parameter Real mrc=0.0*yscale "CANAY's inductance";
          parameter Real lD=0.12825*yscale "d axis damper winding leakage";
          parameter Real rD=0.01723*yscale "d axis damper winding resistance";
          parameter Real rQ1=0.0193*yscale "q axis damper 1 winding resistance";
          parameter Real rQ2=0.03923*yscale
            "q axis damper 2 winding resistance";
          parameter Real lQ1=0.08921*yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2=1.78484*yscale "q axis damper 2 winding leakeage";
          parameter Real RT=0
            "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT=0
            "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0=2.351*yscale "d axis mutual inductance";
          parameter Real Mq0=2.351*yscale "q axis mutual inductance";
          parameter Real Mdv=0.74590*yscale;
          parameter Real md=0.1 "Coefficient md of the saturation curve";
          parameter Real mq=0.1 "Coefficient mq of the saturation curve";
          parameter Real snd=6 "Coefficient nd of the saturation curve";
          parameter Real snq=6 "Coefficient nq of the saturation curve";
          parameter Real D=0.0/yscale "Mechanical damping coefficient";
          parameter Real H=6.3/yscale "Constant of inertia";
          parameter Real rtfo=1 "Transformer ratio";
          parameter Real DET=lf*lD+mrc*lf+mrc*lD;
          parameter Real Mdif=Md0-Mq0;
          parameter Real Sdet=lf/DET+lD/DET;
          parameter Real Slq=1.0/lQ1+1.0/lQ2;
          parameter Real Lddet=lD/DET;
          parameter Real Lfdet=lf/DET;
          parameter Real Lq1inv=1.0/lQ1;
          parameter Real Lq2inv=1.0/lQ2;
          parameter Real Sr=r+RT;
          parameter Real Sx=lld+XT;
          parameter Real Coef11=rtfo*omega0*rf/Mdv;
          parameter Real Coef12=rf*omega0*(lD+mrc)/DET;
          parameter Real Coef13=rf*omega0*mrc/DET;
          parameter Real Coef14=omega0*rf*lD/DET;
          parameter Real Coef21=omega0*rD*mrc/DET;
          parameter Real Coef22=omega0*rD*(lf+mrc)/DET;
          parameter Real Coef23=omega0*rD*lf/DET;
          parameter Real Coef31=omega0*rQ1/lQ1;
          parameter Real Coef32=omega0*rQ1/lQ1;
          parameter Real Coef41=omega0*rQ2/lQ2;
          parameter Real Coef42=omega0*rQ2/lQ2;
          parameter Real Coef51=PN/(SNREF*2*H);
          parameter Real Coef52=D/(2*H);
          parameter Real Coef53=1.0/(2*H);
        equation
          der(lambdaf)=-efd*Coef11-lambdaf*Coef12+lambdad*Coef13+lambdaad*Coef14;
          der(lambdad)=lambdaf*Coef21-lambdad*Coef22+lambdaad*Coef23;
          der(lambdaq1)=-lambdaq1*Coef31+lambdaaq*Coef32;
          der(lambdaq2)=-lambdaq2*Coef41+lambdaaq*Coef42;
          der(omega)=cm*Coef51+(1-omega)*Coef52+lambdaad*iq*Coef53-lambdaaq*id*Coef53;
          der(theta)=(omega-1)*omega0;
          E=sqrt(lambdaad*lambdaad+lambdaaq*lambdaaq);
          Mds=Md0/(1+md*E^snd);
          Mqs=Mq0/(1+mq*E^snq);
          Mi=Mds*lambdaad*lambdaad/(E*E)+Mqs*lambdaaq*lambdaaq/(E*E);
          Md=Mi+Mdif*lambdaaq*lambdaaq/(E*E);
          Mq=Mi-Mdif*lambdaad*lambdaad/(E*E);
          LMD=1.0/(1.0/Md+Sdet);
          LMQ=1.0/(1.0/Mq+Slq);
          0=-lambdaad+LMD*(id+lambdaf*Lddet+lambdad*Lfdet);
          0=-lambdaaq+LMQ*(iq+lambdaq1*Lq1inv+lambdaq2*Lq2inv);
          0=sin(theta)*ur-cos(theta)*ui+id*Sr-iq*omega*Sx-omega*lambdaaq;
          0=cos(theta)*ur+sin(theta)*ui+iq*Sr+id*omega*Sx+omega*lambdaad;
          sortie.ir=-(sin(theta)*id+cos(theta)*iq);
          sortie.ii=-(-cos(theta)*id+sin(theta)*iq);
          oomega=omega;
          ccm=cm;
          eefd=efd;
          ttheta=theta;
          sortie.vr=ur;
          sortie.vi=ui;
          annotation (                               Icon(graphics={
                Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Ellipse(extent={{-24,22},{24,-24}}, lineColor={0,0,255},
                  lineThickness=1),
                Line(
                  points={{-16,0},{-12,8},{-6,8},{6,-10},{12,-10},{16,0}},
                  color={0,0,255},
                  smooth=Smooth.Bezier,
                  thickness=1),
                Text(
                  extent={{-68,46},{-60,40}},
                  lineColor={0,0,255},
                  textString="ccm"),
                Text(
                  extent={{-74,18},{-60,10}},
                  lineColor={0,0,255},
                  textString="oomega"),
                Text(
                  extent={{-70,-14},{-60,-20}},
                  lineColor={0,0,255},
                  textString="eefd"),
                Text(
                  extent={{54,38},{68,32}},
                  lineColor={0,0,255},
                  textString="sortie"),
                Text(
                  extent={{50,-6},{64,-12}},
                  lineColor={0,0,255},
                  textString="ttheta")}),
                                  Diagram(graphics));
        end PwGenerator;

        class PwGeneratorM1S "Synchronous machine model according to Park's classical theory (Full model description).
   The model corresponds to Eurostag's full model for M1S machine 
   (defined by internal parameters). Initialization included in the model.
   2014/03/10"

          PowerSystems.Connectors.PwPin sortie    annotation (Placement(transformation(extent={{40,10},
                    {60,30}}),
                iconTransformation(extent={{40,10},{60,30}})));
          PowerSystems.Connectors.ImPin pin_EFD
                     annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
                iconTransformation(extent={{-61,-40},{-41,-20}})));
          PowerSystems.Connectors.ImPin pin_OMEGA
                       annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
                iconTransformation(extent={{-61,20},{-41,40}})));
          PowerSystems.Connectors.ImPin pin_CM
                    annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                iconTransformation(extent={{-61,-10},{-41,10}})));
          PowerSystems.Connectors.ImPin omegaRef;

          Real cm(start = init_cm);
          Real efd(start = init_efd);
          Real ur(start=ur0);
          Real ui(start=ui0);
          Real lambdaf(start=init_lambdaf);
          Real lambdad(start=init_lambdad);
          Real lambdaad(start=init_lambdaad);
          Real lambdaaq(start=init_lambdaaq);
          Real lambdaq1(start=init_lambdaq1);
          Real lambdaq2(start=init_lambdaq2);
          Real id(start=init_id);
          Real iq(start=init_iq);
          Real theta(start=init_theta);
          Real omega(start=init_omega);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;

          //Initial values
          parameter Real init_lambdaf=0;
          parameter Real init_lambdad=0;
          parameter Real init_lambdaad=0;
          parameter Real init_lambdaaq=0;
          parameter Real init_lambdaq1=0;
          parameter Real init_lambdaq2=0;
          parameter Real init_id=0;
          parameter Real init_iq=0;
          parameter Real init_theta=0;
          parameter Real init_omega=1;
          parameter Real init_cm=0;
          parameter Real init_efd=0;

          //parameters coming from .lf
          parameter Real ur0 = 1
            "Initial real voltage component p.u. in the SNREF base";
          parameter Real ui0 = 0
            "Initial imaginary voltage component p.u. in the SNREF base";
          //parameter Real ir0 = 1;
          //parameter Real ii0 = 0;
          //parameter Real p0_0 = 0 "Initial active power";
          //parameter Real q0_0 = 0 "Initial active power";

          //General parameters.
          parameter Real omega0=2*3.14159265*50
            "Nominal network angular frequency";
          parameter Real SNREF=100 "MVA system base";
          parameter Real SN=1150 "Nominal apparent power (MVA)";
          parameter Real PN=1000 "Nominal turbine (active) power (MW)";
          parameter Real PNALT= 1100;

          //per-unit in the machine SN base
          parameter Real rStatIn = 0.004
            "Stator resistance p.u. in the machine SN base";
          parameter Real lStatIn = 0.219
            "Stator leakage p.u. in the machine SN base";
          parameter Real mD0Pu = 2.351
            "d axis mutual inductance p.u. in the machine SN base";
          parameter Real WLMDVPu = 0.74590
            "d axis mutual inductance corresponding to magnetic condition taken for setting the voltage regulator";
          parameter Real mCanPu = 0.0
            "CANAY's inductance p.u. in the machine SN base";
          parameter Real rDPu = 0.01723
            "d axis damper winding resistance p.u. in the machine SN base";
          parameter Real lDPu = 0.12825
            "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = 0.00113
            "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = 0.24253
            "Rotor leakage p.u. in the machine SN base";

          parameter Real mQ0Pu = 2.351
            "q axis mutual inductance p.u. in the machine SN base";
          parameter Real rQ1Pu = 0.0193
            "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = 0.08921
            "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = 0.03923
            "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = 1.78484
            "q axis damper 2 winding leakeage p.u. in the machine SN base";

          parameter Real md=0.1 "Coefficient md of the saturation curve";
          parameter Real mq=0.1 "Coefficient mq of the saturation curve";
          parameter Real snd=6 "Coefficient nd of the saturation curve";
          parameter Real snq=6 "Coefficient nq of the saturation curve";

          parameter Real DIn = 0.0 "mechanical damping coefficient";
          parameter Real HIn = 6.3 "Constant of inertia";

          parameter Real U1N = 24 "nominal voltage machine side";
          parameter Real V1 = 24 "base voltage machine side";
          parameter Real U2N = 400 "nominal voltage machine side";
          parameter Real V2 = 380 "base voltage machine side";
          parameter Boolean transformerIncluded = false;

          parameter Real RTfoPu = if (transformerIncluded) then 0.000185 else 0
            "Machine transoformer resistance p.u. in the SNTfo base";
          parameter Real XTfoPu = if (transformerIncluded) then 0.00769 else 0
            "Machine transoformer resistance p.u. in the SNTfo base";

          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;

          //Calculation and per-uniting of parameters.
          //parameter Real yscale=SNREF/SN;
          parameter Real yscale = if RT > 0.0 or XT > 0.0 then SNREF / SN * rtfo * rtfo else SNREF / SN;
          parameter Real SNtfo=1300 "Machine transformer rating";
          parameter Real r=rStatIn*yscale "Stator Resistance";
          parameter Real rf=rRotIn*yscale "Rotor Resistance";
          parameter Real lld=lStatIn*yscale "Stator leakage";
          parameter Real lf=lRotIn*yscale "Rotor leakage";
          parameter Real mrc=mCanPu*yscale "CANAY's inductance";
          parameter Real lD=lDPu*yscale "d axis damper winding leakage";
          parameter Real rD=rDPu*yscale "d axis damper winding resistance";
          parameter Real rQ1=rQ1Pu*yscale "q axis damper 1 winding resistance";
          parameter Real rQ2=rQ2Pu*yscale "q axis damper 2 winding resistance";
          parameter Real lQ1=lQ1Pu*yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2=lQ2Pu*yscale "q axis damper 2 winding leakeage";
          parameter Real RT=RTfoPu*SNREF/SNtfo*rtfo*rtfo
            "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT=XTfoPu*SNREF/SNtfo *rtfo*rtfo
            "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0=mD0Pu*yscale "d axis mutual inductance";
          parameter Real Mq0=mQ0Pu*yscale "q axis mutual inductance";
          parameter Real Mdv=WLMDVPu*yscale;
          parameter Real D=DIn*SN/SNREF "Mechanical damping coefficient";
          parameter Real H=HIn*SN/SNREF "Constant of inertia";
          parameter Real rtfo= if (transformerIncluded) then (U2N/V2)/(U1N/V1) else 1
            "Transformer ratio";
          parameter Real DET=lf*lD+mrc*lf+mrc*lD;
          parameter Real Mdif=Md0-Mq0;
          parameter Real Sdet=lf/DET+lD/DET;
          parameter Real Slq=1.0/lQ1+1.0/lQ2;
          parameter Real Lddet=lD/DET;
          parameter Real Lfdet=lf/DET;
          parameter Real Lq1inv=1.0/lQ1;
          parameter Real Lq2inv=1.0/lQ2;
          parameter Real Sr=r+RT;
          parameter Real Sx=lld+XT;
          parameter Real Coef11=rtfo*omega0*rf/Mdv;
          parameter Real Coef12=rf*omega0*(lD+mrc)/DET;
          parameter Real Coef13=rf*omega0*mrc/DET;
          parameter Real Coef14=omega0*rf*lD/DET;
          parameter Real Coef21=omega0*rD*mrc/DET;
          parameter Real Coef22=omega0*rD*(lf+mrc)/DET;
          parameter Real Coef23=omega0*rD*lf/DET;
          parameter Real Coef31=omega0*rQ1/lQ1;
          parameter Real Coef32=omega0*rQ1/lQ1;
          parameter Real Coef41=omega0*rQ2/lQ2;
          parameter Real Coef42=omega0*rQ2/lQ2;
          parameter Real Coef51=PN/(SNREF*2*H);
          parameter Real Coef52=D/(2*H);
          parameter Real Coef53=1.0/(2*H);
          Connectors.ImPin pin_TETA annotation (Placement(transformation(extent={{39,-30},
                    {59,-10}}), iconTransformation(extent={{39,-30},{59,-10}})));
          Connectors.ImPin pin_UR annotation (Placement(transformation(extent={{-10,-10},
                    {10,10}},
                rotation=-90,
                origin={-30,-49}),
                            iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-30,-49})));
          Connectors.ImPin pin_UI annotation (Placement(transformation(extent={{-10,-10},
                    {10,10}},
                rotation=-90,
                origin={0,-49}),
                            iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={0,-49})));
          Connectors.ImPin pin_FieldCurrent annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-30,49}), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-30,49})));
          Connectors.ImPin pin_TerminalVoltage annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={30,-49})));
          Connectors.ImPin pin_ActivePowerPNALT
                                 annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={0,49})));
          Connectors.ImPin pin_ActivePowerPN
                                  annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={30,49})));
          Connectors.ImPin pin_ActivePowerSNREF;

          Connectors.ImPin pin_ReactivePowerPNALT;
          Connectors.ImPin pin_ReactivePowerPN;
          Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;

          Connectors.ImPin pin_Current;

          Connectors.ImPin pin_FRZPU;
          Connectors.ImPin pin_FRZHZ;

        equation
          der(lambdaf)=-efd*Coef11-lambdaf*Coef12+lambdad*Coef13+lambdaad*Coef14;
          der(lambdad)=lambdaf*Coef21-lambdad*Coef22+lambdaad*Coef23;
          der(lambdaq1)=-lambdaq1*Coef31+lambdaaq*Coef32;
          der(lambdaq2)=-lambdaq2*Coef41+lambdaaq*Coef42;
          der(omega)=cm*Coef51+(omegaRef-omega)*Coef52+lambdaad*iq*Coef53-lambdaaq*id*Coef53;
          der(theta)=(omega-omegaRef)*omega0;
          E=sqrt(lambdaad*lambdaad+lambdaaq*lambdaaq);
          if (Saturated) then
            Mds=Md0/(1+(md/(rtfo^snd))*E^snd);
            Mqs=Mq0/(1+(mq/(rtfo^snq))*E^snq);
          else
            Mds=Md0;
            Mqs=Mq0;
          end if;

          Mi=Mds*lambdaad*lambdaad/(E*E)+Mqs*lambdaaq*lambdaaq/(E*E);
          Md=Mi+Mdif*lambdaaq*lambdaaq/(E*E);
          Mq=Mi-Mdif*lambdaad*lambdaad/(E*E);
          LMD=1.0/(1.0/Md+Sdet);
          LMQ=1.0/(1.0/Mq+Slq);
          0=-lambdaad+LMD*(id+lambdaf*Lddet+lambdad*Lfdet);
          0=-lambdaaq+LMQ*(iq+lambdaq1*Lq1inv+lambdaq2*Lq2inv);
          0=sin(theta)*ur-cos(theta)*ui+id*Sr-iq*Sx-omega*lambdaaq;
          0=cos(theta)*ur+sin(theta)*ui+iq*Sr+id*Sx+omega*lambdaad;
          sortie.ir=-(sin(theta)*id+cos(theta)*iq);
          sortie.ii=-(-cos(theta)*id+sin(theta)*iq);
          pin_TETA = theta;
          pin_OMEGA=omega;
          pin_CM=cm;
          pin_EFD=efd;
          pin_UR=ur;
          pin_UI=ui;
          sortie.vr=ur;
          sortie.vi=ui;

          //Terminal Voltage
          pin_TerminalVoltage = sqrt((sortie.vr-RT*sortie.ir+XT*sortie.ii)*(sortie.vr-RT*sortie.ir+XT*sortie.ii) + (sortie.vi-RT*sortie.ii-XT*sortie.ir)*(sortie.vi-RT*sortie.ii-XT*sortie.ir))*1/rtfo;
          //TerminalVoltage = sqrt(sortie.vr*sortie.vr+sortie.vi*sortie.vi);

          //ActivePower PN-base
          pin_ActivePowerPN = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/PN;

          //ActivePower PNALT-base
          if PNALT==0 then
            pin_ActivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/PNALT;
          end if;

          //ActivePower SNREF-base
          pin_ActivePowerSNREF = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii));

          //ReactivePower PN-base
          pin_ReactivePowerPN = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/PN;

          //ReactivePower PNALT-base
          if PNALT==0 then
            pin_ReactivePowerPNALT = 0;
          else
            pin_ReactivePowerPNALT = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/PNALT;
          end if;

          //ReactivePower SNREF-base
          pin_ReactivePowerSNREF = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii));

          //ActivePower SN
          pin_ActivePowerSN = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/SN;

          //ReactivePower SN
          pin_ReactivePowerSN = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/SN;

          //Field Current
          if md==0 and mq==0 and snd==0 and snq==0 then
            pin_FieldCurrent = -(Mdv/rtfo)*((Md0+lD+mrc)*lambdaf-(Md0+mrc)*lambdad-Md0*lD*id)/((Md0+mrc)*(lf+lD)+lf*lD);
          else
            pin_FieldCurrent = -(Mdv/rtfo)*((lD+mrc)*lambdaf- mrc*lambdad-lD*lambdaad)/(mrc*(lf+lD)+lf*lD);
          end if;

          //Current module
          pin_Current = sqrt(sortie.ir*sortie.ir+sortie.ii*sortie.ii);

          //Frequency
          pin_FRZPU = omegaRef;
          pin_FRZHZ = omegaRef*omega0;

          annotation (Icon(graphics={
                Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Ellipse(extent={{-24,22},{24,-24}}, lineColor={0,0,255},
                  lineThickness=1),
                Line(
                  points={{-16,0},{-12,8},{-6,8},{6,-10},{12,-10},{16,0}},
                  color={0,0,255},
                  smooth=Smooth.Bezier,
                  thickness=1),
                Text(
                  extent={{-74,48},{-54,42}},
                  lineColor={0,0,255},
                  textString="pin_OMEGA"),
                Text(
                  extent={{-70,16},{-60,10}},
                  lineColor={0,0,255},
                  textString="pin_CM"),
                Text(
                  extent={{-70,-14},{-60,-20}},
                  lineColor={0,0,255},
                  textString="pin_EFD"),
                Text(
                  extent={{54,38},{70,32}},
                  lineColor={0,0,255},
                  textString="sortie"),
                Text(
                  extent={{52,-8},{70,-16}},
                  lineColor={0,0,255},
                  textString="pin_THETA"),
                Text(
                  extent={{-52,-46},{-42,-52}},
                  lineColor={0,0,255},
                  textString="ur"),
                Text(
                  extent={{4,-48},{14,-54}},
                  lineColor={0,0,255},
                  textString="ui
"),             Text(
                  extent={{-56,56},{-36,52}},
                  lineColor={0,0,255},
                  textString="FieldCurrent"),
                Text(
                  extent={{34,-50},{54,-54}},
                  lineColor={0,0,255},
                  textString="TerminalVoltage"),
                Text(
                  extent={{-24,56},{-4,52}},
                  lineColor={0,0,255},
                  textString="ActivePowerPNALT"),
                Text(
                  extent={{8,56},{28,52}},
                  lineColor={0,0,255},
                  textString="ActivePowerPN")}),
                                          Diagram(graphics));
        end PwGeneratorM1S;

        class PwGeneratorM2S "Synchronous machine model according to Park's classical theory (Full model description).
   The model corresponds to Eurostag's full model for M2S machine 
   (defined by external parameters). Initialization included in the model.
   2014/03/10"

          PowerSystems.Connectors.PwPin sortie    annotation (Placement(transformation(extent={{40,10},
                    {60,30}}),
                iconTransformation(extent={{40,10},{60,30}})));
          PowerSystems.Connectors.ImPin pin_EFD
                     annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
                iconTransformation(extent={{-61,-40},{-41,-20}})));
          PowerSystems.Connectors.ImPin pin_OMEGA
                       annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
                iconTransformation(extent={{-61,20},{-41,40}})));
          PowerSystems.Connectors.ImPin pin_CM
                    annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                iconTransformation(extent={{-61,-10},{-41,10}})));
          PowerSystems.Connectors.ImPin omegaRef;

        // EXTERNAL TO INTERNAL COMPUTATION
          PowerSystems.Electrical.Machines.Eurostag.PwExtIntParameters extern(
            rStatIn_=rStatIn,
            lStatIn_=lStatIn,
            xDPu_=XD,
            xpDPu_=XPD,
            xppDPu_=XSD,
            tpDO_=TPD0,
            tppDO_=TSD0,
            xQPu_=XQ,
            xpQPu_=XPQ,
            xppQPu_=XSQ,
            tpQO_=TPQ0,
            tppQO_=TSQ0,
            tX_=TX,
            IENR = IENR);

          Real cm(start = init_cm);
          Real efd(start = init_efd);
          Real ur;//(start = ur0);
          Real ui;//(start=ui0);
          Real lambdaf(start=init_lambdaf);
          Real lambdad(start=init_lambdad);
          Real lambdaad(start=init_lambdaad);
          Real lambdaaq(start=init_lambdaaq);
          Real lambdaq1(start=init_lambdaq1);
          Real lambdaq2(start=init_lambdaq2);
          Real id(start=init_id);
          Real iq(start=init_iq);
          Real theta(start=init_theta);
          Real omega(start=init_omega);
          Real E;
          Real Mds;
          Real Mqs;
          Real Md;
          Real Mq;
          Real Mi;
          Real LMD;
          Real LMQ;

          //INITIAL VALUES
          parameter Real init_lambdaf=0;
          parameter Real init_lambdad=0;
          parameter Real init_lambdaad=0;
          parameter Real init_lambdaaq=0;
          parameter Real init_lambdaq1=0;
          parameter Real init_lambdaq2=0;
          parameter Real init_id=0;
          parameter Real init_iq=0;
          parameter Real init_theta=0;
          parameter Real init_omega=1;
          parameter Real init_cm=0;
          parameter Real init_efd=0;

        // GENERAL PARAMETERS
          parameter Real omega0=2*3.14159265*50
            "Nominal network angular frequency";
          parameter Real SNREF=100 "MVA system base";
          parameter Real SN=1150 "Nominal apparent power (MVA)";
          parameter Real PN=1000 "Nominal turbine (active) power (MW)";
          parameter Real PNALT= 1100;
          parameter Real DIn = 0.0 "mechanical damping coefficient";
          parameter Real HIn = 6.3 "Constant of inertia";

          parameter Real IENR = 3 "number of windings";

        // PARAMETERS COMING FROM LF
        //   parameter Real ur0 = 1
        //     "Initial real voltage component p.u. in the SNREF base";
        //   parameter Real ui0 = 0
        //     "Initial imaginary voltage component p.u. in the SNREF base";
        //   parameter Real ir0 = 1;
        //   parameter Real ii0 = 0;
          parameter Real p0_0 = 0 "Initial active power";
          parameter Real q0_0 = 0 "Initial active power";

        // EXTERNAL PARAMETERS (GIVEN) per-unit in the machine SN base.
          parameter Real rStatIn = 0
            "Stator resistance p.u. in the machine SN base";
          parameter Real lStatIn = 0
            "Stator leakage p.u. in the machine SN base";

          parameter Real WLMDVPu = 0
            "d axis mutual inductance corresponding to magnetic condition taken for setting the voltage regulator";
          parameter Real XD = 0 "Direct reactance";
          parameter Real XPD = 0 "Direct trans. reactance";
          parameter Real XSD = 0 "Direct subtrans. reactance";
          parameter Real TPD0 = 0 "Direct trans. time const";
          parameter Real TSD0 = 0 "Direct subtrans. time const";
          parameter Real TX = 0 "Damping time constant";
          parameter Real XQ = 0 "Quadrat reactance";
          parameter Real XPQ = 0 "Quadrat trans. reactance";
          parameter Real XSQ = 0 "Quadrat subtrans. reactance";
          parameter Real TPQ0 = 0 "Quadrat trans. time const";
          parameter Real TSQ0 = 0 "Quadrat subtrans. time const";

          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;

        // SATURATION
          parameter Real md=0.1 "Coefficient md of the saturation curve";
          parameter Real mq=0.1 "Coefficient mq of the saturation curve";
          parameter Real snd=6 "Coefficient nd of the saturation curve";
          parameter Real snq=6 "Coefficient nq of the saturation curve";

        // INTERNAL PARAMETERS (COMPUTED) per-unit in the machine SN base.
          parameter Real mCanPu = extern.mrc
            "CANAY's inductance p.u. in the machine SN base";
          parameter Real rDPu = extern.rD
            "d axis damper winding resistance p.u. in the machine SN base";
          parameter Real lDPu = extern.lD
            "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = extern.rf
            "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = extern.lf
            "Rotor leakage p.u. in the machine SN base";
          parameter Real mQ0Pu = extern.mQ0Pu_
            "q axis mutual inductance p.u. in the machine SN base";
          parameter Real mD0Pu = extern.mD0Pu_
            "d axis mutual inductance p.u. in the machine SN base";

          parameter Real rQ1Pu = extern.rQ1
            "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = extern.lQ1
            "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = extern.rQ2
            "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = extern.lQ2
            "q axis damper 2 winding leakeage p.u. in the machine SN base";

          parameter Real U1N = 24 "nominal voltage machine side";
          parameter Real V1 = 24 "base voltage machine side";
          parameter Real U2N = 400 "nominal voltage machine side";
          parameter Real V2 = 380 "base voltage machine side";
          parameter Boolean transformerIncluded = false;

          parameter Real RTfoPu = if (transformerIncluded) then 0.000185 else 0
            "Machine transoformer resistance p.u. in the SNTfo base";
          parameter Real XTfoPu = if (transformerIncluded) then 0.00769 else 0
            "Machine transoformer resistance p.u. in the SNTfo base";

        // CALCULATION AND PER-UNITING OF PARAMETERS.
          //parameter Real yscale=SNREF/SN;
          parameter Real yscale = if RT > 0.0 or XT > 0.0 then SNREF / SN * rtfo * rtfo else SNREF / SN;
          parameter Real SNtfo=1300 "Machine transformer rating";
          parameter Real r=rStatIn*yscale "Stator Resistance";
          parameter Real rf=rRotIn*yscale "Rotor Resistance";
          parameter Real lld=lStatIn*yscale "Stator leakage";
          parameter Real lf=lRotIn*yscale "Rotor leakage";
          parameter Real mrc=mCanPu*yscale "CANAY's inductance";
          parameter Real lD=lDPu*yscale "d axis damper winding leakage";
          parameter Real rD=rDPu*yscale "d axis damper winding resistance";
          parameter Real rQ1=rQ1Pu*yscale "q axis damper 1 winding resistance";
          parameter Real rQ2=rQ2Pu*yscale "q axis damper 2 winding resistance";
          parameter Real lQ1=lQ1Pu*yscale "q axis damper 1 winding leakeage";
          parameter Real lQ2=lQ2Pu*yscale "q axis damper 2 winding leakeage";
          parameter Real RT=RTfoPu*SNREF/SNtfo*rtfo*rtfo
            "Machine transformer resistance (p.u.), enter value*SNREF/SNtfo";
          parameter Real XT=XTfoPu*SNREF/SNtfo *rtfo*rtfo
            "Machine transformer reactance (p.u.), enter value*SNREF/SNtfo";
          parameter Real Md0=mD0Pu*yscale "d axis mutual inductance";
          parameter Real Mq0=mQ0Pu*yscale "q axis mutual inductance";
          parameter Real Mdv=WLMDVPu*yscale;
          parameter Real D=DIn*SN/SNREF "Mechanical damping coefficient";
          parameter Real H=HIn*SN/SNREF "Constant of inertia";
          parameter Real rtfo= if (transformerIncluded) then (U2N/V2)/(U1N/V1) else 1
            "Transformer ratio";
          parameter Real DET=lf*lD+mrc*lf+mrc*lD;
          parameter Real Mdif=Md0-Mq0;
          parameter Real Sdet=lf/DET+lD/DET;
          parameter Real Slq=1.0/lQ1+1.0/lQ2;
          parameter Real Lddet=lD/DET;
          parameter Real Lfdet=lf/DET;
          parameter Real Lq1inv=1.0/lQ1;
          parameter Real Lq2inv=1.0/lQ2;
          parameter Real Sr=r+RT;
          parameter Real Sx=lld+XT;
          parameter Real Coef11=rtfo*omega0*rf/Mdv;
          parameter Real Coef12=rf*omega0*(lD+mrc)/DET;
          parameter Real Coef13=rf*omega0*mrc/DET;
          parameter Real Coef14=omega0*rf*lD/DET;
          parameter Real Coef21=omega0*rD*mrc/DET;
          parameter Real Coef22=omega0*rD*(lf+mrc)/DET;
          parameter Real Coef23=omega0*rD*lf/DET;
          parameter Real Coef31=omega0*rQ1/lQ1;
          parameter Real Coef32=omega0*rQ1/lQ1;
          parameter Real Coef41=omega0*rQ2/lQ2;
          parameter Real Coef42=omega0*rQ2/lQ2;
          parameter Real Coef51=PN/(SNREF*2*H);
          parameter Real Coef52=D/(2*H);
          parameter Real Coef53=1.0/(2*H);
          PowerSystems.Connectors.ImPin pin_TETA
                                  annotation (Placement(transformation(extent={{39,-30},
                    {59,-10}}), iconTransformation(extent={{39,-30},{59,-10}})));
          PowerSystems.Connectors.ImPin pin_UR
                              annotation (Placement(transformation(extent={{-10,-10},
                    {10,10}},
                rotation=-90,
                origin={-30,-49}),
                            iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-30,-49})));
          PowerSystems.Connectors.ImPin pin_UI
                              annotation (Placement(transformation(extent={{-10,-10},
                    {10,10}},
                rotation=-90,
                origin={0,-49}),
                            iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={0,-49})));
          PowerSystems.Connectors.ImPin pin_FieldCurrent
                                        annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-30,49}), iconTransformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-30,49})));
          PowerSystems.Connectors.ImPin pin_TerminalVoltage
                                           annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={30,-49})));
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT
                                 annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={0,49})));
          PowerSystems.Connectors.ImPin pin_ActivePowerPN
                                  annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={30,49})));
          Connectors.ImPin pin_ActivePowerSNREF;

          Connectors.ImPin pin_ReactivePowerPNALT;
          Connectors.ImPin pin_ReactivePowerPN;
          Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;

          Connectors.ImPin pin_Current;

          Connectors.ImPin pin_FRZPU;
          Connectors.ImPin pin_FRZHZ;

        equation
          der(lambdaf)=-efd*Coef11-lambdaf*Coef12+lambdad*Coef13+lambdaad*Coef14;
          der(lambdad)=lambdaf*Coef21-lambdad*Coef22+lambdaad*Coef23;
          der(lambdaq1)=-lambdaq1*Coef31+lambdaaq*Coef32;
          der(lambdaq2)=-lambdaq2*Coef41+lambdaaq*Coef42;
          der(omega)=cm*Coef51+(omegaRef-omega)*Coef52+lambdaad*iq*Coef53-lambdaaq*id*Coef53;
          der(theta)=(omega-omegaRef)*omega0;
          E=sqrt(lambdaad*lambdaad+lambdaaq*lambdaaq);
          if (Saturated) then
            Mds=Md0/(1+(md/(rtfo^snd))*E^snd);
            Mqs=Mq0/(1+(mq/(rtfo^snq))*E^snq);
          else
            Mds=Md0;
            Mqs=Mq0;
          end if;
          Mi=Mds*lambdaad*lambdaad/(E*E)+Mqs*lambdaaq*lambdaaq/(E*E);
          Md=Mi+Mdif*lambdaaq*lambdaaq/(E*E);
          Mq=Mi-Mdif*lambdaad*lambdaad/(E*E);
          LMD=1.0/(1.0/Md+Sdet);
          LMQ=1.0/(1.0/Mq+Slq);
          0=-lambdaad+LMD*(id+lambdaf*Lddet+lambdad*Lfdet);
          0=-lambdaaq+LMQ*(iq+lambdaq1*Lq1inv+lambdaq2*Lq2inv);
          0=sin(theta)*ur-cos(theta)*ui+id*Sr-iq*Sx-omega*lambdaaq;
          0=cos(theta)*ur+sin(theta)*ui+iq*Sr+id*Sx+omega*lambdaad;
          sortie.ir=-(sin(theta)*id+cos(theta)*iq);
          sortie.ii=-(-cos(theta)*id+sin(theta)*iq);
          pin_TETA = theta;
          pin_OMEGA=omega;
          pin_CM=cm;
          pin_EFD=efd;
          pin_UR=ur;
          pin_UI=ui;
          sortie.vr=ur;
          sortie.vi=ui;

          //Terminal Voltage
          pin_TerminalVoltage = sqrt((sortie.vr-RT*sortie.ir+XT*sortie.ii)*(sortie.vr-RT*sortie.ir+XT*sortie.ii) + (sortie.vi-RT*sortie.ii-XT*sortie.ir)*(sortie.vi-RT*sortie.ii-XT*sortie.ir))*1/rtfo;
          //TerminalVoltage = sqrt(sortie.vr*sortie.vr+sortie.vi*sortie.vi);

          //ActivePower PN-base
          pin_ActivePowerPN = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/PN;

          //ActivePower PNALT-base
          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/PNALT;
          end if;

          //ActivePower SNREF-base
          pin_ActivePowerSNREF = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii));

          //ReactivePower PN-base
          pin_ReactivePowerPN = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/PN;

          //ReactivePower PNALT-base
          if PNALT == 0 then
            pin_ReactivePowerPNALT = 0;
          else
            pin_ReactivePowerPNALT = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/PNALT;
          end if;

          //ReactivePower SNREF-base
          pin_ReactivePowerSNREF = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii));

          //ActivePower SN
          pin_ActivePowerSN = (sortie.vr*(-sortie.ir)+sortie.vi*(-sortie.ii))*SNREF/SN;

          //ReactivePower SN
          pin_ReactivePowerSN = (sortie.vi*(-sortie.ir)-sortie.vr*(-sortie.ii))*SNREF/SN;

          //Field Current
          if md==0 and mq==0 and snd==0 and snq==0 then
            pin_FieldCurrent = -(Mdv/rtfo)*((Md0+lD+mrc)*lambdaf-(Md0+mrc)*lambdad-Md0*lD*id)/((Md0+mrc)*(lf+lD)+lf*lD);
          else
            pin_FieldCurrent = -(Mdv/rtfo)*((lD+mrc)*lambdaf- mrc*lambdad-lD*lambdaad)/(mrc*(lf+lD)+lf*lD);
          end if;

          //Current module
          pin_Current = sqrt(sortie.ir*sortie.ir+sortie.ii*sortie.ii);

          //Frequency
          pin_FRZPU = omegaRef;
          pin_FRZHZ = omegaRef*omega0;

          annotation (Icon(graphics={
                Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Ellipse(extent={{-24,22},{24,-24}}, lineColor={0,0,255},
                  lineThickness=1),
                Line(
                  points={{-16,0},{-12,8},{-6,8},{6,-10},{12,-10},{16,0}},
                  color={0,0,255},
                  smooth=Smooth.Bezier,
                  thickness=1),
                Text(
                  extent={{-74,48},{-54,42}},
                  lineColor={0,0,255},
                  textString="pin_OMEGA"),
                Text(
                  extent={{-70,16},{-60,10}},
                  lineColor={0,0,255},
                  textString="pin_CM"),
                Text(
                  extent={{-70,-14},{-60,-20}},
                  lineColor={0,0,255},
                  textString="pin_EFD"),
                Text(
                  extent={{54,38},{70,32}},
                  lineColor={0,0,255},
                  textString="sortie"),
                Text(
                  extent={{52,-8},{70,-16}},
                  lineColor={0,0,255},
                  textString="pin_THETA"),
                Text(
                  extent={{-52,-46},{-42,-52}},
                  lineColor={0,0,255},
                  textString="ur"),
                Text(
                  extent={{4,-48},{14,-54}},
                  lineColor={0,0,255},
                  textString="ui
"),             Text(
                  extent={{-56,56},{-36,52}},
                  lineColor={0,0,255},
                  textString="FieldCurrent"),
                Text(
                  extent={{34,-50},{54,-54}},
                  lineColor={0,0,255},
                  textString="TerminalVoltage"),
                Text(
                  extent={{-24,56},{-4,52}},
                  lineColor={0,0,255},
                  textString="ActivePowerPNALT"),
                Text(
                  extent={{8,56},{28,52}},
                  lineColor={0,0,255},
                  textString="ActivePowerPN")}),
                                          Diagram(graphics));
        end PwGeneratorM2S;

        model PwMachineM10 "Induction Machine. The model corresponds to Eurostag's full model for M10 machine.
  2014/03/10"

          // Connectors
          PowerSystems.Connectors.ImPin omegaRef(start=omegaRef0)
            annotation (Placement(transformation(extent={{-61,-10},{-41,10}})));
          PowerSystems.Connectors.PwPin sortie(
            vr(start=ur0),
            vi(start=ui0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{40,-10},{60,10}})));

          //
          // Generic parameters for simulation
          // --------------------------------
          parameter Real sNRef(fixed = false);
          // (100.)
          parameter Real omega0(fixed = false);
          // (2*pi*50) different to omega_0=omega(t0)~=1. (in p.u.)
          //
          // Parametres describing the machine
          // --------------------------------------------------
          parameter Real SN(fixed = false);
          //Nominal apparent power (MVA)
          parameter Real HIn(fixed = false);
          // Constant of Inertia (CINERT)
          parameter Real rStatIn(fixed = false);
          // Stator leakage resistance (RESARM)
          parameter Real lStatIn(fixed = false);
          // Stator leakage reactance (READST)
          parameter Real mQ0Pu(fixed = false);
          // Rotor-stator mutual reactance (FMUQST) (le champ REAQST est sauté puis =READST)
          parameter Real rQ1Pu(fixed = false);
          // Leakage resistance - winding 1 (RESQA1)
          parameter Real lQ1Pu(fixed = false);
          // Leakage reactance - winding 1 (REAQA1)
          parameter Real rQ2Pu(fixed = false);
          // Leakage resistance - winding 2 (RESQA2)
          parameter Real lQ2Pu(fixed = false);
          // Leakage reactance - winding 2 (REAQA2)
          parameter Real kSll(fixed = false);
          // Stray load losses factor
          parameter Real eSll(fixed = false);
          // Stray load losses exponent
          parameter Real nbPtsCM(fixed = false);
          // nb of point in CM curve (currently fixed to 3)
          parameter Real cmX1(fixed = false);
          // First Abscissa for CM
          parameter Real cmX2(fixed = false);
          // Second Abscissa for CM
          parameter Real cmX3(fixed = false);
          // Third Abscissa for CM
          parameter Real cmY1(fixed = false);
          // First Ordinate for CM
          parameter Real cmY2(fixed = false);
          // Second Ordinate for CM
          parameter Real cmY3(fixed = false);
          // Third Ordinate for CM
          parameter Real isLoad(fixed = false);
          // 1 if type Load ; -1 if type generator
          // Inputs for initialization calculation: parametres from lf
          // -----------------------------------------------------------
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real omegaRef0(fixed = false);
          // Outputs for initialization calculation: initial values for machine
          // ----------------------------------------------------------------------------
          parameter Real psi2R0(fixed = false);
          parameter Real psi2I0(fixed = false);
          parameter Real psi3R0(fixed = false);
          parameter Real psi3I0(fixed = false);
          parameter Real cm0(fixed = false);
          parameter Real omega_0(fixed = false);
          // (~1. in p.u.) do not mix with omega0=2*pi*50Hz
          parameter Real ir0(fixed = false);
          parameter Real ii0(fixed = false);
          // calculation and per unit for parameters
          // ------------------------------------
          parameter Real yScale = sNRef / SN;
          parameter Real yScaleI = SN / sNRef;
          parameter Real r1 = rStatIn * yScale;
          parameter Real l1 = lStatIn * yScale;
          parameter Real lm = mQ0Pu * yScale;
          parameter Real r2 = rQ1Pu * yScale;
          parameter Real l2 = lQ1Pu * yScale;
          parameter Real r3 = rQ2Pu * yScale;
          parameter Real l3 = lQ2Pu * yScale;
          parameter Real H = HIn * yScaleI;
          // attention to per unit
          // Machine's ve
          // ----------------
          Real ur(start = ur0);
          Real ui(start = ui0);
          Real ir(start = ir0);
          Real ii(start = ii0);
          Real psi2R(start = psi2R0);
          Real psi2I(start = psi2I0);
          Real psi3R(start = psi3R0);
          Real psi3I(start = psi3I0);
          Real omega(start = omega_0);
          Real cm(start = cm0);
          // Internal coefficients used in machine's eqs
          // -------------------------------------------------
          parameter Real A = l2 * l3 + (l2 + l3) * lm;
          parameter Real B = (lm * l2 * l3) / A;
          parameter Real Coef11 = r1;
          parameter Real Coef12 = l1 + B;
          parameter Real Coef13 = (lm * l3) / A;
          parameter Real Coef14 = (lm * l2) / A;
          parameter Real Coef31 = (omega0 * r2 * B) / l2;
          parameter Real Coef32 = (omega0 * r2 * (lm + l3)) / A;
          parameter Real Coef33 = (omega0 * r2 * B) / (l2 * l3);
          parameter Real Coef51 = (omega0 * r3 * B) / l3;
          parameter Real Coef52 = (omega0 * r3 * B) / (l2 * l3);
          parameter Real Coef53 = (omega0 * r3 * (lm + l2)) / A;
          parameter Real Coef71 = 1.0 / (2 * H);
          parameter Real Coef72 = (lm * l3) / (2 * H * A);
          parameter Real Coef73 = (lm * l2) / (2 * H * A);
          parameter Real Coef74 = (kSll * yScale ^ (eSll - 1.0)) / (2 * H);
          parameter Real Coef75 = eSll / 2.0;
          // coefficients for curve CM
          parameter Real Coefcm1 = (yScaleI * (cmY2 - cmY1)) / (cmX2 - cmX1);
          parameter Real Coefcm2 = (yScaleI * (cmY3 - cmY2)) / (cmX3 - cmX2);
          parameter Real CoefcmY1 = yScaleI * cmY1;
          parameter Real CoefcmY2 = yScaleI * cmY2;
          parameter Real CoefcmY3 = yScaleI * cmY3;
          // outputs
          // -------
          output Real output_Q;
          output Real output_P;
          output Real output_u;
          output Real output_cm;
          output Real output_omega;
          output Real output_omegaRef;
        equation
          // outputs
          // -------
          output_u = sqrt(sortie.vr * sortie.vr + sortie.vi * sortie.vi);
          output_Q = sortie.vi * sortie.ir - sortie.vr * sortie.ii;
          output_P = sortie.vr * sortie.ir + sortie.vi * sortie.ii;
          output_cm = cm;
          output_omega = omega;
          output_omegaRef = omegaRef;
          // asynchronous machine
          // ------------------
          // Interconnexion equations
          ur = Coef11 * ir - omegaRef * (Coef12 * ii + Coef13 * psi2I + Coef14 * psi3I);
          ui = Coef11 * ii + omegaRef * (Coef12 * ir + Coef13 * psi2R + Coef14 * psi3R);
          // Park's equations
          der(psi2R) = Coef31 * ir - Coef32 * psi2R + (omegaRef - omega) * psi2I * omega0 + Coef33 * psi3R;
          der(psi2I) = Coef31 * ii - Coef32 * psi2I - (omegaRef - omega) * psi2R * omega0 + Coef33 * psi3I;
          der(psi3R) = Coef51 * ir + Coef52 * psi2R + (omegaRef - omega) * psi3I * omega0 - Coef53 * psi3R;
          der(psi3I) = Coef51 * ii + Coef52 * psi2I - (omegaRef - omega) * psi3R * omega0 - Coef53 * psi3I;
          // equation of the rotating masses
          if omega < cmX2 then
            cm = isLoad * (Coefcm1 * (omega - cmX1) + CoefcmY1);
          else
            cm = isLoad * (Coefcm2 * (omega - cmX2) + CoefcmY2);
          end if;
          der(omega) = -Coef71 * cm + Coef72 * (psi2R * ii - psi2I * ir) + Coef73 * (psi3R * ii - psi3I * ir) - Coef74 * (ir * ir + ii * ii) ^ Coef75;
          // connecteur PwPin
          // ----------------
          ur = sortie.vr;
          ui = sortie.vi;
          ir = sortie.ir;
          ii = sortie.ii;
          annotation (Diagram(graphics), Icon(graphics={
                Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Ellipse(extent={{-24,22},{24,-24}}, lineColor={0,0,255},
                  lineThickness=1),
                Text(
                  extent={{-12,-7},{12,7}},
                  lineColor={0,0,255},
                  textString="M10")}));
        end PwMachineM10;

        model DYNModelM1S_INIT

          PowerSystems.Connectors.ImPin pin_CM;
          PowerSystems.Connectors.ImPin pin_EFD;
          PowerSystems.Connectors.ImPin pin_LAMBDAF;
          PowerSystems.Connectors.ImPin pin_LAMBDAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ1;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ2;
          PowerSystems.Connectors.ImPin pin_LAMBDAAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAAQ;
          PowerSystems.Connectors.ImPin pin_OMEGA;
          PowerSystems.Connectors.ImPin pin_TETA;
          PowerSystems.Connectors.ImPin pin_IQ;
          PowerSystems.Connectors.ImPin pin_ID;
          PowerSystems.Connectors.ImPin pin_UR;
          PowerSystems.Connectors.ImPin pin_UI;
          PowerSystems.Connectors.ImPin pin_TerminalVoltage;

          PowerSystems.Connectors.ImPin pin_FieldCurrent;
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ActivePowerPN;
          PowerSystems.Connectors.ImPin pin_ActivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_Current;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;

          parameter Real SNREF(fixed=false);
          parameter Real SN(fixed=false);  //  puissance apparente nominale (SNOMG)
          parameter Real PN(fixed=false);
          parameter Real PNALT;
          parameter Real sNTfo(fixed=false);
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real p0(fixed = false);
          parameter Real q0(fixed = false);
          parameter Real uNResTfo(fixed = false);
          parameter Real uNomNw(fixed = false);
          parameter Real uNMacTfo(fixed = false);
          parameter Real uBMac(fixed = false);
          parameter Real rTfoIn(fixed = false);
          parameter Real xTfoIn(fixed = false);
          parameter Real nDSat;//(fixed = false);
          parameter Real nQSat;//(fixed = false);
          parameter Real mDSatIn;//(fixed = false);
          parameter Real mQSatIn;//(fixed = false);
          parameter Real rStatIn(fixed = false);
          parameter Real lStatIn(fixed = false);
          parameter Real mQ0Pu(fixed=false);
          parameter Real mD0Pu(fixed=false);
          //parameter Real pNomAlt(fixed = false);
          //parameter Real pNom(fixed = false);
          parameter Real lDPu(fixed=false);
          parameter Real rRotIn(fixed=false);
          parameter Real lRotIn(fixed=false);
          parameter Real rQ1Pu(fixed=false);
          parameter Real lQ1Pu(fixed=false);
          parameter Real rQ2Pu(fixed=false);
          parameter Real lQ2Pu(fixed=false);
          parameter Real mCanPu(fixed=false);
          //parameter Real omega0(fixed=false);
          parameter Real omega_0(fixed=false);
          parameter Real pPuWLMDV(fixed=false);
          parameter Real mrc = 0;
          parameter Real ONE = 1;
          parameter Real PI = 3.14159265;
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;

          // paramètres calcules
          parameter Real yScaleNom = SNREF/SN; // YSCALE
          parameter Real rStatNom = rStatIn * yScaleNom; // YI = RESARM * YSCALE;
          parameter Real lStatNom = lStatIn * yScaleNom; // YLAMDI = READST * YSCALE
          parameter Real lQINom = lStatIn * yScaleNom;   // YLQI = REAQST avec REAQST=READST (puing1.f)
          parameter Real mQ0Nom = mQ0Pu*yScaleNom;        // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          parameter Real mD0Nom = mD0Pu*yScaleNom;        // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          parameter Real urNom = 1.0;    // YE
          parameter Real uiNom = 0.0;    // YF
          parameter Real qPuWLMDV = (SN^2 - pPuWLMDV^2)^(1/2);  // QUNIT (pucalif.f)
          parameter Real pNomWLMDV = pPuWLMDV / SNREF;                      // YPG (pucalif.f)
          parameter Real qNomWLMDV = qPuWLMDV / SNREF;                   // YQG (pucalif.f)
          parameter Real irNom = (pNomWLMDV * urNom + qNomWLMDV * uiNom); // YIR (pucalif.f)
          parameter Real iiNom = (pNomWLMDV * uiNom - qNomWLMDV * urNom); // YII
          parameter Real omegaNom = 1.0; // OMEGA
          parameter Real rTfoNom = 0.0;  // YTI
          parameter Real xTfoNom = 0.0;  // YXTI
            // per unitage complementaire, calcul de rrTfo (puingc.f)
          // ------------------------------------------------------
          parameter Real ri = if
                                ( rTfoIn > 0. or xTfoIn > 0.)  then (uNResTfo/uNomNw) / (uNMacTfo/uBMac) else 1.;
          parameter Real rs = if
                                ( rTfoIn > 0. or xTfoIn > 0.)  then  (uNResTfo/uNomNw)^2 * SNREF / sNTfo else 1.;
          parameter Real mSalNom = mD0Nom - mQ0Nom;
          parameter Real xQNom0 = mQ0Nom + lQINom;
          parameter Real tetaNomNum0 = uiNom + omegaNom*(xTfoNom+xQNom0)*irNom + (rTfoNom+rStatNom)*iiNom;
          parameter Real tetaNomDenom0 = urNom + (rTfoNom+rStatNom)*irNom - omegaNom*(xTfoNom+xQNom0)*iiNom;
          parameter Real lambdaADNom0 = -(urNom + (rStatNom+rTfoNom)*irNom + omegaNom*(lStatNom+xTfoNom)*(-iiNom))/omegaNom;
          parameter Real lambdaAQNom0 =  (-uiNom + (rStatNom+rTfoNom)*(-iiNom) - omegaNom*(lQINom+xTfoNom)*irNom)/omegaNom;
          parameter Real lambdaADNom20 = lambdaADNom0*lambdaADNom0;
          parameter Real lambdaAQNom20 = lambdaAQNom0*lambdaAQNom0;

          Real u2(start = 1.0);
          Real tetaNomNum(start = tetaNomNum0);
          Real tetaNomDenom(start = tetaNomDenom0);
          Real tetaNom(start = 0);
          Real iDNom(start=-iiNom);
          Real iQNom(start=irNom); // YIQ
          Real uDNom(start=-uiNom); // YUD
          Real uQNom(start=urNom); // YUQ
          Real lambdaADNom(start=lambdaADNom0); // YLAMAD
          Real lambdaAQNom(start=lambdaAQNom0); // YLAMAQ
          Real lambdaADNom2(start=lambdaADNom0*lambdaADNom0); // YV72
          Real lambdaAQNom2(start=lambdaAQNom0*lambdaAQNom0); // YV82
          Real ENom2(start= lambdaADNom20 + lambdaAQNom20);    // YNN2
          Real mDSNom; // YXADS
          Real mQSNom; // YXAQS
          Real cosNuNom2; // YCODQ2
          Real sinNuNom2; // YSIDQ2
          Real mINom; // YMC
          Real mDNom(start = mD0Nom);            // YMDI / YMDINS
          Real mQNom(start = mQ0Nom);            // YMQI / YMQINS
          Real ifNom(start = 1.0);
          Real mDVPu(start = 1.0);
          //Real mDV(start=1.0);
          Real rStat( start = rStatIn);
          Real lStat( start = lStatIn);
          Real lD(start =  lDPu);
          Real lQI(start = lStatIn);
          Real lRot(start = lRotIn);
          Real mQ0(start = mQ0Pu);
          Real lQ1(start = lQ1Pu);
          Real lQ2(start = lQ2Pu);
          Real mD0(start = mD0Pu);
          Real mCan( start = mCanPu);
          Real xQ; // YXQ  = mQ + lQI
          Real teta0Num; // YNUM
          Real teta0Denom; // YDENOM
          Real uD0(start = - ui0); // YUD
          Real uQ0(start = ur0); // YUQ
          Real lambdaAD02; // YV72
          Real lambdaAQ02; // YV82
          Real E02;     // YNN2
          Real cosNu2; // YCODQ2
          Real sinNu2; // YSIDQ2
          Real mD(start = mD0Pu); // YMDINS
          Real mQ(start = mQ0Pu); // YMQINS
          Real if0(start = 1.0);
          Real DET(start = 1.0);
          Real u1r(start = ur0);
          Real u1i(start = ui0);
          Real mSal;  // YMSAL

          // variables conservées par le compilateur:
          // ---------------------------------------
          parameter Real ir0_0 = p0*ur0 + q0*ui0;
          parameter Real ii0_0 = p0*ui0 - q0*ur0;
          Real ir0(start = ir0_0);
          Real ii0(start = ii0_0);
          Real mDSat(start = mDSatIn);
          Real mQSat(start = mQSatIn);
          Real xQNom(start = xQNom0);
          Real yScale(start = SNREF / SN);
          Real rrTfo(start = ri);
          Real rTfo(start = rTfoIn * rs);
          Real xTfo(start = xTfoIn * rs);

          parameter Real xQ0 = mQ0Pu - lStatIn;
          Real mDV(start = 1.0);
          Real teta0(start = 0.0); // YTETA = ATAN2(YNUM,YDENOM)
          Real tetaInterne0(start = 0.0);
          Real iD0(start = -ii0_0); // YID
          Real iQ0(start = ir0_0);  // YIQ

          parameter Real lambdaAD0_0 = -(ur0 + (rStatIn+rTfoIn)*ir0_0 + (lStatIn+xTfoIn)*(-ii0_0)) / omega_0;
          parameter Real lambdaAQ0_0 =  ( -ui0 + (rStatIn+rTfoIn)*(-ii0_0) - (lStatIn+xTfoIn)*ir0_0) / omega_0;
          Real lambdaAD0(start = lambdaAD0_0); // YLAMAD
          Real lambdaAQ0(start = lambdaAQ0_0);   // YLAMAQ
          parameter Real E0_0 = (lambdaAD0_0*lambdaAD0_0 + lambdaAQ0_0*lambdaAQ0_0)^(1/2);
          Real E0(start = E0_0);

          Real mDS0(start = 1.0); // YXADS
          Real mQS0(start = 1.0); // YXAQS
          Real mI0(start = 1.0); // YMC
          Real lambdaQ10(start = 1.0);
          Real lambdaQ20(start = 1.0);
          Real lambdaD0(start = 1.0);   // YLAMD
          Real lambdaF0(start = 1.0);   // YLAMF
          Real cm0(start = 1.0);
          Real efd0(start = 1.0);
          Real lMD0(start = 1.0);
          Real lMQ0(start = 1.0);
          Real mD_0(start = 1.0);
          Real mQ_0(start = 1.0);
          Real urReg0(start = ur0);
          Real uiReg0(start = ui0);

          Real ir;
          Real ii;
        equation
          // per unitage des donnees d'entree
          // --------------------------------
          //  - (ur0Nw, ui0Nw) en kV*Ub/Un -> (ur0, ui0) en kV/Un
          //  - (p0Nw, q0Nw)   en MW/MVAr  -> (p0, q0)   en MW/MVAr/SNREF
          //                               -> (ir0, ii0) en kA*Un/SNREF

          u2 = ur0*ur0 + ui0*ui0; // YN = YE*YE + YF*YF
          ONE*ir0 = (p0*ur0 + q0*ui0) / u2; // YIR
          ONE*ii0 = (p0*ui0 - q0*ur0) / u2; // YII

          ONE*rrTfo = ri;          // YRI = RTFO
          ONE*rTfo  = rTfoIn * rs; // RESTFO(INB3) = RESTFO(INB3) * YS
          ONE*xTfo  = xTfoIn * rs; // REATFO(INB3) = REATFO(INB3) * YS

          ONE*mDSat = mDSatIn / ri^nDSat; // RMD
          ONE*mQSat = mQSatIn / ri^nQSat; // RMQ

          // calcul de WLMDV (FMUDMA) (pucalif.f)
          // ------------------------------------

          //{
          xQNom = mQNom + lQINom; // YXQ
          tetaNomNum = uiNom + omegaNom*(xTfoNom+xQNom)*irNom + (rTfoNom+rStatNom)*iiNom; // YNUM
          tetaNomDenom = urNom + (rTfoNom+rStatNom)*irNom - omegaNom*(xTfoNom+xQNom)*iiNom; // YDENOM
          //tetaNom = atan2(tetaNomNum,tetaNomDenom); // YTETA
          tetaNom = 2*atan(tetaNomNum/(sqrt(tetaNomNum*tetaNomNum+tetaNomDenom*tetaNomDenom)+tetaNomDenom));

          iDNom = sin(tetaNom)*irNom - cos(tetaNom)*iiNom; // YID
          iQNom = cos(tetaNom)*irNom + sin(tetaNom)*iiNom; // YIQ
          uDNom = sin(tetaNom)*urNom - cos(tetaNom)*uiNom; // YUD
          uQNom = cos(tetaNom)*urNom + sin(tetaNom)*uiNom; // YUQ

          lambdaADNom = -(uQNom + (rStatNom+rTfoNom)*iQNom + omegaNom*(lStatNom+xTfoNom)*iDNom)/omegaNom; // YLAMAD
          lambdaAQNom =  (uDNom + (rStatNom+rTfoNom)*iDNom - omegaNom*(lQINom+xTfoNom)*iQNom)/omegaNom; // YLAMAQ

          lambdaADNom2 = lambdaADNom*lambdaADNom; // YV72
          lambdaAQNom2 = lambdaAQNom*lambdaAQNom; // YV82
          ENom2 = lambdaADNom2 + lambdaAQNom2;    // YNN2

          mDSNom = mD0Nom / (1. + mDSat*ENom2^(nDSat/2.)); // YXADS
          mQSNom = mQ0Nom / (1. + mQSat*ENom2^(nQSat/2.)); // YXAQS

          cosNuNom2 = lambdaADNom2/ENom2; // YCODQ2
          sinNuNom2 = lambdaAQNom2/ENom2; // YSIDQ2

          mINom = mDSNom * cosNuNom2 + mQSNom * sinNuNom2; // YMC

          mDNom = mINom + mSalNom * sinNuNom2;
          mQNom = mINom - mSalNom * cosNuNom2;
          //}
          ifNom = lambdaADNom/mDNom - iDNom; // YRIF
          if Saturated==false and IWLMDV==2 then
            mDVPu = mD0Pu;
          elseif Saturated==true and IWLMDV==2 then
            mDVPu =  mD0Pu/(1+mDSatIn);
          elseif   IWLMDV==1 then
            mDVPu = mD0Pu;
          else
            mDVPu = -1. / (ifNom * yScaleNom); // FMUDMA (calcule dans puingc.f)
          end if;

          // per unitage de parametres (park2.f)
          // -----------------------------------
          ONE* yScale = if
                          ( rTfoIn > 0. or xTfoIn > 0.)  then SNREF/SN*rrTfo*rrTfo else SNREF/SN;       // YSCALE

          rStat = rStatIn * yScale; // YI = RESARM * yScale;
          lStat = lStatIn * yScale; // YLAMDI = READST * yScale
          lD = lDPu * yScale;       // YLDI = READDI * YSCALE
          lQI = lStatIn * yScale;   // YLQI = REAQST avec REAQST=READST (puing1.f)
          lRot = lRotIn * yScale;   // YLFI = lRotIn * yScale;
          mQ0 = mQ0Pu*yScale;        // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          lQ1 = lQ1Pu * yScale;     // YLQ1I
          lQ2 = lQ2Pu * yScale;     // YLQ2I
          mD0 = mD0Pu*yScale;        // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          ONE*mDV  = mDVPu * yScale;     // YMDIM
          mCan = mCanPu * yScale;   // YMRCI = mCan * yScale;

          // calcul des valeurs initiales des variables machine (park2.f)
          // ------------------------------------------------------------
          mSal = mD0 - mQ0;
          //{
          xQ = mQ + lQI; // YXQ  = mQ + lQI

          teta0Num = ui0 + omega_0*(xTfo+xQ)*ir0 + (rTfo+rStat)*ii0; // YNUM
          teta0Denom = ur0 + (rTfo+rStat)*ir0 - omega_0*(xTfo+xQ)*ii0; // YDENOM
          //expression ange moitié
          //ONE*teta0 = atan2(teta0Num ,teta0Denom); // YTETA = ATAN2(YNUM,YDENOM)
          ONE*teta0 = 2*atan(teta0Num/(sqrt(teta0Num*teta0Num+teta0Denom*teta0Denom)+teta0Denom));

          ONE*iD0 = sin(teta0)*ir0 - cos(teta0)*ii0; // YID
          ONE* iQ0 = cos(teta0)*ir0 + sin(teta0)*ii0; // YIQ
          uD0 = sin(teta0)*ur0 - cos(teta0)*ui0; // YUD
          uQ0 = cos(teta0)*ur0 + sin(teta0)*ui0; // YUQ

          // expression angle moitié
          //ONE*tetaInterne0 = atan2(uD0,uQ0);
          ONE*tetaInterne0 = 2*atan(uD0/(sqrt(uD0*uD0 + uQ0*uQ0)+uQ0));

          ONE*lambdaAD0 = -(uQ0 + (rStat+rTfo)*iQ0 + (lStat+xTfo)*iD0) / omega_0; // YLAMAD
          ONE*lambdaAQ0 =  (uD0 + (rStat+rTfo)*iD0 - (lQI+xTfo)*iQ0) / omega_0;   // YLAMAQ

          lambdaAD02 = lambdaAD0*lambdaAD0; // YV72
          lambdaAQ02 = lambdaAQ0*lambdaAQ0; // YV82
          E02 = lambdaAD02 + lambdaAQ02;    // YNN2
          ONE*E0= sqrt(E02);

          ONE*mDS0 = mD0 / ( 1.+ mDSat*E02^(nDSat/2));  // YXADS
          ONE*mQS0 = mQ0 / ( 1.+ mQSat*E02^(nQSat/2));  // YXAQS

          cosNu2 = lambdaAD02 / E02; // YCODQ2
          sinNu2 = lambdaAQ02 / E02; // YSIDQ2

          ONE* mI0 = mDS0 * cosNu2 + mQS0 * sinNu2; // YMC

          mD = mI0 + mSal * sinNu2;
          mQ = mI0 - mSal * cosNu2;
          //}

          if0 = lambdaAD0/mD - iD0; // YRIF

          ONE*lambdaQ10 = lambdaAQ0;
          ONE*lambdaQ20 = lambdaAQ0;
          ONE*lambdaD0  = lambdaAD0 + mCan*if0; // YLAMD
          ONE*lambdaF0  = lambdaAD0 + (lRot+mCan)*if0; // YLAMF

          ONE*cm0 = (-lambdaAD0 * iQ0 + lambdaAQ0 * iD0) * SNREF / PN; // YCM

          ONE*efd0 = - mDV * if0 / rrTfo; // YEFD = - YMDIM * YRIF / YRI
          DET = lRot*lD + mCan*(lRot+lD);
          ONE*lMD0 = lambdaAD0 / (iD0 + lD*lambdaF0/DET + lRot*lambdaD0/DET);
          ONE*lMQ0 = lambdaAQ0 / (iQ0 + lambdaQ10/lQ1 + lambdaQ20/lQ2);

          ONE*mD_0 = mDS0;
          ONE*mQ_0 = mQS0;

          // calcul du ureg0
          u1r =ur0 + rTfo*ir0 -xTfo*ii0;
          u1i =ui0 + rTfo*ii0 +xTfo*ir0;
          ONE*urReg0 = 1/rrTfo*u1r;
          ONE*uiReg0 = 1/rrTfo*u1i;

          ir = -(sin(pin_TETA)*pin_ID+cos(pin_TETA)*pin_IQ);
          ii=-(-cos(pin_TETA)*pin_ID+sin(pin_TETA)*pin_IQ);

          pin_TerminalVoltage = sqrt((pin_UR-rTfo*ir+xTfo*ii)*(pin_UR-rTfo*ir+xTfo*ii) + (pin_UI-rTfo*ii-xTfo*ir)*(pin_UI-rTfo*ii-xTfo*ir))*1/rrTfo;

          pin_CM = cm0;
          pin_EFD = efd0;
          pin_LAMBDAF = lambdaF0;
          pin_LAMBDAD = lambdaD0;
          pin_LAMBDAQ1 = lambdaQ10;
          pin_LAMBDAQ2 = lambdaQ20;
          pin_LAMBDAAD = lambdaAD0;
          pin_LAMBDAAQ = lambdaAQ0;
          pin_OMEGA = omega_0;
          pin_TETA = teta0;
          pin_IQ = iQ0;
          pin_ID = iD0;
          pin_UR = ur0;
          pin_UI = ui0;

          pin_ActivePowerPN = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/PN;

          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
            pin_ReactivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/PNALT;
            pin_ReactivePowerPNALT = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/PNALT;
          end if;

          pin_ActivePowerSNREF = (pin_UR*(-ir)+pin_UI*(-ii));
          pin_ReactivePowerPN = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/PN;
          pin_ReactivePowerSNREF = (pin_UI*(-ir)-pin_UR*(-ii));
          pin_Current = sqrt(ir*ir+ii*ii);

          //ActivePower SN
          pin_ActivePowerSN = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/SN;

          //ReactivePower SN
          pin_ReactivePowerSN = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/SN;

          //Field Current
          if mDSatIn==0 and mQSatIn==0 and nDSat==0 and nQSat==0 then
            pin_FieldCurrent = -(mDV/rrTfo)*((mD0+lD+mrc)*pin_LAMBDAF-(mD0+mrc)*pin_LAMBDAD-mD0*lD*pin_ID)/((mD0+mrc)*(lRot+lD)+lRot*lD);
          else
            pin_FieldCurrent = -(mDV/rrTfo)*((lD+mrc)*pin_LAMBDAF- mrc*pin_LAMBDAD-lD*pin_LAMBDAAD)/(mrc*(lRot+lD)+lRot*lD);
          end if;

          annotation ();
        end DYNModelM1S_INIT;

        model DYNModelM2S_INIT

          PowerSystems.Connectors.ImPin pin_CM;
          PowerSystems.Connectors.ImPin pin_EFD;
          PowerSystems.Connectors.ImPin pin_LAMBDAF;
          PowerSystems.Connectors.ImPin pin_LAMBDAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ1;
          PowerSystems.Connectors.ImPin pin_LAMBDAQ2;
          PowerSystems.Connectors.ImPin pin_LAMBDAAD;
          PowerSystems.Connectors.ImPin pin_LAMBDAAQ;
          PowerSystems.Connectors.ImPin pin_OMEGA;
          PowerSystems.Connectors.ImPin pin_TETA;
          PowerSystems.Connectors.ImPin pin_IQ;
          PowerSystems.Connectors.ImPin pin_ID;
          PowerSystems.Connectors.ImPin pin_UR;
          PowerSystems.Connectors.ImPin pin_UI;
          PowerSystems.Connectors.ImPin pin_TerminalVoltage;

          PowerSystems.Connectors.ImPin pin_FieldCurrent;
          PowerSystems.Connectors.ImPin pin_ActivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ActivePowerPN;
          PowerSystems.Connectors.ImPin pin_ActivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPNALT;
          PowerSystems.Connectors.ImPin pin_ReactivePowerPN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSNREF;
          PowerSystems.Connectors.ImPin pin_Current;
          PowerSystems.Connectors.ImPin pin_ActivePowerSN;
          PowerSystems.Connectors.ImPin pin_ReactivePowerSN;

          //external parameters
          parameter Real XD "Direct reactance";
          parameter Real XPD "Direct trans. reactance";
          parameter Real XSD "Direct subtrans. reactance";
          parameter Real TPD0 "Direct trans. time const";
          parameter Real TSD0 "Direct subtrans. time const";
          parameter Real TX "Damping time constant";
          parameter Real XQ "Quadrat reactance";
          parameter Real XPQ "Quadrat trans. reactance";
          parameter Real XSQ "Quadrat subtrans. reactance";
          parameter Real TPQ0 "Quadrat trans. time const";
          parameter Real TSQ0 "Quadrat subtrans. time const";
          parameter Real IENR;

          parameter Real SNREF(fixed=false);
          parameter Real SN(fixed=false);  //  puissance apparente nominale (SNOMG)
          parameter Real PN(fixed=false);
          parameter Real PNALT;
          parameter Real sNTfo(fixed=false);
          parameter Real ur0(fixed = false);
          parameter Real ui0(fixed = false);
          parameter Real p0(fixed = false);
          parameter Real q0(fixed = false);
          parameter Real uNResTfo(fixed = false);
          parameter Real uNomNw(fixed = false);
          parameter Real uNMacTfo(fixed = false);
          parameter Real uBMac(fixed = false);
          parameter Real rTfoIn(fixed = false);
          parameter Real xTfoIn(fixed = false);
          parameter Real nDSat;//(fixed = false);
          parameter Real nQSat;//(fixed = false);
          parameter Real mDSatIn;//(fixed = false);
          parameter Real mQSatIn;//(fixed = false);
          parameter Real rStatIn(fixed = false);
          parameter Real lStatIn(fixed = false);
          parameter Real omega_0(fixed=false);
          parameter Real pPuWLMDV(fixed=false);
          parameter Real ONE = 1;
          parameter Real mrc = 0;
          parameter Real PI = 3.14159265;
          parameter Integer IWLMDV = 3;
          parameter Boolean Saturated = true;

          PowerSystems.Electrical.Machines.Eurostag.PwExtIntParameters extern(
            rStatIn_=rStatIn,
            lStatIn_=lStatIn,
            xDPu_=XD,
            xpDPu_=XPD,
            xppDPu_=XSD,
            tpDO_=TPD0,
            tppDO_=TSD0,
            xQPu_=XQ,
            xpQPu_=XPQ,
            xppQPu_=XSQ,
            tpQO_=TPQ0,
            tppQO_=TSQ0,
            tX_=TX,
            IENR = IENR);

          // INTERNAL PARAMETERS (COMPUTED) per-unit in the machine SN base.

          parameter Real mD0Pu = extern.mD0Pu_
            "d axis mutual inductance p.u. in the machine SN base";
          parameter Real mQ0Pu = extern.mQ0Pu_
            "q axis mutual inductance p.u. in the machine SN base";
          //parameter Real pNom(fixed = false);
          parameter Real lDPu = extern.lD
            "d axis damper winding leakage p.u. in the machine SN base";
          parameter Real rRotIn = extern.rf
            "Rotor resistance p.u. in the machine SN base";
          parameter Real lRotIn = extern.lf
            "Rotor leakage p.u. in the machine SN base";
          parameter Real rQ1Pu = extern.rQ1
            "q axis damper 1 winding resistance p.u. in the machine SN base";
          parameter Real lQ1Pu = extern.lQ1
            "q axis damper 1 winding leakeage p.u. in the machine SN base";
          parameter Real rQ2Pu = extern.rQ2
            "q axis damper 2 winding resistance p.u. in the machine SN base";
          parameter Real lQ2Pu = extern.lQ2
            "q axis damper 2 winding leakeage p.u. in the machine SN base";
          parameter Real mCanPu=extern.mrc
            "CANAY's inductance p.u. in the machine SN base";

          //parameter Real omega0(fixed=false);

          // Computed parameters
          parameter Real yScaleNom = SNREF/SN; // YSCALE
          parameter Real rStatNom = rStatIn * yScaleNom; // YI = RESARM * YSCALE;
          parameter Real lStatNom = lStatIn * yScaleNom; // YLAMDI = READST * YSCALE
          parameter Real lQINom = lStatIn * yScaleNom;   // YLQI = REAQST avec REAQST=READST (puing1.f)
          parameter Real mQ0Nom = mQ0Pu*yScaleNom;        // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          parameter Real mD0Nom = mD0Pu*yScaleNom;        // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          parameter Real urNom = 1.0;    // YE
          parameter Real uiNom = 0.0;    // YF
          parameter Real qPuWLMDV = (SN^2 - pPuWLMDV^2)^(1/2);  // QUNIT (pucalif.f)
          parameter Real pNomWLMDV = pPuWLMDV / SNREF;                      // YPG (pucalif.f)
          parameter Real qNomWLMDV = qPuWLMDV / SNREF;                   // YQG (pucalif.f)
          parameter Real irNom = (pNomWLMDV * urNom + qNomWLMDV * uiNom); // YIR (pucalif.f)
          parameter Real iiNom = (pNomWLMDV * uiNom - qNomWLMDV * urNom); // YII
          parameter Real omegaNom = 1.0; // OMEGA
          parameter Real rTfoNom = 0.0;  // YTI
          parameter Real xTfoNom = 0.0;  // YXTI
            // per unitage complementaire, calcul de rrTfo (puingc.f)
          // ------------------------------------------------------
          parameter Real ri = if
                                ( rTfoIn > 0. or xTfoIn > 0.)  then (uNResTfo/uNomNw) / (uNMacTfo/uBMac) else 1.;
          parameter Real rs = if
                                ( rTfoIn > 0. or xTfoIn > 0.)  then  (uNResTfo/uNomNw)^2 * SNREF / sNTfo else 1.;
          parameter Real mSalNom = mD0Nom - mQ0Nom;
          parameter Real xQNom0 = mQ0Nom + lQINom;
          parameter Real tetaNomNum0 = uiNom + omegaNom*(xTfoNom+xQNom0)*irNom + (rTfoNom+rStatNom)*iiNom;
          parameter Real tetaNomDenom0 = urNom + (rTfoNom+rStatNom)*irNom - omegaNom*(xTfoNom+xQNom0)*iiNom;
          parameter Real lambdaADNom0 = -(urNom + (rStatNom+rTfoNom)*irNom + omegaNom*(lStatNom+xTfoNom)*(-iiNom))/omegaNom;
          parameter Real lambdaAQNom0 =  (-uiNom + (rStatNom+rTfoNom)*(-iiNom) - omegaNom*(lQINom+xTfoNom)*irNom)/omegaNom;
          parameter Real lambdaADNom20 = lambdaADNom0*lambdaADNom0;
          parameter Real lambdaAQNom20 = lambdaAQNom0*lambdaAQNom0;

          Real u2(start = 1.0);
          Real tetaNomNum(start = tetaNomNum0);
          Real tetaNomDenom(start = tetaNomDenom0);
          Real tetaNom(start = 0);
          Real iDNom(start=-iiNom);
          Real iQNom(start=irNom); // YIQ
          Real uDNom(start=-uiNom); // YUD
          Real uQNom(start=urNom); // YUQ
          Real lambdaADNom(start=lambdaADNom0); // YLAMAD
          Real lambdaAQNom(start=lambdaAQNom0); // YLAMAQ
          Real lambdaADNom2(start=lambdaADNom0*lambdaADNom0); // YV72
          Real lambdaAQNom2(start=lambdaAQNom0*lambdaAQNom0); // YV82
          Real ENom2(start= lambdaADNom20 + lambdaAQNom20);    // YNN2
          Real mDSNom; // YXADS
          Real mQSNom; // YXAQS
          Real cosNuNom2; // YCODQ2
          Real sinNuNom2; // YSIDQ2
          Real mINom; // YMC
          Real mDNom(start = mD0Nom);            // YMDI / YMDINS
          Real mQNom(start = mQ0Nom);            // YMQI / YMQINS
          Real ifNom(start = 1.0);
          Real mDVPu(start = 1.0);
          Real rStat( start = rStatIn);
          Real lStat( start = lStatIn);
          Real lD(start =  lDPu);
          Real lQI(start = lStatIn);
          Real lRot(start = lRotIn);
          Real mQ0(start = mQ0Pu);
          Real lQ1(start = lQ1Pu);
          Real lQ2(start = lQ2Pu);
          Real mD0(start = mD0Pu);
          Real mCan( start = mCanPu);
          Real xQ; // YXQ  = mQ + lQI
          Real teta0Num; // YNUM
          Real teta0Denom; // YDENOM
          Real uD0(start = - ui0); // YUD
          Real uQ0(start = ur0); // YUQ
          Real lambdaAD02; // YV72
          Real lambdaAQ02; // YV82
          Real E02;     // YNN2
          Real cosNu2; // YCODQ2
          Real sinNu2; // YSIDQ2
          Real mD(start = mD0Pu); // YMDINS
          Real mQ(start = mQ0Pu); // YMQINS
          Real if0(start = 1.0);
          Real DET(start = 1.0);
          Real u1r(start = ur0);
          Real u1i(start = ui0);
          Real mSal;  // YMSAL

          // variables conservées par le compilateur:
          // ---------------------------------------
          parameter Real ir0_0 = p0*ur0 + q0*ui0;
          parameter Real ii0_0 = p0*ui0 - q0*ur0;
          Real ir0(start = ir0_0);
          Real ii0(start = ii0_0);
          Real mDSat(start = mDSatIn);
          Real mQSat(start = mQSatIn);
          Real xQNom(start = xQNom0);
          Real yScale(start = SNREF / SN);
          Real rrTfo(start = ri);
          Real rTfo(start = rTfoIn * rs);
          Real xTfo(start = xTfoIn * rs);

          parameter Real xQ0 = mQ0Pu - lStatIn;
          Real mDV(start = 1.0);
          Real teta0(start = 0.0); // YTETA = ATAN2(YNUM,YDENOM)
          Real tetaInterne0(start = 0.0);
          Real iD0(start = -ii0_0); // YID
          Real iQ0(start = ir0_0);  // YIQ

          parameter Real lambdaAD0_0 = -(ur0 + (rStatIn+rTfoIn)*ir0_0 + (lStatIn+xTfoIn)*(-ii0_0)) / omega_0;
          parameter Real lambdaAQ0_0 =  ( -ui0 + (rStatIn+rTfoIn)*(-ii0_0) - (lStatIn+xTfoIn)*ir0_0) / omega_0;
          Real lambdaAD0(start = lambdaAD0_0); // YLAMAD
          Real lambdaAQ0(start = lambdaAQ0_0);   // YLAMAQ
          parameter Real E0_0 = (lambdaAD0_0*lambdaAD0_0 + lambdaAQ0_0*lambdaAQ0_0)^(1/2);
          Real E0(start = E0_0);

          Real mDS0(start = 1.0); // YXADS
          Real mQS0(start = 1.0); // YXAQS
          Real mI0(start = 1.0); // YMC
          Real lambdaQ10(start = 1.0);
          Real lambdaQ20(start = 1.0);
          Real lambdaD0(start = 1.0);   // YLAMD
          Real lambdaF0(start = 1.0);   // YLAMF
          Real cm0(start = 1.0);
          Real efd0(start = 1.0);
          Real lMD0(start = 1.0);
          Real lMQ0(start = 1.0);
          Real mD_0(start = 1.0);
          Real mQ_0(start = 1.0);
          Real urReg0(start = ur0);
          Real uiReg0(start = ui0);
          Real ir;
          Real ii;

        equation
          // per unitage des donnees d'entree
          // --------------------------------
          //  - (ur0Nw, ui0Nw) en kV*Ub/Un -> (ur0, ui0) en kV/Un
          //  - (p0Nw, q0Nw)   en MW/MVAr  -> (p0, q0)   en MW/MVAr/SNREF
          //                               -> (ir0, ii0) en kA*Un/SNREF

          u2 = ur0*ur0 + ui0*ui0; // YN = YE*YE + YF*YF
          ONE*ir0 = (p0*ur0 + q0*ui0) / u2; // YIR
          ONE*ii0 = (p0*ui0 - q0*ur0) / u2; // YII

          ONE*rrTfo = ri;          // YRI = RTFO
          ONE*rTfo  = rTfoIn * rs; // RESTFO(INB3) = RESTFO(INB3) * YS
          ONE*xTfo  = xTfoIn * rs; // REATFO(INB3) = REATFO(INB3) * YS

          ONE*mDSat = mDSatIn / ri^nDSat; // RMD
          ONE*mQSat = mQSatIn / ri^nQSat; // RMQ

          // calcul de WLMDV (FMUDMA) (pucalif.f)
          // ------------------------------------

          //{
          xQNom = mQNom + lQINom; // YXQ
          tetaNomNum = uiNom + omegaNom*(xTfoNom+xQNom)*irNom + (rTfoNom+rStatNom)*iiNom; // YNUM
          tetaNomDenom = urNom + (rTfoNom+rStatNom)*irNom - omegaNom*(xTfoNom+xQNom)*iiNom; // YDENOM
          //tetaNom = atan2(tetaNomNum,tetaNomDenom); // YTETA
          tetaNom = 2*atan(tetaNomNum/(sqrt(tetaNomNum*tetaNomNum+tetaNomDenom*tetaNomDenom)+tetaNomDenom));

          iDNom = sin(tetaNom)*irNom - cos(tetaNom)*iiNom; // YID
          iQNom = cos(tetaNom)*irNom + sin(tetaNom)*iiNom; // YIQ
          uDNom = sin(tetaNom)*urNom - cos(tetaNom)*uiNom; // YUD
          uQNom = cos(tetaNom)*urNom + sin(tetaNom)*uiNom; // YUQ

          lambdaADNom = -(uQNom + (rStatNom+rTfoNom)*iQNom + omegaNom*(lStatNom+xTfoNom)*iDNom)/omegaNom; // YLAMAD
          lambdaAQNom =  (uDNom + (rStatNom+rTfoNom)*iDNom - omegaNom*(lQINom+xTfoNom)*iQNom)/omegaNom; // YLAMAQ

          lambdaADNom2 = lambdaADNom*lambdaADNom; // YV72
          lambdaAQNom2 = lambdaAQNom*lambdaAQNom; // YV82
          ENom2 = lambdaADNom2 + lambdaAQNom2;    // YNN2

          mDSNom = mD0Nom / (1. + mDSat*ENom2^(nDSat/2.)); // YXADS
          mQSNom = mQ0Nom / (1. + mQSat*ENom2^(nQSat/2.)); // YXAQS

          cosNuNom2 = lambdaADNom2/ENom2; // YCODQ2
          sinNuNom2 = lambdaAQNom2/ENom2; // YSIDQ2

          mINom = mDSNom * cosNuNom2 + mQSNom * sinNuNom2; // YMC

          mDNom = mINom + mSalNom * sinNuNom2;
          mQNom = mINom - mSalNom * cosNuNom2;
          //}
          ifNom = lambdaADNom/mDNom - iDNom; // YRIF
          //mDVPu = -1. / (ifNom * yScaleNom); // FMUDMA (calcule dans puingc.f)

          if (Saturated==false and IWLMDV==2) then
            mDVPu = mD0Pu;
          elseif Saturated==true and IWLMDV==2 then
            mDVPu =  mD0Pu/(1+mDSatIn);
          elseif IWLMDV==1 then
            mDVPu = mD0Pu;
          else
            mDVPu = -1. / (ifNom * yScaleNom); // FMUDMA (calcule dans puingc.f)
          end if;

          // per unitage de parametres (park2.f)
          // -----------------------------------
          ONE* yScale = if
                          ( rTfoIn > 0. or xTfoIn > 0.)  then SNREF/SN*rrTfo*rrTfo else SNREF/SN;       // YSCALE

          rStat = rStatIn * yScale; // YI = RESARM * yScale;
          lStat = lStatIn * yScale; // YLAMDI = READST * yScale
          lD = lDPu * yScale;       // YLDI = READDI * YSCALE
          lQI = lStatIn * yScale;   // YLQI = REAQST avec REAQST=READST (puing1.f)
          lRot = lRotIn * yScale;   // YLFI = lRotIn * yScale;
          mQ0 = mQ0Pu*yScale;        // YMQI = FMUQST(INB2) * YSCALE (YMQINS)
          lQ1 = lQ1Pu * yScale;     // YLQ1I
          lQ2 = lQ2Pu * yScale;     // YLQ2I
          mD0 = mD0Pu*yScale;        // YMDI = FMUDST(INB2) * YSCALE (YMDINS)
          ONE*mDV  = mDVPu * yScale;     // YMDIM
          mCan = mCanPu * yScale;   // YMRCI = mCan * yScale;

          // calcul des valeurs initiales des variables machine (park2.f)
          // ------------------------------------------------------------
          mSal = mD0 - mQ0;
          //{
          xQ = mQ + lQI; // YXQ  = mQ + lQI

          teta0Num = ui0 + omega_0*(xTfo+xQ)*ir0 + (rTfo+rStat)*ii0; // YNUM
          teta0Denom = ur0 + (rTfo+rStat)*ir0 - omega_0*(xTfo+xQ)*ii0; // YDENOM
          //expression ange moitié
          //ONE*teta0 = atan2(teta0Num ,teta0Denom); // YTETA = ATAN2(YNUM,YDENOM)
          ONE*teta0 = 2*atan(teta0Num/(sqrt(teta0Num*teta0Num+teta0Denom*teta0Denom)+teta0Denom));

          ONE*iD0 = sin(teta0)*ir0 - cos(teta0)*ii0; // YID
          ONE* iQ0 = cos(teta0)*ir0 + sin(teta0)*ii0; // YIQ
          uD0 = sin(teta0)*ur0 - cos(teta0)*ui0; // YUD
          uQ0 = cos(teta0)*ur0 + sin(teta0)*ui0; // YUQ

          // expression angle moitié
          //ONE*tetaInterne0 = atan2(uD0,uQ0);
          ONE*tetaInterne0 = 2*atan(uD0/(sqrt(uD0*uD0 + uQ0*uQ0)+uQ0));

          ONE*lambdaAD0 = -(uQ0 + (rStat+rTfo)*iQ0 + (lStat+xTfo)*iD0) / omega_0; // YLAMAD
          ONE*lambdaAQ0 =  (uD0 + (rStat+rTfo)*iD0 - (lQI+xTfo)*iQ0) / omega_0;   // YLAMAQ

          lambdaAD02 = lambdaAD0*lambdaAD0; // YV72
          lambdaAQ02 = lambdaAQ0*lambdaAQ0; // YV82
          E02 = lambdaAD02 + lambdaAQ02;    // YNN2
          ONE*E0= sqrt(E02);

          ONE*mDS0 = mD0 / ( 1.+ mDSat*E02^(nDSat/2));  // YXADS
          ONE*mQS0 = mQ0 / ( 1.+ mQSat*E02^(nQSat/2));  // YXAQS

          cosNu2 = lambdaAD02 / E02; // YCODQ2
          sinNu2 = lambdaAQ02 / E02; // YSIDQ2

          ONE* mI0 = mDS0 * cosNu2 + mQS0 * sinNu2; // YMC

          mD = mI0 + mSal * sinNu2;
          mQ = mI0 - mSal * cosNu2;
          //}

          if0 = lambdaAD0/mD - iD0; // YRIF

          ONE*lambdaQ10 = lambdaAQ0;
          ONE*lambdaQ20 = lambdaAQ0;
          ONE*lambdaD0  = lambdaAD0 + mCan*if0; // YLAMD
          ONE*lambdaF0  = lambdaAD0 + (lRot+mCan)*if0; // YLAMF

          ONE*cm0 = (-lambdaAD0 * iQ0 + lambdaAQ0 * iD0) * SNREF / PN; // YCM

          ONE*efd0 = - mDV * if0 / rrTfo; // YEFD = - YMDIM * YRIF / YRI
          DET = lRot*lD + mCan*(lRot+lD);
          ONE*lMD0 = lambdaAD0 / (iD0 + lD*lambdaF0/DET + lRot*lambdaD0/DET);
          ONE*lMQ0 = lambdaAQ0 / (iQ0 + lambdaQ10/lQ1 + lambdaQ20/lQ2);

          ONE*mD_0 = mDS0;
          ONE*mQ_0 = mQS0;

          // calcul du ureg0
          u1r =ur0 + rTfo*ir0 -xTfo*ii0;
          u1i =ui0 + rTfo*ii0 +xTfo*ir0;
          ONE*urReg0 = 1/rrTfo*u1r;
          ONE*uiReg0 = 1/rrTfo*u1i;

          ir = -(sin(pin_TETA)*pin_ID+cos(pin_TETA)*pin_IQ);
          ii=-(-cos(pin_TETA)*pin_ID+sin(pin_TETA)*pin_IQ);

          pin_TerminalVoltage = sqrt((pin_UR-rTfo*ir+xTfo*ii)*(pin_UR-rTfo*ir+xTfo*ii) + (pin_UI-rTfo*ii-xTfo*ir)*(pin_UI-rTfo*ii-xTfo*ir))*1/rrTfo;

          pin_CM = cm0;
          pin_EFD = efd0;
          pin_LAMBDAF = lambdaF0;
          pin_LAMBDAD = lambdaD0;
          pin_LAMBDAQ1 = lambdaQ10;
          pin_LAMBDAQ2 = lambdaQ20;
          pin_LAMBDAAD = lambdaAD0;
          pin_LAMBDAAQ = lambdaAQ0;
          pin_OMEGA = omega_0;
          pin_TETA = teta0;
          pin_IQ = iQ0;
          pin_ID = iD0;
          pin_UR = ur0;
          pin_UI = ui0;

          pin_ActivePowerPN = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/PN;

          if PNALT == 0 then
            pin_ActivePowerPNALT = 0;
            pin_ReactivePowerPNALT = 0;
          else
            pin_ActivePowerPNALT = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/PNALT;
            pin_ReactivePowerPNALT = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/PNALT;
          end if;
          pin_ActivePowerSNREF = (pin_UR*(-ir)+pin_UI*(-ii));
          pin_ReactivePowerPN = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/PN;
          pin_ReactivePowerSNREF = (pin_UI*(-ir)-pin_UR*(-ii));
          pin_Current = sqrt(ir*ir+ii*ii);

          //ActivePower SN
          pin_ActivePowerSN = (pin_UR*(-ir)+pin_UI*(-ii))*SNREF/SN;

          //ReactivePower SN
          pin_ReactivePowerSN = (pin_UI*(-ir)-pin_UR*(-ii))*SNREF/SN;

            //Field Current
          if mDSatIn==0 and mQSatIn==0 and nDSat==0 and nQSat==0 then
            pin_FieldCurrent = -(mDV/rrTfo)*((mD0+lD+mrc)*pin_LAMBDAF-(mD0+mrc)*pin_LAMBDAD-mD0*lD*pin_ID)/((mD0+mrc)*(lRot+lD)+lRot*lD);
          else
            pin_FieldCurrent = -(mDV/rrTfo)*((lD+mrc)*pin_LAMBDAF- mrc*pin_LAMBDAD-lD*pin_LAMBDAAD)/(mrc*(lRot+lD)+lRot*lD);
          end if;

          annotation ();
        end DYNModelM2S_INIT;
      end Eurostag;

      package PSAT
        package SecondOrder
          model Order2

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Taa0=0 "d-axis additional leakage time constant";
          protected
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Taa=Taa0 "d-axis additional leakage time constant";
            parameter Real c1=ra*K "CONSTANT";
            parameter Real c2=x1d*K "CONSTANT";
            parameter Real c3=x1d*K " CONSTANT";
            parameter Real K=1/(ra*ra + x1d*x1d) "CONSTANT";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
