            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + x1d*ir0, vr0 + ra*ir0 - x1d*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
          public
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            pm=pm0;
            vf=vf0;
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            id=-c1*vd - c3*vq + vf*c3;
            iq=c2*vd - c1*vq + vf*c1;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            -P=p.vr*p.ir + p.vi*p.ii;
            -Q=p.vi*p.ir - p.vr*p.ii;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, textString=
                                                                                                    "Second Order", fontName="Arial"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order2;

          model Order2_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=20 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Taa0=0 "d-axis additional leakage time constant";
          protected
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real c1=ra*K "CONSTANT";
            parameter Real c2=x1d*K "CONSTANT";
            parameter Real c3=x1d*K " CONSTANT";
            parameter Real K=1/(ra*ra + x1d*x1d) "CONSTANT";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + x1d*ir0, vr0 + ra*ir0 - x1d*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=vq0 + ra*iq0 + x1d*id0 "Initialitation";
          public
            Real deltaminusanglev=delta - anglev;
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-158.8168,52.3457}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-174.9467,-35.9694}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=vq0 + ra*iq0 + x1d*id0
              "Initialitation"                                                                annotation(Placement(visible=true, transformation(origin={157.9897,94.1638}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation"                                                                                 annotation(Placement(visible=true, transformation(origin={157.5761,66.0901}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={166.3897,85.7638}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={174.7897,77.3638}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            id=-c1*vd - c3*vq + vf*c3;
            iq=c2*vd - c1*vq + vf*c1;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            -P=p.vr*p.ir + p.vi*p.ii;
            -Q=p.vi*p.ir - p.vr*p.ii;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, textString=
                                                                                                    "Second Order", fontName="Arial"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order2_Inputs_Outputs;

        end SecondOrder;

        package ThirdOrder
          model Order3

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={133.639,-1.0158}, extent={{-13.639,-13.9842},{13.6389,13.9842}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=10 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Taa=0 "d-axis additional leakage time constant";
            parameter Real Kw=0;
            parameter Real Kp=0;
          protected
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real c1=ra*K "CONSTANT";
            parameter Real c2=x1d*K "CONSTANT";
            parameter Real c3=xq*K " CONSTANT";
            parameter Real K=1/(ra*ra + xq*x1d) "CONSTANT";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
          public
            Real e1q(start=e1q0);
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
          algorithm
            vf:=vf + Kw*(w - 1) - Kp*(P - p0);
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            pm=pm0;
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0;
            id=-c1*vd - c3*vq + e1q*c3;
            iq=c2*vd - c1*vq + e1q*c1;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, textString=
                                                                                                    "Third Order", fontName="Arial"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105},{148.5,105}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics));
          end Order3;

          model Order3_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=20 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Taa=0 "d-axis additional leakage time constant";
            parameter Real Kw=0;
            parameter Real Kp=0;
          protected
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real c1=ra*K "CONSTANT";
            parameter Real c2=x1d*K "CONSTANT";
            parameter Real c3=xq*K " CONSTANT";
            parameter Real K=1/(ra*ra + xq*x1d) "CONSTANT";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
          public
            Real e1q(start=e1q0);
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-159.127,67.3695}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.5547}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-164.0384,-42.7137}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={159.127,97.5816}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={160.6004,66.3277}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={161.0916,-52.0898}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0;
            id=-c1*vd - c3*vq + e1q*c3;
            iq=c2*vd - c1*vq + e1q*c1;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, textString=
                                                                                                    "Third Order", fontName="Arial"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order3_Inputs_Outputs;

        end ThirdOrder;

        package FourthOrder
          model Order4

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real T1d0=8 "d-axis transient time constant,s";
            parameter Real T1q0=0.8
              "q-axis transient time constant,s(only for order IV,V.1,VI,VIII)*";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation *";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0) "*";
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
            der(e1d)=0;
          algorithm
            vf:=vf + Kw*(w - 1) - Kp*(P - p0);
          equation
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr)
              "transformation between rotor and stator reference frame";
            pm=pm0 "0=Pm0-Pm";
            der(w)=(pm - pe - D*(w - 1))/M;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0;
            der(e1d)=(-e1d + (xq - x1q)*iq)/T1q0 "differential equations *";
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            e1q=vq + ra*iq + x1d*id;
            e1d=vd + ra*id - x1q*iq "relation between voltages and currents *";
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", textString
                      =                                                                             "Forth Order", lineColor={0,0,0}),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                             "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order4;

          model Order4_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII) *";
            parameter Real T1d0=8 "d-axis transient time constant,s";
            parameter Real T1q0=0.8
              "q-axis transient time constant,s(only for order IV,V.1,VI,VIII) *";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation *";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0) "*";
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-159.127,67.3695}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-164.0384,-42.7137}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={159.127,97.5816}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={160.6004,66.3277}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={161.0916,-52.0898}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0;
            der(e1d)=(-e1d + (xq - x1q)*iq)/T1q0 "differential equations *";
            e1q=vq + ra*iq + x1d*id;
            e1d=vd + ra*id - x1q*iq "relation between voltages and currents *";
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", textString=
                                                                                                    "Forth Order", lineColor={0,0,0}),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order4_Inputs_Outputs;

        end FourthOrder;

        package FifthOrder
          model Order5Type1

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real T1d0=8 "d-axis transient time constant,s";
            parameter Real T1q0=0.8
              "q-axis transient time constant,s(only for order IV,V.1,VI,VIII)*";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)*/";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation*";
            parameter Real e2d0=vd0 + ra*id0 - x1q*iq0 "Initialitation*/";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0) "*";
            Real e2d(start=e2d0) "*/";
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
            der(e1d)=0 "*";
            der(e2d)=0 "*/";
          algorithm
            vf:=vf + Kw*(w - 1) - Kp*(P - p0);
          equation
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr)
              "transformation between rotor and stator reference frame";
            pm=pm0 "0=Pm0-Pm";
            der(w)=(pm - pe - D*(w - 1))/M;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0 "differential equations";
            der(e1d)=(-e1d + (xq - x1q - T2q0/T1q0*(x1d/x1q)*(xq - x1q))*iq)/T1q0
              "differential equations/";
            der(e2d)=(-e2d + e1d + (x1q - x1d + T2q0/T1q0*(x1d/x1q)*(xq - x1q))*iq)/T2q0
              "differential equations/";
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            e1q=vq + ra*iq + x1d*id;
            e2d=vd + ra*id - x1q*iq "relation between voltages and currents/";
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString
                      =                                                                             "Fifth Order (1)"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                             "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order5Type1;

          model Order5Type1_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5
              "q-axis transient reactance, p.u.(only for IV,V.1,VI,VIII)*";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8
              "transient time constant,s(only for IV,V.1,VI,VIII)*";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)*/";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB
              "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation*";
            parameter Real e2d0=vd0 + ra*id0 - x1q*iq0 "Initialitation*/";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0) "*";
            Real e2d(start=e2d0) "*/";
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-159.127,67.3695}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-164.0384,-42.7137}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={159.127,97.5816}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={160.6004,66.3277}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={161.0916,-52.0898}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d)*id + vf)/T1d0;
            der(e1d)=(-e1d + (xq - x1q - T2q0/T1q0*(x1d/x1q)*(xq - x1q))*iq)/T1q0
              "differential equations/";
            der(e2d)=(-e2d + e1d + (x1q - x1d + T2q0/T1q0*(x1d/x1q)*(xq - x1q))*iq)/T2q0
              "differential equations/";
            e1q=vq + ra*iq + x1d*id;
            e2d=vd + ra*id - x1q*iq "relation between voltages and currents/";
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString=
                                                                                                    "Fifth Order (1)"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order5Type1_Inputs_Outputs;

          model Order5Type2

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=(e1q0 + (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id0)/(1 - Taa/T1d0)
              "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
            der(e2q)=0;
            der(e2d)=0;
          algorithm
            vf:=vf + Kw*(w - 1) - Kp*(P - p0);
          equation
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr)
              "transformation between rotor and stator reference frame";
            pm=pm0 "0=Pm0-Pm";
            der(w)=(pm - pe - D*(w - 1))/M;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + (1 - Taa/T1d0)*vf)/T1d0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q - (x1d - x2d + T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + Taa/T1d0*vf)/T2d0
              "differential equations";
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq "relation between voltages and currents";
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString
                      =                                                                             "Fifth Order (2)"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                             "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order5Type2;

          model Order5Type2_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-159.127,67.3695}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-164.0384,-42.7137}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={159.127,97.5816}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={160.6004,66.3277}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={161.0916,-52.0898}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + (1 - Taa/T1d0)*vf)/T1d0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q - (x1d - x2d + T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + Taa/T1d0*vf)/T2d0
              "differential equations";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq "relation between voltages and currents";
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString=
                                                                                                    "Fifth Order (2)"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order5Type2_Inputs_Outputs;

        end FifthOrder;

        package SixthOrder
          model Order6

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus);
            parameter Real CoB2=SystemBase/Sn;
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf0=(e1q0 + (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id0)/(1 - Taa/T1d0)
              "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real deltaminusanglev=delta - anglev;
            Real delta "rotor angle index";
            Real w "machine speed, p.u.";
            Real v(start=v0) "Bus voltage magnitude";
            Real anglev(start=anglev0) " Bus voltage angle";
            Real pm(start=pm0) " mechanical power";
            Real vf(start=vf0) " field voltage";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm0) "electric power";
            Real P;
            Real Q;
          initial equation
            delta=delta0;
            w=1;
            der(e1q)=0;
            der(e1d)=0;
            der(e2q)=0;
            der(e2d)=0;
          algorithm
            vf:=vf + Kw*(w - 1) - Kp*(P - p0);
          equation
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr)
              "transformation between rotor and stator reference frame";
            pm=pm0 "0=Pm0-Pm";
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            der(w)=(pm - pe - D*(w - 1))/M;
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + (1 - Taa/T1d0)*vf)/T1d0;
            der(e1d)=(-e1d + (xq - x1q - T2q0/T1q0*(x2q/x1q)*(xq - x1q))*iq)/T1q0;
            der(e2d)=(-e2d + e1d + (x1q - x2q + T2q0/T1q0*(x2q/x1q)*(xq - x1q))*iq)/T2q0;
            der(e2q)=(-e2q + e1q - (x1d - x2d + T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + Taa/T1d0*vf)/T2d0;
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq;
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString
                      =                                                                             "Sixth Order"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                             "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order6;

          model Order6_Inputs_Outputs

            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*Vn/(Sn*Vbus) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-159.127,67.3695}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-164.0384,-42.7137}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={159.127,97.5816}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={160.6004,66.3277}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={161.0916,-52.0898}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={160.1093,-96.8871}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d - T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + (1 - Taa/T1d0)*vf)/T1d0;
            der(e1d)=(-e1d + (xq - x1q - T2q0/T1q0*(x2q/x1q)*(xq - x1q))*iq)/T1q0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q - (x1d - x2d + T2d0/T1d0*(x2d/x1d)*(xd - x1d))*id + Taa/T1d0*vf)/T2d0
              "differential equations";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=false, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, fontName="Arial", lineColor={0,0,0}, textString=
                                                                                                    "Sixth Order"),Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                    "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString=
                                                                                                    "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                    "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                    "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Order6_Inputs_Outputs;

          model Order6Type2_Inputs_Outputs

            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*(Vn^2)/(Sn*(Vbus^2)) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real P0=vd0*id0 + vq0*iq0 "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real delta;
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-129.127,
                      62.3695},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-134.038,
                      -12.7137},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={124.127,
                      87.5816},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={125.6,
                      66.3277},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={120.109,
                      -81.8871},                                                                                                  extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={120.109,
                      -61.8871},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0)) annotation (Placement(
                visible=true,
                transformation(
                  origin={2.2777,5.4683},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-1.5036},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d- (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (1-Taa/T1d0)*vf)/T1d0;
            der(e1d)=(-e1d +(xq - x1q - (T2q0/T1q0)*(x2q/x1q)*(xq-x1q))*iq)/T1q0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q -(x1d - x2d + (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (Taa/T1d0)*vf)/T2d0
              "differential equations";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}},         preserveAspectRatio=false,initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{-53.1084,-16.9882},{53.1084,16.9882}},
                                                                                                  fontName=
                        "Arial",
                    lineColor={0,0,0},
                    textString="Sixth Order"),                                                                                             Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                           "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Pm0", fontName="Arial"),Text(              origin={
                        76.5998,-84.1959},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{-23.4002,-9.4693},{23.4002,9.4693}},
                                                                                                    fontName="Arial",
                    textString="P0",
                    lineColor={0,0,0}),                                                                                      Text(visible=true, origin={80.0,-47.8152},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString
                      =                                                                           "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "v", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,
                      -105},{148.5,105}},                                                                                                    preserveAspectRatio=false,initialScale=0.1, grid={5,5}),
                  graphics));
          end Order6Type2_Inputs_Outputs;

          model Order6Type2_Inputs_Outputs_pq

            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*(Vn^2)/(Sn*(Vbus^2)) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            parameter Real q0=0.11859436505981
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real P0=vd0*id0 + vq0*iq0 "Initialitation";
            parameter Real vf00=e1q0 + (xd - x1d)*id0 "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            Real e1q(start=e1q0);
            Real e1d(start=e1d0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real delta;
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real pe(start=pm00) "electric power";
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-129.127,
                      62.3695},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-134.038,
                      -12.7137},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=e1q0 + (xd - x1d)*id0 annotation(Placement(visible=true, transformation(origin={124.127,
                      87.5816},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={125.6,
                      66.3277},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110,60},        extent={{-10,-10},
                      {10,10}},                                                                                                    rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={120.109,
                      -81.8871},                                                                                                  extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110,-30},     extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={120.109,
                      -61.8871},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110,
                      35.4026},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0)) annotation (Placement(
                visible=true,
                transformation(
                  origin={2.2777,5.4683},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-1.5036},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput P annotation(Placement(visible=true, transformation(origin={125.6,
                      46.3277},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110,
                      -57.1615},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Q annotation(Placement(visible=true, transformation(origin={125.6,
                      26.3277},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110,
                      -87.1615},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d- (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (1-Taa/T1d0)*vf)/T1d0;
            der(e1d)=(-e1d +(xq - x1q - (T2q0/T1q0)*(x2q/x1q)*(xq-x1q))*iq)/T1q0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q -(x1d - x2d + (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (Taa/T1d0)*vf)/T2d0
              "differential equations";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}},         preserveAspectRatio=false,initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{-53.1084,-16.9882},{53.1084,16.9882}},
                                                                                                  fontName=
                        "Arial",
                    lineColor={0,0,0},
                    textString="Sixth Order"),                                                                                             Text(visible=true, origin={0.0,-68.0978},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString=
                                                                                                  "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                  "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                  "Pm", fontName="Arial"),Text(visible=true, origin={74.4243,90.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                  "Vf0", fontName="Arial"),Text(visible=true, origin={77.1327,61.4189},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                  "Pm0", fontName="Arial"),  Text(visible=true, origin={80,
                        -27.8152},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString=
                                                                                                  "w", fontName="Arial"),Text(visible=true, origin={80.3914,38.5811},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString=
                                                                                                  "v", fontName="Arial"),    Text(              origin={
                        85.892,-56.9975},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{
                        -4.108,-16.9975},{4.108,16.9975}},                                             fontName=
                        "Arial",
                    textString="P",
                    lineColor={0,0,0}),                                                                                      Text(              origin={
                        85.892,-81.9975},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{
                        -4.108,-21.9975},{4.108,21.9975}},                                             fontName=
                        "Arial",
                    textString="Q",
                    lineColor={0,0,0})}),                                                                                   Diagram(coordinateSystem(extent={{-148.5,
                      -105},{148.5,105}},                                                                                                    preserveAspectRatio=false,initialScale=0.1, grid={5,5}),
                  graphics));
          end Order6Type2_Inputs_Outputs_pq;

          model Order6Type2_Inputs_Outputs_WithVNL

            constant Real pi=Modelica.Constants.pi;
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=200000 "Nominal voltage";
            parameter Real Vbus=200000 "Bus nominal voltage, change of base";
            parameter Real CoB=SystemBase*(Vn^2)/(Sn*(Vbus^2)) "Change of Base";
            parameter Real CoB2=SystemBase/Sn "Change of Base";
            parameter Real fn=50 "frequency rating, Hz";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=0 "Power flow, node angle";
            parameter Real p0=0.200012000627281 "Power flow, node active power";
            parameter Real q0=0.0518626935184656
              "Power flow, node reactive power";
            parameter Real ra0=0.001 "armature resistance, p.u.";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            parameter Real x1d0=0.302 "d-axis transient reactance, p.u.";
            parameter Real x1q0=0.5 "q-axis transient reactance, p.u.";
            parameter Real x2d0=0.204
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real x2q0=0.3
              "q-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xl=0.15
              "unsaturated leakage reactance in both axes, p.u.";
            parameter Real T1d0=8 "transient time constant,s";
            parameter Real T1q0=0.8 "transient time constant,s";
            parameter Real T2d0=0.04
              "d-axis sub-transient time constant,s (only for V.2,VI,VIII)";
            parameter Real T2q0=0.02
              "q-axis sub-transient time constant,s (only for V.1,V.2,VI,VIII)";
            parameter Real Taa=0.002
              "d-axis additional circuit leakage time constant,s";
            parameter Real M0=10 "Machanical starting time (2H), kWs/kVA";
            parameter Real D0=0 "Damping coefficient";
            parameter Real Kw=0;
            parameter Real Kp=0;
            parameter Real ra=ra0*CoB "armature resistance, p.u.";
            parameter Real xd=xd0*CoB "d-axis reactance, p.u.";
            parameter Real x1d=x1d0*CoB "d-axis transient reactance, p.u.";
            parameter Real x2d=x2d0*CoB
              "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real xq=xq0*CoB "q-axis reactance, p.u.";
            parameter Real x1q=x1q0*CoB "q-axis reactance, p.u.";
            parameter Real x2q=x2q0*CoB
              "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
            parameter Real M=M0/CoB2 "Machanical starting time (2H), kWs/kVA";
            parameter Real xad0=xd0-x1d0;
            parameter Real D=D0/CoB2 "Damping coefficient";
            parameter Real Omegab=2*pi*fn "Base freq in rad/s";
            parameter Real vr0=v0*cos(anglev0) "Initialitation";
            parameter Real vi0=v0*sin(anglev0) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real delta0=atan2(vi0 + ra*ii0 + xq*ir0, vr0 + ra*ir0 - xq*ii0)
              "Initialitation";
            parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
              "Initialitation";
            parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
              "Initialitation";
            parameter Real pm00=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0
              "Initialitation";
            parameter Real vf00=(e1q0 + (xd - x1d- (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id0)/(1-Taa/T1d0)
              "Initialitation";
            parameter Real e1q0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
            parameter Real e1d0=vd0 + ra*id0 - x1q*iq0 "Initialitation";
            parameter Real e2q0=vq0 + ra*iq0 + x2d*id0 "Initialitation";
            parameter Real e2d0=vd0 + ra*id0 - x2q*iq0 "Initialitation";
            parameter Real m=0.03;
            parameter Real n=0.1;
            parameter Real Se0=(1+m*(e1q0^n))*e1q0 "Initialitation";
            parameter Real if00=Se0/xad0 "Initialitation";
            Real Se;
            Real e1q(start=e1q0);
            Real e1d(start=e1d0);
            Real e2q(start=e2q0);
            Real e2d(start=e2d0);
            Real deltaminusanglev=delta - anglev;
            Real anglev(start=anglev0) " Bus voltage angle";
            Real vd(start=vd0) "voltage direct axis";
            Real vq(start=vq0) "voltage quadrature axis";
            Real id(start=id0) "current direct axis";
            Real iq(start=iq0) "current quadrature axis";
            Real P;
            Real Q;
            Modelica.Blocks.Interfaces.RealInput vf(start=vf00) annotation(Placement(visible=true, transformation(origin={-119.127,
                      67.3695},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,56.852}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput pm(start=pm00) annotation(Placement(visible=true, transformation(origin={-119.038,
                      -42.7137},                                                                                                    extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0=(e1q0 + (xd - x1d- (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id0)/(1-Taa/T1d0)  annotation(Placement(visible=true, transformation(origin={119.127,
                      77.5816},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput pm0=(vq0 + ra*iq0)*iq0 + (vd0 + ra*id0)*id0 annotation(Placement(visible=true, transformation(origin={100.6,
                      11.3277},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,62.8385}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta annotation(Placement(visible=true, transformation(origin={101.092,
                      -47.0898},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-85.388}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w annotation(Placement(visible=true, transformation(origin={135.109,
                      -86.8871},                                                                                                  extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0)
              "Bus voltage magnitude"                                                 annotation(Placement(visible=true, transformation(origin={115.109,
                      -76.8871},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,35.4026}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Connectors.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0))                                                                            annotation(Placement(visible=true, transformation(origin={2.2777,
                      5.4683},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput ifd "Field current"                 annotation(Placement(visible=true, transformation(origin={135.109,
                      -11.8871},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={45,
                      112.702},                                                                                                    extent={{12.702,
                      -15},{-12.7019,15}},                                                                                                    rotation=-90)));
            Modelica.Blocks.Interfaces.RealOutput pe(start=pm00)
              "electric power"                                                     annotation(Placement(visible=true, transformation(origin={139.127,
                      52.5816},                                                                                                    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={40,-110},    extent={{-10.0,-10.0},{10.0,10.0}}, rotation=-90)));
          initial equation
            delta=delta0;
            w=1;
          equation
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(w)=(pm - pe - D*(w - 1))/M;
            pe=(vq + ra*iq)*iq + (vd + ra*id)*id "electrical power";
            der(delta)=Omegab*(w - 1);
            der(e1q)=(-e1q - (xd - x1d- (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (1-Taa/T1d0)*vf)/T1d0;
            der(e1d)=(-e1d +(xq - x1q - (T2q0/T1q0)*(x2q/x1q)*(xq-x1q))*iq)/T1q0;
            der(e2d)=(-e2d + (xq - x2q)*iq)/T2q0;
            der(e2q)=(-e2q + e1q -(x1d - x2d + (T2d0/T1d0)*(x2d/x1d)*(xd-x1d))*id + (Taa/T1d0)*vf)/T2d0
              "differential equations";
            e2q=vq + ra*iq + x2d*id;
            e2d=vd + ra*id - x2q*iq;
            Se=(1+m*(e1q^n))*e1q;
            ifd=Se/xad0;
            [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
            [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq "power injection P and Q at the network buses";
            annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}},         preserveAspectRatio=false,initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{-53.1084,-16.9882},{53.1084,16.9882}},
                                                                                                  fontName=
                        "Arial",
                    lineColor={0,0,0},
                    textString="Sixth Order"),                                                                                             Text(visible=true, origin={0.0,-68.0978},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                      =                                                                           "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}}),Text(visible=true, origin={-83.6919,46.7895},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Vf", fontName="Arial"),Text(visible=true, origin={-82.3761,-50.0},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Pm", fontName="Arial"),Text(visible=true, origin={
                        84.4243,90},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Vf0", fontName="Arial"),Text(visible=true, origin={
                        77.1327,61.4189},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "Pm0", fontName="Arial"),Text(visible=true, origin={76.5998,-84.1959},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-23.4002,-9.4693},{23.4002,9.4693}}, textString
                      =                                                                           "delta", fontName="Arial"),Text(visible=true, origin={80.0,-47.8152},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-8.216,-26.1798},{8.216,26.1798}}, textString
                      =                                                                           "w", fontName="Arial"),Text(visible=true, origin={
                        80.3914,38.5811},
                      fillPattern =                                                                                                   FillPattern.Solid, extent={{-9.6086,-11.4189},{9.6086,11.4189}}, textString
                      =                                                                           "v", fontName="Arial"),Text(visible=true, origin={40,
                        90},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{
                        -10,-10},{10,10}},                                                             fontName=
                        "Arial",
                    lineColor={255,0,0},
                    textString="ifd"),                                                                                   Text(              origin={40,
                        -90},
                      fillPattern=FillPattern.Solid,                                                                                                    extent={{
                        -10,-10},{10,10}},                                                             fontName=
                        "Arial",
                    lineColor={255,0,0},
                    textString="pe")}),                                                                                     Diagram(coordinateSystem(extent={{-148.5,
                      -105},{148.5,105}},                                                                                                    preserveAspectRatio=false,initialScale=0.1, grid={5,5}),
                  graphics));
          end Order6Type2_Inputs_Outputs_WithVNL;
        end SixthOrder;

      end PSAT;

      package DTU
        model PwdqCurrentSource "Developed by DTU"

          PowerSystems.Connectors.PwPin n
            annotation (Placement(transformation(extent={{60,-6},{72,6}}),
                iconTransformation(extent={{60,-6},{72,6}})));
          PowerSystems.Connectors.ImPin id_ref
            annotation (Placement(transformation(extent={{-73,33},{-61,47}})));
          PowerSystems.Connectors.ImPin iq_ref
            annotation (Placement(transformation(extent={{-73,-47},{-61,-33}})));
          PowerSystems.Connectors.ImPin phi_meas
            annotation (Placement(transformation(extent={{-6,-6},{6,6}},
                rotation=90,
                origin={0,-46}), iconTransformation(
                extent={{-6,-6},{6,6}},
                rotation=90,
                origin={0,-66})));

        equation
          n.ir=id_ref*cos(phi_meas) - iq_ref*sin(phi_meas);
          n.ii=id_ref*sin(phi_meas) + iq_ref*cos(phi_meas);
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={
                Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
                Ellipse(
                  extent={{-22,22},{22,-20}},
                  lineColor={0,0,255},
                  lineThickness=0.5),
                Polygon(
                  points={{0,22},{-2,16},{2,16},{0,22}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  smooth=Smooth.None,
                  fillPattern=FillPattern.Solid,
                  fillColor={0,0,255}),
                Line(
                  points={{0,38},{0,-42}},
                  color={0,0,255},
                  thickness=0.5,
                  smooth=Smooth.None),
                Text(
                  extent={{-56,48},{-36,32}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Id_ref"),
                Text(
                  extent={{-56,-32},{-36,-48}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Iq_ref")}));
        end PwdqCurrentSource;

        model PwVoltageSource "Developed by DTU"

          parameter Real R(start=0.01) "Resistance";
          parameter Real X(start=0.01) "Reactance";

          PowerSystems.Connectors.ImPin Vre_ref annotation (Placement(transformation(
                  extent={{-72,33},{-60,47}}), iconTransformation(extent={{-72,33},{-60,
                    47}})));
          PowerSystems.Connectors.ImPin Vim_ref annotation (Placement(transformation(
                  extent={{-72,-47},{-60,-33}}), iconTransformation(extent={{-72,-47},{-60,
                    -33}})));
          PowerSystems.Connectors.PwPin n
            annotation (Placement(transformation(extent={{60,-6},{74,8}})));

        equation
          Vre_ref=n.vr + R*n.ir - X*n.ii;
          Vim_ref=n.vi + R*n.ii + X*n.ir;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={
                Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
                Ellipse(
                  extent={{-22,22},{22,-20}},
                  lineColor={0,0,255},
                  lineThickness=0.5),
                Line(
                  points={{0,38},{0,22}},
                  color={0,0,255},
                  thickness=0.5,
                  smooth=Smooth.None),
                Text(
                  extent={{-56,48},{-36,32}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Vre_ref"),
                Text(
                  extent={{-56,-32},{-36,-48}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Vim_ref"),
                Line(
                  points={{0,-20},{0,-36}},
                  color={0,0,255},
                  thickness=0.5,
                  smooth=Smooth.None),
                Line(
                  points={{-4,14},{4,14}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  thickness=0.5),
                Line(
                  points={{0,18},{0,10}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  thickness=0.5),
                Line(
                  points={{-4,-12},{4,-12}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  thickness=0.5)}), Diagram(coordinateSystem(preserveAspectRatio=false,
                  extent={{-100,-100},{100,100}}), graphics));
        end PwVoltageSource;

        model PwreimCurrentSource "Developed by DTU"

          PowerSystems.Connectors.PwPin n
            annotation (Placement(transformation(extent={{60,-6},{72,6}}),
                iconTransformation(extent={{60,-6},{72,6}})));
          PowerSystems.Connectors.ImPin id_ref
            annotation (Placement(transformation(extent={{-73,33},{-61,47}})));
          PowerSystems.Connectors.ImPin iq_ref
            annotation (Placement(transformation(extent={{-73,-47},{-61,-33}})));

        equation
          n.ir=id_ref;
          n.ii=iq_ref;
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={
                Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
                Ellipse(
                  extent={{-22,22},{22,-20}},
                  lineColor={0,0,255},
                  lineThickness=0.5),
                Polygon(
                  points={{0,22},{-2,16},{2,16},{0,22}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  smooth=Smooth.None,
                  fillPattern=FillPattern.Solid,
                  fillColor={0,0,255}),
                Line(
                  points={{0,38},{0,-42}},
                  color={0,0,255},
                  thickness=0.5,
                  smooth=Smooth.None),
                Text(
                  extent={{-56,48},{-36,32}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Ire_ref"),
                Text(
                  extent={{-56,-30},{-36,-48}},
                  lineColor={0,0,255},
                  lineThickness=1,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Iim_ref")}));
        end PwreimCurrentSource;
      end DTU;

      package PSSE
        model GENROU "Round Rotor Generator"

        constant Real pi=Modelica.Constants.pi;
         parameter Real eterm "terminal voltage";                                                  //1.0
         parameter Real anglev0 "Power flow, node angle in degree";
         parameter Real pelec "active power MVA";//80.0
         parameter Real qelec "reactive power MVA"; //50.0
         parameter Real wbase = 2*pi*50 "system base speed";
         parameter Real mbase = 100 "system base power rating MVA";
         parameter Real Ra = 0 "amature resistance";
         parameter Real Tpd0 "d-axis transient open-circuit time constant s";
         parameter Real Tppd0
            "d-axis sub-transient open-circuit time constant s";
         parameter Real Tpq0 "q-axis transient open-circuit time constant s";
         parameter Real Tppq0 "q-axis transient open-circuit time constant s";
         parameter Real H "inertia constant s";
         parameter Real D "Damping";
         parameter Real Xd "d-axis reactance";
         parameter Real Xq "q-axis reactance";
         parameter Real Xpd "d-axis transient reactance";
         parameter Real Xpq "d-axis transient reactance";
         parameter Real Xppd "d-axis sub-transient reactance";
         parameter Real Xppq = Xppd "q-axis sub-transient reactance";
         parameter Real Xpp = Xppd "sub-transient reactance";
         parameter Real Xl "leakage reactance";
         parameter Real s10 = Modelica.Constants.small; //less than zero can commend the saturation function
         parameter Real s12= Modelica.Constants.small;  // paremeter Real gentype = 1;

        protected
          parameter Real anglev_rad=anglev0*pi/180
            "initial value of bus anglev in rad";
          parameter Real p0=pelec/mbase
            "initial value of bus active power in p.u.";
          parameter Real q0=qelec/mbase
            "initial value of bus reactive power in p.u.";
          parameter Complex Zs(re=Ra, im= Xpp) "Equivation impedance";
          parameter Complex VT(re=eterm*cos(anglev_rad), im=eterm*sin(anglev_rad));
          parameter Complex S(re=p0, im=q0);
          parameter Complex It= PowerSystems.NonElectrical.Math.Complex.conj(S/VT);
          parameter Complex Is = It + VT/Zs "Equivation current source";
          parameter Complex fpp = Zs*Is
            "Flux linkage in synchronous reference frame";
          parameter Real ang_P= PowerSystems.NonElectrical.Math.Complex.arg(fpp);
          parameter Real ang_I= PowerSystems.NonElectrical.Math.Complex.arg(It);
          parameter Real ang_PI=ang_P-ang_I;
          parameter Real psi = PowerSystems.NonElectrical.Math.Complex.absol(fpp);
          //Include saturation factor during initialization
          parameter Real dsat= PowerSystems.NonElectrical.Math.Complex.Se(psi,s10,s12);
          parameter Real a = psi + psi*dsat*(Xq-Xl)/(Xd-Xl);
          parameter Real b = PowerSystems.NonElectrical.Math.Complex.absol(It)*(Xpp-Xq);
          //Initialize rotor angle position
          parameter Real delta0 = atan(b*cos(ang_PI)/(b*sin(ang_PI)-a)) + ang_P;
          parameter Complex DQ_dq(re=cos(delta0),im=-sin(delta0))
            "Change Reference Frame";
          parameter Complex fpp_dq=fpp*DQ_dq
            "Flux linkage in rotor reference fram (dq axes)";
          parameter Complex I_dq= PowerSystems.NonElectrical.Math.Complex.conj(It*DQ_dq);
          parameter Real PSIppq0 = PowerSystems.NonElectrical.Math.Complex.real(fpp_dq);
          parameter Real PSIppd0 = PowerSystems.NonElectrical.Math.Complex.imag(fpp_dq);
          //Initialize current and voltage components of rotor reference fram (dq axes).
          parameter Real iq0 = PowerSystems.NonElectrical.Math.Complex.real(I_dq);
          parameter Real id0 = PowerSystems.NonElectrical.Math.Complex.imag(I_dq);
          parameter Real ud0 = -(PSIppq0 - Xppq*iq0)- Ra*id0;
          parameter Real uq0 = PSIppd0 - Xppd*id0- Ra*iq0;
          //Initialize current and voltage components of synchronous reference frame.
          parameter Real  v0=eterm;
          parameter Real vr0=v0*cos(anglev_rad);
          parameter Real vi0=v0*sin(anglev_rad);
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2);
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2);
          //Initialize mechanical power and field voltage.
          parameter Real Pm0=p0;
          parameter Real Efd0 = dsat*PSIppq0 + PSIppq0 + (Xpd-Xpp)*id0 + (Xd-Xpd)*id0;
          // constant
          parameter Real K1d=(Xpd-Xppd)*(Xd-Xpd)/(Xpd-Xl)^2;
          parameter Real K2d=(Xpd-Xl)*(Xppd-Xl)/(Xpd-Xppd);
          parameter Real K1q=(Xpq-Xppq)*(Xq-Xpq)/(Xpq-Xl)^2;
          parameter Real K2q=(Xpq-Xl)*(Xppq-Xl)/(Xpq-Xppq);
          parameter Real K3d=(Xppd-Xl)/(Xpd-Xl);
          parameter Real K4d=(Xpd-Xppd)/(Xpd-Xl);
          parameter Real K3q=(Xppq-Xl)/(Xpq-Xl);
          parameter Real K4q=(Xpq-Xppq)/(Xpq-Xl);
        public
          Real Vt "Bus voltage magnitude";
          Real anglev "Bus voltage angle";
          Real I "terminal current magnitude";
          Real anglei "terminal current angle";
          // DQ Axis
          Real id(start=id0);
          Real iq(start=iq0);
          Real ud;
          Real uq;
         //states
          Real delta "load angle";
          Real w "machine speed deviation, p.u.";
          Real Epd;
          Real Epq;
          Real Te;
          Real PSId;
          Real PSIq;
          Real PSIkd;
          Real PSIkq;
          Real PSIppd;
          Real PSIppq;
          Real PSIpp;
          Real XadIfd;
          Real Delta_XadIfd;
          Real XaqIlq;
          Real Delta_XaqIlq;
          Real P;
          Real Q;
          PowerSystems.Connectors.PwPin p(
          vr(start=vr0),
          vi(start=vi0),
          ir(start=ir0),
          ii(start=ii0))
            annotation (Placement(transformation(extent={{80,-12},{100,8}}),
                iconTransformation(extent={{80,-12},{100,8}})));
         output Modelica.Blocks.Interfaces.RealOutput dwr(start=0)
            annotation (Placement(transformation(extent={{74,50},{94,70}}),
                iconTransformation(extent={{98,56},{114,72}})));
          input PowerSystems.Connectors.ImPin Pm(start=Pm0)
            annotation (Placement(transformation(extent={{-108,22},{-88,42}}),
                iconTransformation(extent={{-104,50},{-84,70}})));
          output Modelica.Blocks.Interfaces.RealOutput P_m0=Pm0
            annotation (Placement(transformation(extent={{74,26},{94,46}}),
                iconTransformation(extent={{98,32},{114,48}})));
         output Modelica.Blocks.Interfaces.RealOutput Ec(start=v0)
            annotation (Placement(transformation(extent={{72,-58},{92,-38}}),
                iconTransformation(extent={{98,-70},{114,-54}})));
          input PowerSystems.Connectors.ImPin E_fd(start=Efd0)
            annotation (Placement(transformation(extent={{-104,-74},{-84,-54}}),
                iconTransformation(extent={{-104,-74},{-84,-54}})));
         output Modelica.Blocks.Interfaces.RealOutput EFD0=Efd0
            annotation (Placement(transformation(extent={{72,-82},{92,-62}}),
                iconTransformation(extent={{98,-88},{114,-72}})));
          output Modelica.Blocks.Interfaces.RealOutput Pe
            annotation (Placement(transformation(extent={{74,6},{94,26}}),
                iconTransformation(extent={{98,-54},{114,-38}})));
        initial equation
           delta=delta0;
           w=0;
           der(Epd)=0;
           der(Epq)=0;
           der(PSIkd)=0;
           der(PSIkq)=0;
        equation
          dwr=w;
          Ec=Vt;
          der(Epq) = (1/Tpd0)*(E_fd -XadIfd);
          der(Epd) = (1/Tpq0)*(-1)*(XaqIlq);
          der(PSIkd) =(1/Tppd0)*(Epq-PSIkd-(Xpd-Xl)*id);
          der(PSIkq) =(1/Tppq0)*(Epd-PSIkq+(Xpq-Xl)*iq);////(-1)
          der(w)=(((Pm-D*w)/(w+1)-Te))/(2*H);
          Te =  PSId*iq -  PSIq*id;
          PSId = PSIppd - Xppd*id;
          PSIq = PSIppq - Xppq*iq;
          der(delta)=wbase*(w);

          PSIppd=Epq*K3d+PSIkd*K4d;
          PSIppq=-Epd*K3q-PSIkq*K4q;/////
          PSIpp=sqrt(PSIppd*PSIppd+PSIppq*PSIppq);

          ud = -PSIq*(w+1)- Ra*id;
          uq = PSId*(w+1)- Ra*iq;
         //flow

           anglev =atan2(p.vi, p.vr);
           Vt = sqrt(p.vr^2 + p.vi^2);

          anglei =atan2(p.ii, p.ir);
           I = sqrt(p.ii^2 + p.ir^2);

          Delta_XadIfd = PowerSystems.NonElectrical.Math.Complex.Se(
            PSIpp,
            s10,
            s12)*PSIppd;
          Delta_XaqIlq = PowerSystems.NonElectrical.Math.Complex.Se(
            PSIpp,
            s10,
            s12)*PSIppq*(Xq - Xl)/(Xd - Xl);
           XadIfd=K1d*(Epq-PSIkd-(Xpd-Xl)*id)+Epq+id*(Xd-Xpd) +Delta_XadIfd;
        //
          XaqIlq=K1q*(Epd-PSIkq+(Xpq-Xl)*iq)+Epd-iq*(Xq-Xpq) - Delta_XaqIlq; ///-PSIkq

           [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
           [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[ud;uq];
          -P=p.vr*p.ir + p.vi*p.ii;
          -Q=p.vi*p.ir - p.vr*p.ii;
        Pe=P;
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={Ellipse(extent={{-102,92},{94,-98}}, lineColor={0,0,255}),
                  Text(
                  extent={{-56,62},{54,-62}},
                  lineColor={0,0,255},
                  textString="Genrou"),
                Rectangle(extent={{-102,94},{98,-102}}, lineColor={0,0,255})}));
        end GENROU;

        model GENSAL
          "Salient Pole Generator Model (Quadratic Saturation on d-Axis)"

          constant Real pi=Modelica.Constants.pi;
          parameter Real eterm = 12.25/13.8 "terminal voltage";//1.0
          parameter Real anglev0=0 "Power flow, node angle,in degree";
          parameter Real pelec = 2.3 "active power MVA";//80.0
          parameter Real qelec = -31.9 "reactive power MVA";//50.0
          parameter Real wbase = 2*pi*50 "system base speed";
          parameter Real mbase = 100 "system base power rating MVA";
          parameter Real Ra = 0 "amature resistance";
          parameter Real Tpd0 =  8.89
            "d-axis transient open-circuit time constant s";
          //parameter Real Tpq0 =  0.04 "q-axis transient open-circuit time constant s";
          parameter Real Tppd0 =  0.04
            "d-axis sub-transient open-circuit time constant s";
          parameter Real Tppq0 = 0.05
            "q-axis transient open-circuit time constant s";
          parameter Real H = 4.31 "inertia constant s";
          parameter Real D = 0 "Damping";
          parameter Real Xd = 1.19 "d-axis reactance";
          parameter Real Xq = 1.15 "q-axis reactance";
          parameter Real Xpd = 0.15 "d-axis transient reactance";
          //parameter Real Xpq = 0.70 "d-axis transient reactance";
          parameter Real Xppd = 0.1 "d-axis sub-transient reactance";
          parameter Real Xppq = 0.1 "q-axis sub-transient reactance";
          parameter Real Xpp = 0.1 "sub-transient reactance";
          parameter Real Xl = 0.09 "leakage reactance";
          parameter Real s10 = Modelica.Constants.small; //less than zero can commend the saturation function
          parameter Real s12= Modelica.Constants.small;  // paremeter Real gentype = 1;

        protected
          parameter Real anglev_rad=anglev0*pi/180
            "initial value of bus anglev in rad";
          parameter Real p0=pelec/mbase "change to p.u.";
          parameter Real q0=qelec/mbase;
          parameter Complex Zs(re= Ra, im =  Xpp);
          parameter Complex VT(re= eterm*cos(anglev_rad), im = eterm*sin(anglev_rad));
          parameter Complex S(re= p0, im =  q0);
          parameter Complex It= PowerSystems.NonElectrical.Math.Complex.conj(S/VT);
          parameter Complex Is = It + VT/Zs;
          parameter Complex fpp = Zs*Is;
          parameter Complex a( re=0,im= Xq-Xpp);
          parameter Complex Epqp=fpp + a*It;
          parameter Real delta0 = PowerSystems.NonElectrical.Math.Complex.arg(Epqp);
          parameter Complex DQ_dq(re=cos(delta0),im=-sin(delta0));
          parameter Complex I_dq= PowerSystems.NonElectrical.Math.Complex.conj(It*DQ_dq);
          parameter Real iq0 = PowerSystems.NonElectrical.Math.Complex.real(I_dq);
          parameter Real id0 = PowerSystems.NonElectrical.Math.Complex.imag(I_dq);
          parameter Real v0=eterm "Power flow, node voltage";
          parameter Real vr0=v0*cos(anglev_rad) "Initialitation";
          parameter Real vi0=v0*sin(anglev_rad) "Initialitation";
          parameter Real uq0= v0*sin(anglev_rad-delta0+pi/2);
          //parameter Real uq0 = vr0*cos(delta0)+vi0*sin(delta0);
          parameter Real Epq0= uq0 +Xpd*id0+Ra*iq0;
          parameter Real dsat= PowerSystems.NonElectrical.Math.Complex.Se(Epq0,s10,s12);
          parameter Real Efd0 = Epq0*(1+dsat) + (Xd - Xpd)*id0;
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real Pm0 = p0 + (id0*id0+iq0*iq0)*Ra;
          parameter Real K1d=(Xpd-Xppd)*(Xd-Xpd)/(Xpd-Xl)^2;
          parameter Real K2d=(Xpd-Xl)*(Xppd-Xl)/(Xpd-Xppd);
          parameter Real K3d=(Xppd-Xl)/(Xpd-Xl);
          parameter Real K4d=(Xpd-Xppd)/(Xpd-Xl);

        public
          Real Vt "Bus voltage magnitude";
          Real anglev(start=anglev_rad) "Bus voltage angle";
          Real id(start=id0);
          Real iq(start=iq0);
          Real ud;
          Real uq;
          //states
          Real delta "rotor angle";
          Real w "machine speed deviation, p.u.";
          Real Epq;
          Real PSIkd;
          Real PSIppd;
          Real PSIppq;
          Real PSId;
          Real PSIq;
          Real XadIfd;
          Real Te;
          Real P;
          Real Q;

          PowerSystems.Connectors.PwPin p(
          vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{80,-12},{100,8}}),
                iconTransformation(extent={{80,-12},{100,8}})));
          output Modelica.Blocks.Interfaces.RealOutput dwr(start=0)
            annotation (Placement(transformation(extent={{74,50},{94,70}}),
                iconTransformation(extent={{98,72},{114,88}})));
          input PowerSystems.Connectors.ImPin Pm(start=Pm0)
            annotation (Placement(transformation(extent={{-108,22},{-88,42}}),
                iconTransformation(extent={{-104,50},{-84,70}})));
          output Modelica.Blocks.Interfaces.RealOutput P_m0=Pm0
            annotation (Placement(transformation(extent={{74,26},{94,46}}),
                iconTransformation(extent={{98,32},{114,48}})));
          output Modelica.Blocks.Interfaces.RealOutput Ec(start=v0)
            annotation (Placement(transformation(extent={{72,-58},{92,-38}}),
                iconTransformation(extent={{98,-36},{114,-20}})));
          input PowerSystems.Connectors.ImPin E_fd(start=Efd0)
            annotation (Placement(transformation(extent={{-104,-74},{-84,-54}}),
                iconTransformation(extent={{-104,-74},{-84,-54}})));
          output Modelica.Blocks.Interfaces.RealOutput EFD0=Efd0
            annotation (Placement(transformation(extent={{72,-82},{92,-62}}),
                iconTransformation(extent={{98,-76},{114,-60}})));
          output Modelica.Blocks.Interfaces.RealOutput Pe(start=p0)
            annotation (Placement(transformation(extent={{72,-40},{92,-20}}),
                iconTransformation(extent={{98,-56},{114,-40}})));
          output Modelica.Blocks.Interfaces.RealOutput XadIfd_out
            annotation (Placement(transformation(extent={{74,-102},{94,-82}}),
                iconTransformation(extent={{98,-94},{114,-78}})));
        initial equation
          delta=delta0;
          w=0;
          der(Epq)=0;
          der(PSIkd)=0;
          der(PSIppq)=0;
        equation
          dwr=w;
          Ec=Vt;
          Pe=P;
          der(Epq) = (1/Tpd0)*(E_fd - XadIfd);
          der(PSIkd) =(1/Tppd0)*(Epq-PSIkd-(Xpd-Xl)*id);
          der(PSIppq) =(1/Tppq0)*(-1)*(PSIppq+(Xq-Xppq)*iq);
          XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + (Xd - Xpd)*id + (
            PowerSystems.NonElectrical.Math.Complex.Se(
              Epq, s10, s12)+ 1)*Epq;
          XadIfd_out=XadIfd;
          PSIppd=Epq*K3d+PSIkd*K4d;
          der(w)=((Pm-D*w)/(w+1)-Te)/(2*H);
          der(delta)=wbase*(w);
          Te =PSId*iq -PSIq*id;
          PSId = PSIppd - Xppd*id;
          PSIq = PSIppq - Xppq*iq;
          ud = (-1)*PSIq *(w+1)- Ra*id;
          uq = PSId*(w+1)- Ra*iq;

          //flow
          [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
          [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[ud;uq];
          -P=p.vr*p.ir + p.vi*p.ii;
          -Q=p.vi*p.ir - p.vr*p.ii;

           anglev =atan2(p.vi, p.vr);
           Vt = sqrt(p.vr^2 + p.vi^2);
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={Ellipse(extent={{-102,92},{94,-98}}, lineColor={0,0,255}),
                  Text(
                  extent={{-56,62},{54,-62}},
                  lineColor={0,0,255},
                  textString="Gensal"),
                Rectangle(extent={{-102,94},{98,-102}}, lineColor={0,0,255})}));
        end GENSAL;

        model GENCLS "Classical Generator model"

          PowerSystems.Connectors.PwPin p(vr(start=vr0), vi(start=vi0), ir(start=ir0), ii(start=ii0)) annotation(Placement(visible=true, transformation(origin={2.2777,10.4683}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-1.5036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          constant Real pi=Modelica.Constants.pi;

          parameter Real v0=1 "Power flow, node voltage";
          parameter Real anglev0=0 "Power flow, node angle in degree";
          parameter Real p0=0.200012000627281
            "Power flow, node active power,p.u.";
          parameter Real q0=0.0518626935184656
            "Power flow, node reactive power,p.u.";
          parameter Real wbase = 2*pi*50 "system base speed";
          parameter Real mbase = 100 "system base power rating MVA";
          parameter Real ra = 0 "amature resistance";
          parameter Real x1d=1 "d-axis transient reactance, p.u.";
          parameter Real H=0 "inertia";
          parameter Real D=0 "Damping coefficient";

          parameter Real anglev_rad=anglev0*pi/180
            "initial value of bus anglev in rad";
          parameter Real c1=ra*K "CONSTANT";
          parameter Real c2=x1d*K "CONSTANT";
          parameter Real c3=x1d*K " CONSTANT";
          parameter Real K=1/(ra*ra + x1d*x1d) "CONSTANT";
          parameter Real vr0=v0*cos(anglev_rad) "Initialitation";
          parameter Real vi0=v0*sin(anglev_rad) "Initialitation";
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real delta0=atan2(vi0 + ra*ii0 + x1d*ir0, vr0 + ra*ir0 - x1d*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real vf0=vq0 + ra*iq0 + x1d*id0 "Initialitation";
          //Real deltaminusanglev=delta - anglev;

          Real delta "rotor angle index";
          //Real w "machine speed, p.u.";
          Real v(start=v0) "Bus voltage magnitude";
          Real anglev(start=anglev_rad) " Bus voltage angle";
          //Real pm(start=pm0) " mechanical power";
          Real vf(start=vf0) " field voltage";
          Real vd(start=vd0) "voltage direct axis";
          Real vq(start=vq0) "voltage quadrature axis";
          Real id(start=id0) "current direct axis";
          Real iq(start=iq0) "current quadrature axis";
          //Real pe "electric power";
          Real P;
          Real Q;

        equation
          v=sqrt(p.vr^2 + p.vi^2);
          anglev=atan2(p.vi, p.vr);
          delta=delta0;
          vf=vf0;
          // pm0=(vq + ra*iq)*iq + (vd + ra*id)*id;
          id=-c1*vd - c3*vq + vf*c3;
          iq=c2*vd - c1*vq + vf*c1;
          //flow
          [p.ir;p.ii]=-[sin(delta),cos(delta);-cos(delta),sin(delta)]*[id;iq];
          [p.vr;p.vi]=[sin(delta),cos(delta);-cos(delta),sin(delta)]*[vd;vq];
          -P=p.vr*p.ir + p.vi*p.ii;
          -Q=p.vi*p.ir - p.vr*p.ii;
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Ellipse(visible=true, fillColor={255,255,255}, extent={{-47.9318,-40.0},{47.9318,40.0}}),Text(visible=true, origin={0.0,66.9882},
                    fillPattern =                                                                                                   FillPattern.Solid, extent={{-53.1084,-16.9882},{53.1084,16.9882}}, textString
                    =                                                                                 "Second Order", fontName="Arial"),Text(visible=true, origin={0.0,-68.0978},
                    fillPattern =                                                                                                   FillPattern.Solid, extent={{-57.2101,-15.0},{57.2101,15.0}}, textString
                    =                                                                                 "%name", fontName="Arial"),Line(visible=true, origin={-0.7518,1.1655}, points={{-21.872,-8.8345},{-6.9173,8.8345},{8.0374,-8.8345},{20.7518,8.8345}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end GENCLS;

        package Data "Records of parameters for PSSE machine models"
          record GENROU

            constant Real pi=Modelica.Constants.pi;
            parameter Real V=0.999999 "terminal voltage";                                                  //1.0
            parameter Real V1=4.0463 "Power flow, node angle in degree";
            parameter Real V2=0.399989*100 "active power MVA"; //80.0
            parameter Real V3=5.41649*0.01*100 "reactive power MVA"; //50.0
            parameter Real V4 = 2*pi*50 "system base speed";
            parameter Real V5= 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real J =  6.15
              "d-axis transient open-circuit time constant s";
            parameter Real J1 =  0.11
              "d-axis sub-transient open-circuit time constant s";
            parameter Real J2 =  0.3
              "q-axis transient open-circuit time constant s";
            parameter Real J3 = 0.1
              "q-axis transient open-circuit time constant s";
            parameter Real J4= 3 "inertia constant s";
            parameter Real J5 = 0 "Damping";
            parameter Real J6= 1.157 "d-axis reactance";
            parameter Real J7 = 0.968 "q-axis reactance";
            parameter Real J8 = 0.242 "d-axis transient reactance";
            parameter Real J9= 0.427 "d-axis transient reactance";
            parameter Real J10= 0.2 "d-axis sub-transient reactance";
            parameter Real J11 = 0.12 "leakage reactance";
            parameter Real J12= 0.1175; //less than zero can commend the saturation function
            parameter Real J13= 0.42;  // paremeter Real gentype = 1;
            parameter Real J14= J10 "q-axis sub-transient reactance";
            parameter Real J15 = J10 "sub-transient reactance";
          end GENROU;

          record GENCLS

            constant Real pi=Modelica.Constants.pi;
            parameter Real V=1 "terminal voltage";                                                  //1.0
            parameter Real V1=-3.00563e-7 "Power flow, node angle in degree";
            parameter Real V2=0.100184*100 "active power MW";   //80.0
            parameter Real V3=0.080064*100 "reactive power Mra"; //50.0
            parameter Real V4 = 2*pi*50 "system base speed";
            parameter Real V5= 100 "system base power rating MVA";
            parameter Real V6 = 0 "amature resistance";
            parameter Real V7=1 "d-axis transient reactance, p.u.";
            parameter Real J=0 "Machanical starting time (2H), kWs/kVA";
            parameter Real J1=0 "Damping coefficient";

          end GENCLS;
        end Data;
      end PSSE;
    end Machines;

    package Branches
      class PwLine "Model for a transmission Line based on the pi-equivalent circuit.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,-10},{-60,10}}),
              iconTransformation(extent={{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n
                annotation (Placement(transformation(extent={{60,-10},{80,10}}),
              iconTransformation(extent={{60,-10},{80,10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";

      equation
        R*(n.ir-G*n.vr+B*n.vi)-X*(n.ii-B*n.vr-G*n.vi) = (n.vr - p.vr);
        R*(n.ii-B*n.vr-G*n.vi)+X*(n.ir-G*n.vr+B*n.vi) = (n.vi - p.vi);
        R*(p.ir-G*p.vr+B*p.vi)-X*(p.ii-B*p.vr-G*p.vi) = (p.vr - n.vr);
        R*(p.ii-B*p.vr-G*p.vi)+X*(p.ir-G*p.vr+B*p.vi) = (p.vi - n.vi);
        annotation (                               Icon(graphics={Rectangle(extent={{
                    -60,40},{60,-42}}, lineColor={0,0,255}), Rectangle(
                extent={{-40,10},{40,-10}},
                lineColor={0,0,255},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid)}),
                                   Diagram(graphics));
      end PwLine;

      class PwLinewithOpeningReceiving "Transmission Line based on the pi-equivalent circuit
  with an opening event on the receiving node"

        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent={{-80,-10},{-60,10}}), iconTransformation(extent={{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent={{60,-10},{80,10}}), iconTransformation(extent={{60,-10},{80,10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr=R*G + X*B;
        Zi=R*B + X*G;
        if time > t1 then
          if time < t2 then
            p.vr*(2.0*G + G*Zr - B*Zi) - p.vi*(2.0*B + Zr*B + Zi*G)=p.ir*(1.0 + Zr) - p.ii*Zi;
            p.vr*(2.0*B + Zr*B + Zi*G) + p.vi*(2.0*G + G*Zr - B*Zi)=p.ir*Zi + p.ii*(1.0 + Zr);
            n.ii=0.0;
            n.ir=0.0;
          else
            R*(n.ir - G*n.vr + B*n.vi) - X*(n.ii - B*n.vr - G*n.vi)=n.vr - p.vr;
            R*(n.ii - B*n.vr - G*n.vi) + X*(n.ir - G*n.vr + B*n.vi)=n.vi - p.vi;
            R*(p.ir - G*p.vr + B*p.vi) - X*(p.ii - B*p.vr - G*p.vi)=p.vr - n.vr;
            R*(p.ii - B*p.vr - G*p.vi) + X*(p.ir - G*p.vr + B*p.vi)=p.vi - n.vi;
          end if;
        else
          R*(n.ir - G*n.vr + B*n.vi) - X*(n.ii - B*n.vr - G*n.vi)=n.vr - p.vr;
          R*(n.ii - B*n.vr - G*n.vi) + X*(n.ir - G*n.vr + B*n.vi)=n.vi - p.vi;
          R*(p.ir - G*p.vr + B*p.vi) - X*(p.ii - B*p.vr - G*p.vi)=p.vr - n.vr;
          R*(p.ii - B*p.vr - G*p.vi) + X*(p.ir - G*p.vr + B*p.vi)=p.vi - n.vi;
        end if;
        annotation(Icon(graphics={Rectangle(extent={{-60,40},{60,-42}}, lineColor={0,0,255}),Rectangle(extent={{-40,10},{40,-10}}, lineColor={0,0,255}, fillColor={95,95,95},
                  fillPattern =                                                                                                   FillPattern.Solid),Line(points={{-38,16},{4,16},{24,30}}, color={0,0,255}, smooth=Smooth.None),Line(points={{34,18},{40,18}}, color={0,0,255}, smooth=Smooth.None),Ellipse(extent={{28,22},{34,16}}, lineColor={0,0,255})}), Diagram(graphics));
      end PwLinewithOpeningReceiving;

      class PwLinewithOpening "Transmission Line based on the pi-equivalent circuit
  with an opening event on the receiving node.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,-10},{-60,10}}),
              iconTransformation(extent={{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n
                annotation (Placement(transformation(extent={{60,-10},{80,10}}),
              iconTransformation(extent={{60,-10},{80,10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr = R*G+X*B;
        Zi = R*B+X*G;
        if (time > t1) then
          if (time <t2) then
            p.vr*(2.0*G+G*Zr-B*Zi)-p.vi*(2.0*B+Zr*B+Zi*G)=p.ir*(1.0+Zr)-p.ii*Zi;
            p.vr*(2.0*B+Zr*B+Zi*G)+p.vi*(2.0*G+G*Zr-B*Zi)=p.ir*Zi+p.ii*(1.0+Zr);
            n.ii = 0.0;
            n.ir = 0.0;
          else
            R*(n.ir-G*n.vr+B*n.vi)-X*(n.ii-B*n.vr-G*n.vi) = (n.vr - p.vr);
            R*(n.ii-B*n.vr-G*n.vi)+X*(n.ir-G*n.vr+B*n.vi) = (n.vi - p.vi);
            R*(p.ir-G*p.vr+B*p.vi)-X*(p.ii-B*p.vr-G*p.vi) = (p.vr - n.vr);
            R*(p.ii-B*p.vr-G*p.vi)+X*(p.ir-G*p.vr+B*p.vi) = (p.vi - n.vi);
          end if;
        else
          R*(n.ir-G*n.vr+B*n.vi)-X*(n.ii-B*n.vr-G*n.vi) = (n.vr - p.vr);
          R*(n.ii-B*n.vr-G*n.vi)+X*(n.ir-G*n.vr+B*n.vi) = (n.vi - p.vi);
          R*(p.ir-G*p.vr+B*p.vi)-X*(p.ii-B*p.vr-G*p.vi) = (p.vr - n.vr);
          R*(p.ii-B*p.vr-G*p.vi)+X*(p.ir-G*p.vr+B*p.vi) = (p.vi - n.vi);
        end if;
        annotation (                               Icon(graphics={Rectangle(extent={{
                    -60,40},{60,-42}}, lineColor={0,0,255}), Rectangle(
                extent={{-40,10},{40,-10}},
                lineColor={0,0,255},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-38,16},{4,16},{24,30}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{34,18},{40,18}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(extent={{28,22},{34,16}},
                                              lineColor={0,0,255})}),
                                   Diagram(graphics));
      end PwLinewithOpening;

      class PwOpenLine "Transmission Line based on the pi-equivalent circuit
 open at the Receiving/Sending end. 2014/04/28"

        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80,-10},{-60,10}}), iconTransformation(extent = {{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60,-10},{80,10}}), iconTransformation(extent = {{60,-10},{80,10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Boolean OpenR_end
          "Open at Recieving end (true), Open at Sending end (false)";
        Real Zr;
        Real Zi;
      equation
        Zr = R * G - X * B;
        Zi = R * B + X * G;
        if (OpenR_end == true) then // Open at Receiving node
          p.vr * (2.0 * G + G * Zr - B * Zi) - p.vi * (2.0 * B + Zr * B + Zi * G) = p.ir * (1.0 + Zr) - p.ii * Zi;
          p.vr * (2.0 * B + Zr * B + Zi * G) + p.vi * (2.0 * G + G * Zr - B * Zi) = p.ir * Zi + p.ii * (1.0 + Zr);
          n.vr - p.vr * (1.0 + Zr) + p.vi * Zi = - p.ir * R + p.ii * X;
          n.vi - p.vi * (1.0 + Zr) - p.vr * Zi = - p.ir * X - p.ii * R;
        else  // Open at Sending node
          n.vr * (2.0 * G + G * Zr - B * Zi) - n.vi * (2.0 * B + Zr * B + Zi * G) = n.ir * (1.0 + Zr) - n.ii * Zi;
          n.vr * (2.0 * B + Zr * B + Zi * G) + n.vi * (2.0 * G + G * Zr - B * Zi) = n.ir * Zi + n.ii * (1.0 + Zr);
          p.vr - n.vr * (1.0 + Zr) + n.vi * Zi = - n.ir * R + n.ii * X;
          p.vi - n.vi * (1.0 + Zr) - n.vr * Zi = - n.ir * X - n.ii * R;
        end if;
        annotation(Icon(graphics={  Rectangle(extent = {{-60,40},{60,-42}}, lineColor = {0,0,255}),Rectangle(extent = {{-40,10},{40,-10}}, lineColor = {0,0,255}, fillColor = {95,95,95},
                  fillPattern =                                                                                                   FillPattern.Solid),Line(points = {{-38,16},{4,16},{24,30}}, color = {0,0,255}, smooth = Smooth.None),Line(points = {{34,18},{40,18}}, color = {0,0,255}, smooth = Smooth.None),Ellipse(extent = {{28,22},{34,16}}, lineColor = {0,0,255})}), Diagram(graphics));
      end PwOpenLine;

      class PwTransformer "Two winding fixed transformer composed of an ideal transformer, a series 
  impedance and a shunt admittance.
  2014/03/10"

        PowerSystems.Connectors.PwPin p annotation (Placement(transformation(extent={{-80,-8},{-60,12}}),
              iconTransformation(extent={{-80,-8},{-60,12}})));
        PowerSystems.Connectors.PwPin n annotation (Placement(transformation(extent={{60,-8},{80,12}}),
              iconTransformation(extent={{60,-8},{80,12}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt conductance p.u.";
        parameter Real B "Shunt susceptance p.u.";
        parameter Real r "Transformation ratio";

      equation
        r*(G* n.vr - B*n.vi - n.ir)=p.ir;
        r*(G* n.vi + B*n.vr - n.ii)=p.ii;
        R* p.ir - X* p.ii = r*r* p.vr - r* n.vr;
        R* p.ii + X* p.ir = r*r* p.vi - r* n.vi;
        annotation (Icon(graphics={Rectangle(extent={{-60,40},{60,-40}}, lineColor={0,
                    0,255}),
              Ellipse(
                extent={{-26,16},{6,-16}},
                lineColor={0,0,255},
                lineThickness=1),
              Ellipse(
                extent={{-8,16},{24,-16}},
                lineColor={0,0,255},
                lineThickness=1),
              Line(
                points={{-42,0},{-26,0}},
                color={0,0,255},
                thickness=1,
                smooth=Smooth.None),
              Line(
                points={{24,0},{40,0}},
                color={0,0,255},
                thickness=1,
                smooth=Smooth.None)}), Diagram(graphics));
      end PwTransformer;

      class PwLinewithOpeningSending "Transmission Line based on the pi-equivalent circuit
  with an opening event on the sending node.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,-10},{-60,10}}),
              iconTransformation(extent={{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n
                annotation (Placement(transformation(extent={{60,-10},{80,10}}),
              iconTransformation(extent={{60,-10},{80,10}})));
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real G "Shunt half conductance p.u.";
        parameter Real B "Shunt half susceptance p.u.";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";

        Real Zr;
        Real Zi;
      equation
        Zr = R*G+X*B;
        Zi = R*B+X*G;
        if (time > t1) then
          if (time <t2) then
            n.vr*(2.0*G+G*Zr-B*Zi)-n.vi*(2.0*B+Zr*B+Zi*G)=n.ir*(1.0+Zr)-n.ii*Zi;
            n.vr*(2.0*B+Zr*B+Zi*G)+n.vi*(2.0*G+G*Zr-B*Zi)=n.ir*Zi+n.ii*(1.0+Zr);
            p.ii = 0.0;
            p.ir = 0.0;
          else
            R*(n.ir-G*n.vr+B*n.vi)-X*(n.ii-B*n.vr-G*n.vi) = (n.vr - p.vr);
            R*(n.ii-B*n.vr-G*n.vi)+X*(n.ir-G*n.vr+B*n.vi) = (n.vi - p.vi);
            R*(p.ir-G*p.vr+B*p.vi)-X*(p.ii-B*p.vr-G*p.vi) = (p.vr - n.vr);
            R*(p.ii-B*p.vr-G*p.vi)+X*(p.ir-G*p.vr+B*p.vi) = (p.vi - n.vi);
          end if;
        else
          R*(n.ir-G*n.vr+B*n.vi)-X*(n.ii-B*n.vr-G*n.vi) = (n.vr - p.vr);
          R*(n.ii-B*n.vr-G*n.vi)+X*(n.ir-G*n.vr+B*n.vi) = (n.vi - p.vi);
          R*(p.ir-G*p.vr+B*p.vi)-X*(p.ii-B*p.vr-G*p.vi) = (p.vr - n.vr);
          R*(p.ii-B*p.vr-G*p.vi)+X*(p.ir-G*p.vr+B*p.vi) = (p.vi - n.vi);
        end if;
        annotation (                               Icon(graphics={Rectangle(extent={{
                    -60,40},{60,-42}}, lineColor={0,0,255}), Rectangle(
                extent={{-40,10},{40,-10}},
                lineColor={0,0,255},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-38,16},{4,16},{24,30}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{34,18},{40,18}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(extent={{28,22},{34,16}},
                                              lineColor={0,0,255})}),
                                   Diagram(graphics));
      end PwLinewithOpeningSending;

      class PwTapChangerTransformer "Tap changer transformer.
  2014/03/13"

        PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80,-8},{-60,12}}), iconTransformation(extent = {{-80,-8},{-60,12}})));
        PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60,-8},{80,12}}), iconTransformation(extent = {{60,-8},{80,12}})));
        //PowerSystems.Connectors.ImPin omegaRef;
        parameter Real Snom "apparent nominal power";
        parameter Real SNREF "network base power";
        parameter Real Pcu "rated copper losses (% base tfo)";
        parameter Real Pfe "rated iron losses (% base tfo)";
        parameter Real IM
          "magnetizing current (noload current) (% base (Snom,V(Nnom)))";
        parameter Real ESAT=0 "exponent expressing saturation";
        parameter Real B0;

        parameter Real V1 "Sending side voltage for tap N";
        parameter Real V2 "Receiving side voltage for tap N";
        parameter Real U1nom "Sending side Nominal Voltage";
        parameter Real U2nom "Receiving side Nominal Voltage";
        parameter Real Ucc
          "Leakeage impedance (% base tfo) (short-circuit voltage)";
        parameter Real theta "Phase shift angle";
        parameter Real CIM = sqrt(IM*IM-Pfe*Pfe);

        parameter Real kr = k * cos(theta) "real part of complex ratio";
        parameter Real ki = k * sin(theta) "imaginary part of complex ratio";
        parameter Real k "module of complex ratio";
        //Real k1;
        //Real k2;
        parameter Real R;
        parameter Real X;
      //  Real Z;
        Real G;
      //  Real Bo;
        Real B;
        //Real theta_rad;
      equation
        //theta_rad = theta;
        //k1 = V2 / U2nom;
        //k2 = V1 / U1nom;
        //k = k1 / k2;
        //k = k2/k1;
        //kr = k * cos(theta);
        //ki = k * sin(theta);

        G = (Pfe * Snom) / (SNREF * 100);

        //B = Snom/SNREF*(CIM/100)*(U1nom/V1)^(ESAT+1)*1^(-ESAT)*(sqrt(p.vr*p.vr+p.vi*p.vi))^(ESAT-1); "If ESAT>1 use this equation"
        //B = Snom/SNREF*(CIM/100)*(U1nom/V1)^(ESAT+1)*1^(-ESAT)
        //  "If ESAT=1 use this equation";
        //B = Snom/SNREF*(CIM/100);
        B = 0;
        p.ir * R - p.ii * X = -n.vi * ki - n.vr * kr + p.vr * (kr * kr + ki * ki + k * k * G * R + B*X) - p.vi * (k * k * G * X - B*R);
        p.ir * X + p.ii * R = n.vr * ki - n.vi * kr + p.vr * (k * k * G * X - B*R) + p.vi * (kr * kr + ki * ki + k * k * G * R + B*X);
        n.ir * R - n.ii * X = n.vr - kr * p.vr + ki * p.vi;
        n.ir * X + n.ii * R = n.vi - kr * p.vi - ki * p.vr;

      //   k*(G* n.vr - B*n.vi - n.ir)=p.ir;
      //   k*(G* n.vi + B*n.vr - n.ii)=p.ii;
      //   R* p.ir - X* p.ii = k*k* p.vr - k* n.vr;
      //   R* p.ii + X* p.ir = k*k* p.vi - k* n.vi;

        annotation(Icon(graphics={  Rectangle(extent = {{-60,40},{60,-40}}, lineColor = {0,0,255}),Ellipse(extent = {{-26,16},{6,-16}}, lineColor = {0,0,255},
                  lineThickness =                                                                                                   1),Ellipse(extent = {{-8,16},{24,-16}}, lineColor = {0,0,255},
                  lineThickness =                                                                                                   1),Line(points = {{-42,0},{-26,0}}, color = {0,0,255}, thickness = 1, smooth = Smooth.None),Line(points = {{24,0},{40,0}}, color = {0,0,255}, thickness = 1, smooth = Smooth.None),Text(extent = {{50,20},{-50,32}}, lineColor = {0,0,255}, textString = "Detailed Transformer")}), Diagram(graphics));
      end PwTapChangerTransformer;

      class PwPhaseTransformer "Two winding fixed transformer composed of an ideal transformer, a series 
  impedance and a shunt admittance.
  2014/03/10"

        PowerSystems.Connectors.PwPin p annotation (Placement(transformation(extent={{-80,-8},{-60,12}}),
              iconTransformation(extent={{-80,-8},{-60,12}})));
        PowerSystems.Connectors.PwPin n annotation (Placement(transformation(extent={{60,-8},{80,12}}),
              iconTransformation(extent={{60,-8},{80,12}})));

      // INPUT parameters
        parameter Real R "Resistance p.u.";
        parameter Real X "Reactance p.u.";
        parameter Real r "Transformation ratio";
        parameter Real G0 "Shunt conductance p.u.";
        parameter Real B0 "Shunt susceptance p.u.";
        //parameter Real Gj;
        //parameter Real Bj;
        parameter Real theta;

      // Calculated parameters
        parameter Real theta_rad = -(theta * 3.141592) / 180;
        parameter Real Z2 = R*R + X*X;
        parameter Real G = if (Z2==0) then 0 else R/Z2;
        parameter Real B = if (Z2==0) then 0 else -X/Z2;
        parameter Real Gi = G0/2;
        parameter Real Bi = B0/2;
        parameter Real Gj = G0/2;
        parameter Real Bj = B0/2;

        //ADMITTANCE matrix
        parameter Real G11 = G*(r*r-r*cos(theta_rad)) + B*r*sin(theta_rad) + Gi + G*r*cos(theta_rad) - B*r*sin(theta_rad);
        parameter Real B11 = B*(r*r - r*cos(theta_rad)) - G*r*sin(theta_rad) + Bi + B*r*cos(theta_rad) + G*r*sin(theta_rad);
        parameter Real G12 = -G*r*cos(theta_rad) + B*r*sin(theta_rad);
        parameter Real B12 = -B*r*cos(theta_rad) - G*r*sin(theta_rad);
        parameter Real G21 = -G*r*cos(theta_rad) - B*r*sin(theta_rad);
        parameter Real B21 = -B*r*cos(theta_rad) + G*r*sin(theta_rad);
        parameter Real G22 = G*(1-r*cos(theta_rad)) - B*r*sin(theta_rad) + Gj + G*r*cos(theta_rad) + B*r*sin(theta_rad);
        parameter Real B22 = B*(1-r*cos(theta_rad)) + G*r*sin(theta_rad) + Bj + B*r*cos(theta_rad) - G*r*sin(theta_rad);

      equation
        p.ir = p.vr*G11-p.vi*B11+n.vr*G12-n.vi*B12;
        p.ii = p.vi*G11+p.vr*B11+n.vi*G12+n.vr*B12;

        n.ir = p.vr*G21-p.vi*B21+n.vr*G22-n.vi*B22;
        n.ii = p.vi*G21+p.vr*B21+n.vi*G22+n.vr*B22;

        annotation (Icon(graphics={Rectangle(extent={{-60,40},{60,-40}}, lineColor={0,
                    0,255}),
              Ellipse(
                extent={{-26,16},{6,-16}},
                lineColor={0,0,255},
                lineThickness=1),
              Ellipse(
                extent={{-8,16},{24,-16}},
                lineColor={0,0,255},
                lineThickness=1),
              Line(
                points={{-42,0},{-26,0}},
                color={0,0,255},
                thickness=1,
                smooth=Smooth.None),
              Line(
                points={{24,0},{40,0}},
                color={0,0,255},
                thickness=1,
                smooth=Smooth.None)}), Diagram(graphics));
      end PwPhaseTransformer;

      package Eurostag
        class PwDetailedTransformer_OLD "Two winding tap changer transformer.
  2014/03/10"

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80,-8},{-60,12}}), iconTransformation(extent = {{-80,-8},{-60,12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60,-8},{80,12}}), iconTransformation(extent = {{60,-8},{80,12}})));
          //PowerSystems.Connectors.ImPin omegaRef;
          parameter Real Snom "apparent nominal power";
          parameter Real SNREF "network base power";
          parameter Real Pcu "rated copper losses (% base tfo)";
          parameter Real Pfe "rated iron losses (% base tfo)";
          parameter Real IM
            "magnetizing current (noload current) (% base (Snom,V(Nnom)))";
          parameter Real B=0 "exponent expressing saturation";
          parameter Real Nnom "nominal tap number";
          parameter Real Ntap
            "initial tap number (here tap N because taps are considered fixed)";
          //  parameter Real V1tnom "Sending side voltage for nominal tap";
          //  parameter Real V2tnom "Receiving side voltage for nominal tap";
          parameter Real V1 "Sending side voltage for tap N";
          parameter Real V2 "Receiving side voltage for tap N";
          parameter Real U1nom "Sending side Nominal Voltage";
          parameter Real U2nom "Receiving side Nominal Voltage";
          parameter Real Ucc
            "Leakeage impedance (% base tfo) (short-circuit voltage)";
          parameter Real theta "Phase shift angle";
          parameter Real CIM = sqrt(IM*IM-Pfe*Pfe);

          Real kr "real part of complex ratio";
          Real ki "imaginary part of complex ratio";
          Real k "module of complex ratio";
          Real k1;
          Real k2;
          Real R;
          Real X;
          Real Z;
          Real Go;
          Real Bo;
          Real Bt;
          Real theta_rad;
        equation
          theta_rad = (theta * 3.141592) / 180;
          k1 = V2 / U2nom;
          k2 = V1 / U1nom;
          k = k1 / k2;
          kr = k * cos(theta_rad);
          ki = k * sin(theta_rad);
          R = (Pcu * SNREF) / (100 * Snom);
          //R = (Pcu*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          Z = (Ucc * SNREF) / (100 * Snom);
          //Z = (Ucc*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          if (Z<0) then
            X = -sqrt(Z * Z - R * R);
          else
            X = sqrt(Z * Z - R * R);
          end if;
          Go = (Pfe * Snom) / (SNREF * 100);
          // Go = (Pfe * Snom * V2tnom*V2tnom) / (SNREF * 100*U2nom*U2nom) Usually V2tnom = U2nom

          // B0 = (IM * Snom * V2tnom*V2tnom) / (SNREF * 100*U2nom*U2nom) Usually V2tnom = U2nom
          // "The saturation term is not modeled here."
          // " The equation of the saturation term would be Bt=Snom/SNREF * CIM/100 * (Vb1/V1(tap))^(B+1) * w^(-b) * (U1)^(B-1). This term is substracted to node 1 shunt admittance (y11)
          if (B==0) then
            Bt=0;
            Bo = (IM * Snom) / (SNREF * 100);
          else
            Bt = Snom/SNREF*(CIM/100)*(U1nom/V1)^(B+1)*1^(-B)*(sqrt(p.vr*p.vr+p.vi*p.vi))^(B-1);
            Bo=0;
          end if;
          //Bt=0.1;
          p.ir * R - p.ii * X = -n.vi * ki - n.vr * kr + p.vr * (kr * kr + ki * ki + k * k * Go * R - k * k * Bo * X + Bt*X) - p.vi * (k * k * Go * X + k * k * Bo * R - Bt*R);
          p.ir * X + p.ii * R = n.vr * ki - n.vi * kr + p.vr * (k * k * Go * X + k * k * Bo * R - Bt*R) + p.vi * (kr * kr + ki * ki + k * k * Go * R - k * k * Bo * X + Bt*X);
          n.ir * R - n.ii * X = n.vr - kr * p.vr + ki * p.vi;
          n.ir * X + n.ii * R = n.vi - kr * p.vi - ki * p.vr;
          annotation(Icon(graphics={  Rectangle(extent=  {{-60,40},{60,-40}}, lineColor=  {0,0,255}),Ellipse(extent=  {{-26,16},{6,-16}}, lineColor=  {0,0,255},
                    lineThickness=                                                                                                    1),Ellipse(extent=  {{-8,16},{24,-16}}, lineColor=  {0,0,255},
                    lineThickness=                                                                                                    1),Line(points=  {{-42,0},{-26,0}}, color=  {0,0,255}, thickness=  1, smooth=  Smooth.None),Line(points=  {{24,0},{40,0}}, color=  {0,0,255}, thickness=  1, smooth=  Smooth.None),Text(extent=  {{50,20},{-50,32}}, lineColor=  {0,0,255}, textString=  "Detailed Transformer")}), Diagram(graphics));
        end PwDetailedTransformer_OLD;

        class PwDetailedTransformer "Two winding tap changer transformer.
  2014/03/10"

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-80,-8},{-60,12}}), iconTransformation(extent = {{-80,-8},{-60,12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{60,-8},{80,12}}), iconTransformation(extent = {{60,-8},{80,12}})));
          //PowerSystems.Connectors.ImPin omegaRef;
          parameter Real Snom "apparent nominal power";
          parameter Real SNREF "network base power";
          parameter Real Pcu "rated copper losses (% base tfo)";
          parameter Real Pfe "rated iron losses (% base tfo)";
          parameter Real IM
            "magnetizing current (noload current) (% base (Snom,V(Nnom)))";
          parameter Real ESAT=0 "exponent expressing saturation";
          parameter Real Nnom "nominal tap number";
          parameter Real Ntap
            "initial tap number (here tap N because taps are considered fixed)";
          //  parameter Real V1tnom "Sending side voltage for nominal tap";
          //  parameter Real V2tnom "Receiving side voltage for nominal tap";
          parameter Real V1 "Sending side voltage for tap N";
          parameter Real V2 "Receiving side voltage for tap N";
          parameter Real U1nom "Sending side Nominal Voltage";
          parameter Real U2nom "Receiving side Nominal Voltage";
          parameter Real Ucc
            "Leakeage impedance (% base tfo) (short-circuit voltage)";
          parameter Real theta "Phase shift angle";
          parameter Real CIM = sqrt(IM*IM-Pfe*Pfe);

          Real kr "real part of complex ratio";
          Real ki "imaginary part of complex ratio";
          Real k "module of complex ratio";
          Real k1;
          Real k2;
          Real R;
          Real X;
          Real Z;
          Real Go;
          //Real Bo;
          Real B;
          Real theta_rad;
        equation
          theta_rad = (theta * 3.141592) / 180;
          k1 = V2 / U2nom;
          k2 = V1 / U1nom;
          k = k1 / k2;
          kr = k * cos(theta_rad);
          ki = k * sin(theta_rad);
          R = (Pcu * SNREF) / (100 * Snom);
          //R = (Pcu*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          Z = (Ucc * SNREF) / (100 * Snom);
          //Z = (Ucc*SNREF*V2tnom*V2tnom) / (100*Snom*U2nom*U2nom)   Usually V2tnom = U2nom.
          if (Z<0) then
            X = -sqrt(Z * Z - R * R);
          else
            X = sqrt(Z * Z - R * R);
          end if;
          Go = (Pfe * Snom) / (SNREF * 100);

          //B = Snom/SNREF*(CIM/100)*(U1nom/V1)^(ESAT+1)*1^(-ESAT)*(sqrt(p.vr*p.vr+p.vi*p.vi))^(ESAT-1); "If ESAT>1 use this equation"
          B = Snom/SNREF*(CIM/100)*(U1nom/V1)^(ESAT+1)*1^(-ESAT)
            "If ESAT=1 use this equation";
          p.ir * R - p.ii * X = -n.vi * ki - n.vr * kr + p.vr * (kr * kr + ki * ki + k * k * Go * R + B*X) - p.vi * (k * k * Go * X - B*R);
          p.ir * X + p.ii * R = n.vr * ki - n.vi * kr + p.vr * (k * k * Go * X - B*R) + p.vi * (kr * kr + ki * ki + k * k * Go * R + B*X);
          n.ir * R - n.ii * X = n.vr - kr * p.vr + ki * p.vi;
          n.ir * X + n.ii * R = n.vi - kr * p.vi - ki * p.vr;
          annotation(Icon(graphics={  Rectangle(extent=  {{-60,40},{60,-40}}, lineColor=  {0,0,255}),Ellipse(extent=  {{-26,16},{6,-16}}, lineColor=  {0,0,255},
                    lineThickness=                                                                                                    1),Ellipse(extent=  {{-8,16},{24,-16}}, lineColor=  {0,0,255},
                    lineThickness=                                                                                                    1),Line(points=  {{-42,0},{-26,0}}, color=  {0,0,255}, thickness=  1, smooth=  Smooth.None),Line(points=  {{24,0},{40,0}}, color=  {0,0,255}, thickness=  1, smooth=  Smooth.None),Text(extent=  {{50,20},{-50,32}}, lineColor=  {0,0,255}, textString=  "Detailed Transformer")}), Diagram(graphics));
        end PwDetailedTransformer;
      end Eurostag;

      class PwLine2Openings
        "Transmission Line based on the pi-equivalent circuit with an opening event on both sending and receiving end nodes"

        PowerSystems.Connectors.PwPin p annotation (Placement(
              transformation(extent={{-76,-10},{-56,10}}), iconTransformation(
                extent={{-80,-10},{-60,10}})));
        PowerSystems.Connectors.PwPin n annotation (Placement(
              transformation(extent={{56,-10},{76,10}}), iconTransformation(
                extent={{60,-10},{80,10}})));
        parameter Real R "Resistance";
        parameter Real X "Reactance";
        parameter Real G "Shunt half conductance";
        parameter Real B "Shunt half susceptance";
        parameter Real t1 "Start time of the opening";
        parameter Real t2 "End time of the opening";
        Real Zr;
        Real Zi;
      equation
        Zr=R*G + X*B;
        Zi=R*B + X*G;
        if time > t1 then
          if time < t2 then
            p.ir=0;
            p.ii=0;
            n.ii=0.0;
            n.ir=0.0;
          else
            R*(n.ir - G*n.vr + B*n.vi) - X*(n.ii - B*n.vr - G*n.vi)=n.vr - p.vr;
            R*(n.ii - B*n.vr - G*n.vi) + X*(n.ir - G*n.vr + B*n.vi)=n.vi - p.vi;
            R*(p.ir - G*p.vr + B*p.vi) - X*(p.ii - B*p.vr - G*p.vi)=p.vr - n.vr;
            R*(p.ii - B*p.vr - G*p.vi) + X*(p.ir - G*p.vr + B*p.vi)=p.vi - n.vi;
          end if;
        else
          R*(n.ir - G*n.vr + B*n.vi) - X*(n.ii - B*n.vr - G*n.vi)=n.vr - p.vr;
          R*(n.ii - B*n.vr - G*n.vi) + X*(n.ir - G*n.vr + B*n.vi)=n.vi - p.vi;
          R*(p.ir - G*p.vr + B*p.vi) - X*(p.ii - B*p.vr - G*p.vi)=p.vr - n.vr;
          R*(p.ii - B*p.vr - G*p.vi) + X*(p.ir - G*p.vr + B*p.vi)=p.vi - n.vi;
        end if;
        annotation(Icon(graphics={Rectangle(extent={{-60,40},{60,-42}}, lineColor={0,0,255}),Rectangle(extent={{-40,10},{40,-10}}, lineColor={0,0,255}, fillColor={95,95,95},
                  fillPattern =                                                                                                   FillPattern.Solid),Line(points={{-38,16},{4,16},{24,30}}, color={0,0,255}, smooth=Smooth.None),Line(points={{34,18},{40,18}}, color={0,0,255}, smooth=Smooth.None),Ellipse(extent={{28,22},{34,16}}, lineColor={0,0,255})}));
      end PwLine2Openings;

      package Simulink
        package LTC
          model LTC

            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymax=1,
              K=1,
              Ymin=-delay1,
              nStartValue=-delay1)
              annotation (Placement(transformation(extent={{40,-6},{98,38}})));
            LTC_deadband deadband1(Uplim=Uplim, Downlim=Downlim)
              annotation (Placement(transformation(extent={{-12,-14},{54,42}})));
              parameter Real Uplim=0.01;
              parameter Real Downlim=-0.01;
              parameter Real Ymin=0.88 "Min Ratio";
              parameter Real Ymax=1.20 "Max Ratio";
              parameter Real delay1;
              parameter Real delay2;
              parameter Real positionNo=33;
              parameter Real r0=1 "Transformer Ratio";

            LTC_switch lTC_switch
              annotation (Placement(transformation(extent={{88,6},{108,26}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=0)
              annotation (Placement(transformation(extent={{62,-20},{82,0}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1)
              annotation (Placement(transformation(extent={{-28,4},{-8,24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=1)
              annotation (Placement(transformation(extent={{-46,-16},{-26,4}})));
            PowerSystems.Connectors.ImPin r annotation (Placement(transformation(extent={{178,6},{
                      198,26}}), iconTransformation(extent={{78,0},{114,38}})));
            LTC_lookup lTC_lookup(Uplim=Uplim, Downlim=Downlim)
              annotation (Placement(transformation(extent={{-2,42},{42,86}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator1(
              Ymin=Ymin,
              Ymax=Ymax,
              K=(Ymax - Ymin)/(positionNo*delay2),
              nStartValue=r0)
              annotation (Placement(transformation(extent={{100,-6},{158,38}})));
            LTC_quantizer lTC_quantizer
              annotation (Placement(transformation(extent={{150,6},{170,26}})));

            PowerSystems.Connectors.ImPin u annotation (Placement(transformation(extent={{-80,6},{
                      -60,26}}), iconTransformation(extent={{-116,4},{-80,42}})));
          equation
            connect(deadband1.signal, imLimitedIntegrator.p1) annotation (Line(
                points={{42.78,16.24},{56,16.24},{56,16},{54.21,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, lTC_switch.Signalin) annotation (Line(
                points={{83.21,16},{91.7,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint.n1, lTC_switch.Normalin) annotation (Line(
                points={{76.9,-10},{84,-10},{84,10.7},{91.7,10.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, deadband1.u) annotation (Line(
                points={{-13.1,14},{1.2,14},{1.2,16.24}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p2, imSetPoint1.n1) annotation (Line(
                points={{-23.1,12},{-23.1,-6},{-31.1,-6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lTC_lookup.out, lTC_switch.LTCin) annotation (Line(
                points={{36.94,64.22},{84,64.22},{84,20.9},{91.6,20.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lTC_switch.r, imLimitedIntegrator1.p1) annotation (Line(
                points={{105.1,16.8},{110,16.8},{110,16},{114.21,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator1.n1, lTC_quantizer.p) annotation (Line(
                points={{143.21,16},{152.7,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(r, lTC_quantizer.n) annotation (Line(
                points={{188,16},{182,16},{182,16.1},{168.5,16.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lTC_lookup.u, imSum2_1.n1) annotation (Line(
                points={{3.72,63.78},{-13.1,63.78},{-13.1,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p1, u) annotation (Line(
                points={{-23.1,16},{-70,16}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{200,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{200,100}}),
                  graphics={Rectangle(
                    extent={{-78,70},{80,-32}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-60,32},{66,-58}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="LTC
")}));
          end LTC;

          model LTC_deadband

            PowerSystems.Connectors.ImPin signal
              annotation (Placement(transformation(extent={{56,-2},{76,18}}),
                  iconTransformation(extent={{56,-2},{76,18}})));
            PowerSystems.Connectors.ImPin u
              annotation (Placement(transformation(extent={{-68,0},{-48,20}}),
                  iconTransformation(extent={{-70,-2},{-50,18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if (u>Uplim or u<Downlim) then
              signal=1;
            else
              signal=-100;
            end if;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                      {100,100}}), graphics={Rectangle(
                    extent={{-50,52},{56,-38}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-34,32},{40,-24}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="deadband")}),
                       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                      {100,100}}), graphics));
          end LTC_deadband;

          model LTC_switch

            PowerSystems.Connectors.ImPin Signalin
                                      annotation (Placement(transformation(extent={{-68,-4},
                      {-48,16}}), iconTransformation(extent={{-78,-16},{-48,16}})));
            PowerSystems.Connectors.ImPin LTCin
                                   annotation (Placement(transformation(extent={{-68,46},{
                      -48,66}}), iconTransformation(extent={{-80,32},{-48,66}})));
            PowerSystems.Connectors.ImPin Normalin
                                      annotation (Placement(transformation(extent={{-68,-58},
                      {-48,-38}}), iconTransformation(extent={{-78,-68},{-48,-38}})));
            PowerSystems.Connectors.ImPin r
                               annotation (Placement(transformation(extent={{54,0},{74,20}}),
                  iconTransformation(extent={{56,-8},{86,24}})));

          equation
            if (Signalin>0) then
              r=LTCin;
            else
              r=Normalin;
            end if;
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                    extent={{-46,94},{56,-94}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{-46,0},{-32,0},{-32,18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=1),
                  Line(
                    points={{-32,0},{-32,-18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=1)}));
          end LTC_switch;

          model LTC_quantizer

            PowerSystems.Connectors.ImPin p
              annotation (Placement(transformation(extent={{-76,-2},{-56,18}}),
                  iconTransformation(extent={{-90,-18},{-56,18}})));
            PowerSystems.Connectors.ImPin n
              annotation (Placement(transformation(extent={{70,-4},{90,16}}),
                  iconTransformation(extent={{70,-14},{100,16}})));

            parameter Real Ratio[1,33]=[0.88,0.89,0.90,0.91,0.92,0.93,0.94,0.95,0.96,0.97,0.98,0.99,1,1.01,1.02,1.03,1.04,1.05,1.06,1.07,1.08,1.09,1.10,1.11,1.12,1.13,1.14,1.15,1.16,1.17,1.18,1.19,1.20];
          equation

            if (0.77<=p and p<Ratio[1,2]) then
                                               n=Ratio[1,1];
            elseif (Ratio[1,2]<=p and p<Ratio[1,3]) then
                                                         n=Ratio[1,2];
            elseif (Ratio[1,3]<=p and p<Ratio[1,4]) then
                                                         n=Ratio[1,3];
            elseif (Ratio[1,4]<=p and p<Ratio[1,5]) then
                                                         n=Ratio[1,4];
            elseif (Ratio[1,5]<=p and p<Ratio[1,6]) then
                                                         n=Ratio[1,5];
            elseif (Ratio[1,6]<=p and p<Ratio[1,7]) then
                                                         n=Ratio[1,6];
            elseif (Ratio[1,7]<=p and p<Ratio[1,8]) then
                                                         n=Ratio[1,7];
            elseif (Ratio[1,8]<=p and p<Ratio[1,9]) then
                                                         n=Ratio[1,8];
            elseif (Ratio[1,9]<=p and p<Ratio[1,10]) then
                                                          n=Ratio[1,9];
            elseif (Ratio[1,10]<=p and p<Ratio[1,11]) then
                                                           n=Ratio[1,10];
            elseif (Ratio[1,11]<=p and p<Ratio[1,12]) then
                                                           n=Ratio[1,11];
            elseif (Ratio[1,12]<=p and p<Ratio[1,13]) then
                                                           n=Ratio[1,12];
            elseif (Ratio[1,13]<=p and p<Ratio[1,14]) then
                                                           n=Ratio[1,13];
            elseif (Ratio[1,14]<=p and p<Ratio[1,15]) then
                                                           n=Ratio[1,14];
            elseif (Ratio[1,15]<=p and p<Ratio[1,16]) then
                                                           n=Ratio[1,15];
            elseif (Ratio[1,16]<=p and p<Ratio[1,17]) then
                                                           n=Ratio[1,16];
            elseif (Ratio[1,17]<=p and p<Ratio[1,18]) then
                                                           n=Ratio[1,17];
            elseif (Ratio[1,18]<=p and p<Ratio[1,19]) then
                                                           n=Ratio[1,18];
            elseif (Ratio[1,19]<=p and p<Ratio[1,20]) then
                                                           n=Ratio[1,19];
            elseif (Ratio[1,20]<=p and p<Ratio[1,21]) then
                                                           n=Ratio[1,20];
            elseif (Ratio[1,21]<=p and p<Ratio[1,22]) then
                                                           n=Ratio[1,21];
            elseif (Ratio[1,22]<=p and p<Ratio[1,23]) then
                                                           n=Ratio[1,22];
            elseif (Ratio[1,23]<=p and p<Ratio[1,24]) then
                                                           n=Ratio[1,23];
            elseif (Ratio[1,24]<=p and p<Ratio[1,25]) then
                                                           n=Ratio[1,24];
            elseif (Ratio[1,25]<=p and p<Ratio[1,26]) then
                                                           n=Ratio[1,25];
            elseif (Ratio[1,26]<=p and p<Ratio[1,27]) then
                                                           n=Ratio[1,26];
            elseif (Ratio[1,27]<=p and p<Ratio[1,28]) then
                                                           n=Ratio[1,27];
            elseif (Ratio[1,28]<=p and p<Ratio[1,29]) then
                                                           n=Ratio[1,28];
            elseif (Ratio[1,29]<=p and p<Ratio[1,30]) then
                                                           n=Ratio[1,29];
            elseif (Ratio[1,30]<=p and p<Ratio[1,31]) then
                                                           n=Ratio[1,30];
            elseif (Ratio[1,31]<=p and p<Ratio[1,32]) then
                                                           n=Ratio[1,31];
            elseif (Ratio[1,32]<=p and p<Ratio[1,33]) then
                                                           n=Ratio[1,32];
            else
                 n=Ratio[1,33];
            end if;
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                    Rectangle(extent={{-54,46},{70,-42}}, lineColor={0,0,255}), Line(
                    points={{-36,-36},{-26,-36},{-26,-28},{-16,-28},{-16,-18},{-8,-18},
                        {-8,-8},{2,-8},{2,2},{10,2},{10,10},{18,10},{18,18},{26,18},{
                        26,26},{34,26},{34,32},{42,32},{42,38},{50,38},{50,44},{60,44}},
                    color={0,0,255},
                    smooth=Smooth.None)}));
          end LTC_quantizer;

          model LTC_lookup

            PowerSystems.Connectors.ImPin u
              annotation (Placement(transformation(extent={{-76,-2},{-56,18}}),
                  iconTransformation(extent={{-92,-20},{-56,18}})));
            PowerSystems.Connectors.ImPin out
              annotation (Placement(transformation(extent={{62,-12},{82,8}}),
                  iconTransformation(extent={{62,-16},{92,18}})));
           parameter Real Uplim;
           parameter Real Downlim;

          equation
            if (u>Uplim) then
              out=1;
            elseif (u<Downlim) then
              out=-1;
            else
              out=0;
            end if;

            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-54,32},{62,-34}}, lineColor={0,0,255}),
                  Line(
                    points={{-46,-18},{-12,-18},{-10,-18}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-10,0},{12,0}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-10,0},{-10,-18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dash),
                  Line(
                    points={{12,20},{12,0}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dash),
                  Line(
                    points={{12,20},{34,20},{52,20}},
                    color={0,0,255},
                    smooth=Smooth.None)}));
          end LTC_lookup;
        end LTC;
      end Simulink;

      package Data "Records of data for Line models"
        record LinePSSE
          parameter Real R "Resistance p.u.";
          parameter Real X "Reactance p.u.";
          parameter Real G "Shunt half conductance p.u.";
          parameter Real B "Shunt half susceptance p.u.";
        end LinePSSE;
      end Data;
    end Branches;

    package Loads
      package BaseEquations
        model PQ

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent={{-56.0,-10.0},{-36.0,10.0}}, origin={0.0,0.0}, rotation=0), iconTransformation(extent={{-80.0,0.0},{-60.0,20.0}}, origin={-40.0,-10.0}, rotation=0), visible=true));
          Real P "Active power";
          Real Q "Reactive power";
        equation
          P=p.vr*p.ir + p.vi*p.ii;
          Q=p.vi*p.ir - p.vr*p.ii;
          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end PQ;

        model ChangeBase
          parameter Real Sn=100 "MVA, Nominal power of the Load";
          parameter Real Sbase=100 "MVA, System base";
          Real Changeofbase;
        equation
          Changeofbase=Sn/Sbase;
          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end ChangeBase;

        annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
      end BaseEquations;

      package PSAT
        model ExponentialRecovery
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real Vo=1
            "Nominal voltage, initial voltage after the power flow";
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real Tp=1 "active power time constant";
          parameter Real Tq=1 "reactive power time constant";
          parameter Real alpha_s=2 "static active power exponent";
          parameter Real alpha_t=1.5 "transient active power exponent";
          parameter Real beta_s=2 "static reactive power exponent";
          parameter Real beta_t=1.5 "transient reactive power exponent";
          Real anglev;
          Real xp(start=0);
          Real xq(start=0);
          Real ps "static real power absorption";
          Real pt "transient real power absorption";
          Real qs "static imaginary power absorption";
          Real qt "transient imaginary power absorption";
          Real vo "voltage module of the present voltage";
        equation
          anglev=atan2(p.vi, p.vr);
          vo=sqrt(p.vr*p.vr + p.vi*p.vi);
          der(xp)=-xp/Tp + ps - pt;
          P=xp/Tp + pt;
          ps=P0*Changeofbase*(vo/Vo)^alpha_s;
          pt=P0*Changeofbase*(vo/Vo)^alpha_t;
          der(xq)=-xq/Tq + qs - qt;
          Q=xq/Tq + qt;
          qs=Q0*Changeofbase*(vo/Vo)^beta_s;
          qt=Q0*Changeofbase*(vo/Vo)^beta_t;
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,16.3097},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Rectangle(visible=true, origin={10.0,-2.5}, lineColor={0,0,128}, fillColor={255,255,255}, extent={{-90.0,-82.5},{90.0,82.5}})}));
        end ExponentialRecovery;

        model FrequencyDependentLoad
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          constant Real pi=Modelica.Constants.pi;
          parameter Real Vo=1
            "Nominal voltage, initial voltage after the power flow";
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real alpha_p=0 "static active power exponent";
          parameter Real alpha_q=0 "transient active power exponent";
          parameter Real beta_p=1.3 "static reactive power exponent";
          parameter Real beta_q=1.3 "transient reactive power exponent";
          parameter Real Tf=0.1 "Filter time constant";
          parameter Real Angle0=0
            " voltage phase angle determined by the power flow analysis";
          parameter Real fn=50 "nominal frequency";
          Real vo "voltage module of the present voltage";
          Real Angle "voltage phase angle of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real Aw "frequency deviation";
          Real x(start=0) "auxiliary variable";
        initial equation
          der(x)=0;
        equation
          vo=sqrt(p.vr*p.vr + p.vi*p.vi);
          a=vo/Vo;
          Angle=atan2(p.vi, p.vr);
          der(x)=-Aw/Tf;
          0=x + 1/(2*pi*fn)*(1/Tf)*(Angle - Angle0) - Aw;
          P=P0*Changeofbase*a^alpha_p*(1 + Aw)^beta_p;
          Q=Q0*Changeofbase*a^alpha_q*(1 + Aw)^beta_q;
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-0.0,19.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5}), graphics={Rectangle(visible=true, origin={10.0,-2.5}, lineColor={0,0,128}, fillColor={255,255,255}, extent={{-90.0,-82.5},{90.0,82.5}})}));
        end FrequencyDependentLoad;

        model Mixed_Load "Remember: Pz+Pi+Pp=1 and Qz+Qi+Qp=1"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          constant Real pi=Modelica.Constants.pi;
          parameter Real Vo=1
            "Nominal voltage, initial voltage after the power flow";
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real Tpv=0.12 "Time constant of dV/dt for the active power";
          parameter Real Tqv=0.075
            "Time constant of dV/dt for the reactive power";
          parameter Real Tfv=0.005 "Time constant of voltage magnitude filter";
          parameter Real Tft=0.007 "Time constant of voltage angle filter";
          parameter Real Kpf=0 "Frequency coefficient for the active power";
          parameter Real Kqf=0 "Frequency coefficient for the reactive power";
          parameter Real alpha=0 "Voltage exponent for the active power";
          parameter Real beta=0 "Voltage exponent for the reactive power";
          parameter Real Angle0
            "voltage phase angle determined by the power flow analysis";
          parameter Real fn=50 "Nominal frequency";
          Real vo(start=1) "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start=-Vo/Tfv);
          Real y(start=0);
          Real Aw "frequency deviation";
          Real Angle "voltage phase angle of the present voltage";
        equation
          vo=sqrt(p.vr*p.vr + p.vi*p.vi);
          a=vo/Vo;
          Angle=atan2(p.vi, p.vr);
          der(x)=(-vo/Tfv - x)/Tfv;
          b=x + vo/Tfv;
          der(y)=-1/Tft*(1/(2*pi*fn*Tft)*(Angle - Angle0) + y);
          Aw=y + 1/(2*pi*fn*Tft)*(Angle - Angle0);
          P=Kpf*Aw + P0*Changeofbase*(a^alpha + Tpv*b);
          Q=Kqf*Aw + Q0*Changeofbase*(a^beta + Tqv*b);
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={2.9881,23.4747},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end Mixed_Load;

        model VoltDepend
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real alphap=2 "Exponent for Voltage dependence of P";
          parameter Real alphaq=2.0 "Exponent for Voltage dependence of Q";
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real Vo=1
            "Initial voltage at the Load bus as obtained by the power flow solution";
          Real anglev;
          Real v "voltage module of the present voltage";
          Real a "Auxiliary variable, voltage division";
        equation
          v=sqrt(p.vr*p.vr + p.vi*p.vi);
          anglev=atan2(p.vi, p.vr);
          a=v/Vo;
          P=P0*Changeofbase*a^alphap;
          Q=Q0*Changeofbase*a^alphaq;
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={0.0,14.7527},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}));
        end VoltDepend;

        model ZIP
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real Vo=1
            "Nominal voltage, initial voltage after the power flow";
          parameter Real Pz=0.33 "Active power impedance proportionality";
          parameter Real Pi=0.33 "Active power current proportionality";
          parameter Real Pp=1 - Pz - Pi "Active power power proportionality";
          parameter Real Qz=0.33 "Reactive power impedance proportionality";
          parameter Real Qi=0.33 "Reactive power current proportionality";
          parameter Real Qp=1 - Qz - Qi "Reactive power power proportionality";
          Real Angle;
          Real vo "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
        equation
          vo=sqrt(p.vr*p.vr + p.vi*p.vi);
          Angle=atan2(p.vi, p.vr);
          a=vo/Vo;
          P=P0*Changeofbase*(Pz*a^2 + Pi*a + Pp);
          Q=Q0*Changeofbase*(Qz*a^2 + Qi*a + Qp);
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-2.9881,12.7423},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end ZIP;

        model ZIP_Jimma "Remember: Pz+Pi+Pp=1 and Qz+Qi+Qp=1"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          parameter Real Vo=1
            "Nominal voltage, initial voltage after the power flow";
          parameter Real Tf=0.01 "Time constant of the high-pass filter";
          parameter Real Kv=100 "coefficient of the voltage time derivative";
          parameter Real Pz=0.33 "Active power impedance proportionality";
          parameter Real Pi=0.33 "Active power current proportionality";
          parameter Real Pp=1 - Pz - Pi "Active power power proportionality";
          parameter Real Qz=0.33 "Reactive power impedance proportionality";
          parameter Real Qi=0.33 "Reactive power current proportionality";
          parameter Real Qp=1 - Qz - Qi "Reactive power power proportionality";
          Real angle;
          Real vo "voltage modul of the present voltage";
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start=0);
        initial equation
          der(x)=0;
        equation
          vo=sqrt(p.vr*p.vr + p.vi*p.vi);
          angle=atan2(p.vi, p.vr);
          a=vo/Vo;
          der(x)=(-vo/Tf - x)/Tf;
          b=x + vo/Tf;
          P=P0*Changeofbase*(Pz*a^2 + Pi*a + Pp);
          Q=Q0*Changeofbase*(Qz*a^2 + Qi*a + Qp + Kv*b);
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,19.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end ZIP_Jimma;

        model LOADPQ
          "Equations come from the mathematical separation in between reals and imaginary of S=P+jQ=UI*"
          extends PowerSystems.Electrical.Loads.BaseEquations.PQ;
          extends PowerSystems.Electrical.Loads.BaseEquations.ChangeBase;
          parameter Real P0=0.8 "Active power rating in pu refered to the load";
          parameter Real Q0=0.6
            "Reactive power rating in pu refered to the load";
          Real v "voltage";
          Real anglev "voltage angle";
        equation
          P=P0*Changeofbase;
          Q=Q0*Changeofbase;
          v=sqrt(p.vr^2 + p.vi^2);
          anglev=atan2(p.vi, p.vr);
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-0.0,12.959},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-0.0,-29.1491},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.0119,-20.8509},{47.0119,20.8509}}, textString=
                                                                                                    "%P0+j%Q0", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end LOADPQ;
      end PSAT;

      class PwLoad "Load defined by P and Q, with given initial voltage at node.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real Vo_real "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img
          "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real P "Active Power in p.u.";
        parameter Real Q "Reactive Power in p.u.";
        Real Vo;
        Real R;
        Real X;
        Real a;
      equation
        Vo = sqrt(Vo_real*Vo_real + Vo_img*Vo_img);
        a = P/Q;
        R = (abs(Vo)*abs(Vo)/P)*(a*a/(1+a*a));
        X = R/a;
        p.vr=R*p.ir-X*p.ii;
        p.vi=X*p.ir+R*p.ii;
        annotation (
          Diagram(graphics),
          Icon(graphics={
              Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),
              Line(
                points={{-40,40},{20,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,-20},{20,40}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end PwLoad;

      class PwLoadRX "Impedance load defined by resistance R and reactance X.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real R;
        parameter Real X;
      equation
        p.vr=R*p.ir-X*p.ii;
        p.vi=X*p.ir+R*p.ii;
        annotation (
          Diagram(graphics),
          Icon(graphics={
              Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),
              Line(
                points={{-40,40},{20,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,-20},{20,40}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end PwLoadRX;

      class PwLoadPQ "Constant Power load defined by active power P and reactive power Q.
  2014/03/10"

        PowerSystems.Connectors.PwPin p(vr(start=Vo_real), vi(start=Vo_img), ir(start=1), ii(start=0))
                             annotation(Placement(transformation(extent={{-56,-10},{-36,10}}), iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real=1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img=0
          "Initial voltage at node in p.u. (Imaginary part)";

      //   parameter Real Vo_real=1 "Initial voltage at node in p.u. (Real part)";
      //   parameter Real Vo_img=0 "Initial voltage at node in p.u. (Imaginary part)";
        Real angle;
        Real v;
      equation
        P=p.vr*p.ir + p.vi*p.ii;
        Q=-p.vr*p.ii + p.vi*p.ir;

        angle=atan2(p.vi, p.vr);
        v=sqrt(p.vr^2 + p.vi^2);
        annotation(Diagram(graphics), Icon(graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),Line(points={{-40,40},{20,-20}}, color={0,0,255}, smooth=Smooth.None),Line(points={{-40,-20},{20,40}}, color={0,0,255}, smooth=Smooth.None)}));
      end PwLoadPQ;

      class PwLoadwithVariation "Load with a power variation event.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real Vo_real "Initial voltage at node in p.u.";
        parameter Real Vo_img "Initial voltage at node in p.u.";
        parameter Real Po "Initial Active Power in p.u.";
        parameter Real Qo "Initial Reactive Power in p.u.";
        parameter Real t1 "Time of Load variation";
        parameter Real P2 "Active load variation in p.u.";
        parameter Real Q2 "Reactive load variation in p.u";
        Real Vo;
        Real P;
        Real Q;
        Real R;
        Real X;
        Real a;
      equation
        Vo = sqrt(Vo_real*Vo_real + Vo_img*Vo_img);
        if (time > t1) then
          P = Po + P2;
          Q = Qo + Q2;
        else
          P = Po;
          Q = Qo;
        end if;
        a = P/Q;
        R = (abs(Vo)*abs(Vo)/P)*(a*a/(1+a*a));
        X = R/a;
        p.vr=R*p.ir-X*p.ii;
        p.vi=X*p.ir+R*p.ii;
        annotation (
          Diagram(graphics),
          Icon(graphics={
              Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),
              Line(
                points={{-40,40},{20,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,-20},{20,40}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end PwLoadwithVariation;

      class PwLoadFrequencyDependence "Load with voltage and frequency dependence.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
         annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        PowerSystems.Connectors.ImPin omegaRef;
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real=1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img=0
          "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real vo = sqrt(Vo_real^2 + Vo_img^2);
        parameter Real omega0=1;
        Real angle;
        Real v(start=vo);
        parameter Real alpha=1;
        parameter Real beta=2;
        parameter Real gamma=0;
        parameter Real delta=0;

      equation
        P*(v/vo)^alpha * (omegaRef/omega0)^gamma = (p.vr*p.ir + p.vi*p.ii);
        Q*(v/vo)^beta * (omegaRef/omega0)^delta = (-p.vr*p.ii + p.vi*p.ir);
      //  P=(p.vr*p.ir + p.vi*p.ii)*(omegaRef)^gamma;
      //  Q=(-p.vr*p.ii + p.vi*p.ir)*(omegaRef)^delta;

        angle=atan2(p.vi, p.vr);
        v=sqrt(p.vr^2 + p.vi^2);

                             annotation(Placement(transformation(extent={{-56,-10},{-36,10}}), iconTransformation(extent={{-80,0},{-60,20}})),
                   Diagram(graphics), Icon(graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),Line(points={{-40,40},{20,-20}}, color={0,0,255}, smooth=Smooth.None),Line(points={{-40,-20},{20,40}}, color={0,0,255}, smooth=Smooth.None)}));
      end PwLoadFrequencyDependence;

      class PwLoadVoltageDependence "Load with voltage dependence.
  2014/03/10"

        PowerSystems.Connectors.PwPin p(vr(start=Vo_real), vi(start=Vo_img), ir(start=1), ii(start=0))
         annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real P "Active Power p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo_real=1 "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img=0
          "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real vo = sqrt(Vo_real^2 + Vo_img^2);
        parameter Real omega0=1;
        //Real angle;
        Real v(start=vo);
        Real a "auxiliary variable. Voltage division";
        parameter Real alpha=1;
        parameter Real beta=2;
        parameter Real gamma=0;
        parameter Real delta=0;
        //parameter Real vr0=0;
        //parameter Real vi0=0;

      equation
        a=v/vo;
        (P*a^alpha) = (p.vr*p.ir + p.vi*p.ii);
        (Q*a^beta) = (-p.vr*p.ii + p.vi*p.ir);

        //angle=atan2(p.vi, p.vr);
        v=sqrt(p.vr^2 + p.vi^2);

                             annotation(Placement(transformation(extent={{-56,-10},{-36,10}}), iconTransformation(extent={{-80,0},{-60,20}})),
                   Diagram(graphics), Icon(graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),Line(points={{-40,40},{20,-20}}, color={0,0,255}, smooth=Smooth.None),Line(points={{-40,-20},{20,40}}, color={0,0,255}, smooth=Smooth.None)}));
      end PwLoadVoltageDependence;

      model PwLoadConstantImpedance

        PowerSystems.Connectors.PwPin p(vr(start=Vo_real), vi(start=Vo_img), ir(start=1), ii(start=0)) annotation(Placement(transformation(extent = {{-80,0},{-60,20}}), iconTransformation(extent = {{-80,0},{-60,20}})));
        parameter Real Vo_real "Initial voltage at node in p.u. (Real part)";
        parameter Real Vo_img
          "Initial voltage at node in p.u. (Imaginary part)";
        parameter Real P "Active Power in p.u.";
        parameter Real Q "Reactive Power in p.u.";
        parameter Real Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
        parameter Real R = (Vo ^ 2 * P) / S ^ 2;
        parameter Real X = (Vo ^ 2 * Q) / S ^ 2;
        parameter Real S = sqrt(P * P + Q * Q);
      equation
      //   Vo = sqrt(Vo_real * Vo_real + Vo_img * Vo_img);
      //   S = sqrt(P * P + Q * Q);
      //   R = (Vo ^ 2 * P) / S ^ 2;
      //   X = (Vo ^ 2 * Q) / S ^ 2;
        p.vr = R * p.ir - X * p.ii;
        p.vi = X * p.ir + R * p.ii;
        annotation (Icon(graphics={                  Rectangle(extent={{-60,58},
                    {40,-42}},                                                             lineColor={0,0,255}),                                                                                                    Line(points={{
                    -40,-22},{20,38}},                                                                                                    color={0,0,255}, smooth=Smooth.None),
                                                                                                    Line(points={{
                    -40,38},{20,-22}},                                                                                                    color={0,0,255}, smooth=Smooth.None),
                                                                                                    Rectangle(extent={{
                    -40,38},{20,-22}},                                                                                                    lineColor={0,0,255})}));
      end PwLoadConstantImpedance;

      package PSSE "Load models from PSSE components"
        class PwLoadPQ_exponential

          PowerSystems.Connectors.PwPin p
                             annotation (Placement(transformation(extent={{-56,
                    -10},{-36,10}}), iconTransformation(extent={{-80,0},{-60,20}})));
          parameter Real P0 "Initial active Power, MW";
          parameter Real Q0 "Initial reactive power, MVar";
          parameter Real alpha=1;
          parameter Real beta=2;
          parameter Real v0 "Initial volatge at the bus of concern, p.u";
          parameter Real Sbase "System power base";
          Real angle;
          Real v;
          Real P;
          Real Q;
          Real P0pu;
          Real Q0pu;
        equation
          P0pu=P0/Sbase;
          Q0pu=Q0/Sbase;
          angle=atan2(p.vi, p.vr);
          v=sqrt(p.vr^2 + p.vi^2);
          P=P0pu*((v/v0)^alpha);
          Q=Q0pu*((v/v0)^beta);
          P=p.vr*p.ir + p.vi*p.ii;
          Q=-p.vr*p.ii + p.vi*p.ir;
          annotation(Diagram(graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                             graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor=
                      {0,0,255},
                  fillPattern=FillPattern.Solid,
                  fillColor={255,170,85}),                                                                        Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),
                Text(
                  extent={{-30,32},{14,-14}},
                  lineColor={0,0,255},
                  textString="ZIP")}));
        end PwLoadPQ_exponential;

        class ConstantLoad

          PowerSystems.Connectors.PwPin p( vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0)) annotation(Placement(transformation(extent={{-56,-10},{-36,10}}), iconTransformation(extent={{-80,0},{-60,20}})));
          constant Real pi=Modelica.Constants.pi;
          parameter Real v0 "initial value of bus voltage";
          parameter Real anglev0 "initial value of bus anglev in degree";
        //     parameter Real p0 "initial value of p0";
        //   parameter Real q0 "initial value of q0";
          parameter Complex S_p "Original Constant Power load in p.u.";
          parameter Complex S_i "Original Constant current load in p.u.";
          parameter Complex S_y
            "Original Constant shunt admittance load in p.u.";
          parameter Complex a
            "load transfer fraction for constant current load";
          parameter Complex b
            "load transfer fraction for constant shunt admittance load";
          parameter Real PQBRAK "Constant power characteristic threshold";
          parameter Complex  S_P= Complex((1-a.re-b.re)*S_p.re, (1-a.im-b.im)*S_p.im);
          parameter Complex S_I=S_i + Complex(a.re*S_p.re/v0,  a.im*S_p.im/v0);
          parameter Complex S_Y=S_y + Complex(b.re*S_p.re/v0^2,  b.im*S_p.im/v0^2);
        protected
          parameter Real anglev_rad=anglev0*pi/180
            "initial value of bus anglev in rad";

         parameter Real p0= S_i.re*v0+S_y.re*v0^2+S_p.re;//should be the value before converted
         parameter Real q0=S_i.im*v0+S_y.im*v0^2+S_p.im;

          parameter Real vr0=v0*cos(anglev_rad) "Initialitation";
          parameter Real vi0=v0*sin(anglev_rad) "Initialitation";
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2) "Initialitation";
        public
          Real angle(start=anglev_rad);
         Real v(start=v0);
         Real k(start=1);
         Real P;
         Real Q;
        equation
          if v < PQBRAK/2 and v > 0 then
            k = 2*(v/PQBRAK)^2;
          elseif v > PQBRAK/2 and v < PQBRAK then
             k = 1- 2*((v-PQBRAK)/PQBRAK)^2;
          else
            k=1;
          end if;
        angle=atan2(p.vi, p.vr);
          v=sqrt(p.vr^2 + p.vi^2);
        //   k*(S_I.re*v+S_Y.re*v^2+S_P.re)=p.vr*p.ir + p.vi*p.ii;
        //   k*(S_I.im*v+S_Y.im*v^2+S_P.im)=-p.vr*p.ii + p.vi*p.ir;
        1*(S_I.re*v+S_Y.re*v^2+S_P.re)=p.vr*p.ir + p.vi*p.ii;
        1*(S_I.im*v+S_Y.im*v^2+S_P.im)=-p.vr*p.ii + p.vi*p.ir;

          P=p.vr*p.ir + p.vi*p.ii;
          Q=-p.vr*p.ii + p.vi*p.ir;
          annotation(Diagram(graphics), Icon(graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),Rectangle(extent={{-40,40},{20,-20}}, lineColor={0,0,255}),Line(points={{-40,40},{20,-20}}, color={0,0,255}, smooth=Smooth.None),Line(points={{-40,-20},{20,40}}, color={0,0,255}, smooth=Smooth.None)}));
        end ConstantLoad;
      end PSSE;
    end Loads;

    package Banks
      class PwCapacitorBankWithModification "Capacitor Bank with Bank modification at time t1.
  2014/03/10"

        PowerSystems.Connectors.PwPin p annotation (Placement(transformation(extent={{0,60},{20,80}}),
              iconTransformation(extent={{0,60},{20,80}})));
        parameter Real nsteps "number of steps";
        parameter Real Go "active losses (p.u.) in each element";
        parameter Real Bo "reactive power (p.u.) in each element";
        parameter Real t1 "time for Bank Modification";
        parameter Real nmod "number of step to switch on/off (+/-)";
        Real G;
        Real B;
        Real nt;
      equation
        if (time > t1) then
          nt = nsteps + nmod;
        else
          nt = nsteps;
        end if;
        G=nt*Go;
        B=nt*Bo;
        p.vr = (p.ir*G + p.ii*B)/(G*G + B*B);
        p.vi = (-p.ir*B + p.ii*G)/(G*G + B*B);

        annotation (Icon(graphics={Rectangle(extent={{-40,60},{60,-40}}, lineColor={0,
                    0,255}),
              Line(
                points={{10,50},{10,34}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,22},{36,22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,34},{36,34}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,22},{10,6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,-6},{36,-6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,6},{36,6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,-6},{10,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-16,-22},{40,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-18,-30},{-10,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,-30},{-2,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-2,-30},{6,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{6,-30},{14,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-30},{22,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{22,-30},{30,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{30,-30},{38,-22}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end PwCapacitorBankWithModification;

      class PwCapacitorBank "Capacitor Bank with Bank modification at time t1.
  2014/03/10"

        PowerSystems.Connectors.PwPin p annotation (Placement(transformation(extent={{0,60},{20,80}}),
              iconTransformation(extent={{0,60},{20,80}})));
        parameter Real nsteps "number of steps";
        parameter Real G0=0 "active losses (p.u.) in each element";
        parameter Real B0 "reactive power (p.u.) in each element";

        parameter Real G=0;
        parameter Real B;

      equation
        //G=nt*Go;
        //B=nt*Bo;
        p.vr = (p.ir*G + p.ii*B)/(G*G + B*B);
        p.vi = (-p.ir*B + p.ii*G)/(G*G + B*B);

        annotation (Icon(graphics={Rectangle(extent={{-40,60},{60,-40}}, lineColor={0,
                    0,255}),
              Line(
                points={{10,50},{10,34}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,22},{36,22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,34},{36,34}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,22},{10,6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,-6},{36,-6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,6},{36,6}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,-6},{10,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-16,-22},{40,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-18,-30},{-10,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,-30},{-2,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-2,-30},{6,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{6,-30},{14,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-30},{22,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{22,-30},{30,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{30,-30},{38,-22}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end PwCapacitorBank;

      model PwShuntC "Shunt capacitor"

        PowerSystems.Connectors.PwPin p
          annotation (Placement(transformation(extent={{-8,44},{12,64}}),
              iconTransformation(extent={{-10,42},{10,62}})));
        constant Real pi=Modelica.Constants.pi;
        parameter Real Qnom
          "Reactive power produced by the shunt capacitor under 1 p.u voltage, Mvar";
        parameter Real Vbase "Base volatage of the bus, kV";
        parameter Real fn=50 "Frequency rating, Hz";
        Real Zbase;
        Real C "Capacitance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;

      equation
        v=sqrt(p.vr^2 + p.vi^2);
        anglev=atan2(p.vi, p.vr);
        i=sqrt(p.ir^2 + p.ii^2);
        anglei=atan2(p.ii, p.ir);
        Zbase=(Vbase^2)/Qnom;
        C=Qnom/((Vbase^2)*2*pi*fn*Zbase) "S=U*I";
        anglei=anglev + pi/2;
        i=v*2*pi*fn*C "I=U/Z";

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Line(
                points={{0,42},{0,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-30,20},{34,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-30,0},{34,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Rectangle(extent={{-40,42},{42,-24}}, lineColor={0,0,255})}));
      end PwShuntC;

      model PwShuntR "Shunt inductor, on Bus 106 & 110"

        PowerSystems.Connectors.PwPin p
          annotation (Placement(transformation(extent={{-10,40},{10,60}}),
              iconTransformation(extent={{-10,40},{10,60}})));
        constant Real pi=Modelica.Constants.pi;
        parameter Real Qnom=75
          "Reactive power produced by the shunt inductor under 1 p.u voltage, -Mvar";
        parameter Real Vbase=138 "Base volatage of the bus, kV";
        parameter Real fn=50 "Frequency rating, Hz";
        Real Zbase;
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;

      equation
        v=sqrt(p.vr^2 + p.vi^2);
        anglev=atan2(p.vi, p.vr);
        i=sqrt(p.ir^2 + p.ii^2);
        anglei=atan2(p.ii, p.ir);
        Zbase=(Vbase^2)/(-Qnom);
        L=(Vbase^2)/(2*pi*fn*(-Qnom)*Zbase) "S=U*I";
        anglei=anglev - pi/2;
        i=v/(2*pi*fn*L) "I=U/Z";

        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}), graphics={
              Ellipse(
                extent={{-12,30},{10,8}},
                lineColor={0,0,255},
                lineThickness=0.5),
              Rectangle(
                extent={{0,32},{30,-4}},
                lineThickness=1,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Line(
                points={{0,40},{0,30}},
                thickness=1,
                smooth=Smooth.None,
                color={0,0,255}),
              Ellipse(
                extent={{-12,8},{10,-14}},
                lineColor={0,0,255},
                lineThickness=0.5),
              Rectangle(
                extent={{2,10},{32,-26}},
                lineThickness=1,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Ellipse(
                extent={{-12,-14},{10,-36}},
                lineColor={0,0,255},
                lineThickness=0.5),
              Rectangle(
                extent={{0,-6},{30,-42}},
                lineThickness=1,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{-40,40},{40,-46}},
                lineColor={0,0,255})}));
      end PwShuntR;

      model PwShunt "Thyristor controlled Shunt reactor/capacitor"

        RTS96.Connectors.PwPin p
          annotation (Placement(transformation(extent={{-8,44},{12,64}}),
              iconTransformation(extent={{-10,42},{10,62}})));
        RTS96.Connectors.ImPin Q "Reactive power produced by the shunt, p.u"
                                                              annotation (Placement(
              transformation(extent={{-62,-2},{-42,18}}), iconTransformation(extent={{-40,0},
                  {-58,18}})));

        constant Real pi=Modelica.Constants.pi;
        parameter Real fn=50 "Frequency rating, Hz";
        Real C "Capacitance in p.u";
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;

      equation
        v=sqrt(p.vr^2 + p.vi^2);
        anglev=atan2(p.vi, p.vr);
        i=sqrt(p.ir^2 + p.ii^2);
        anglei=atan2(p.ii, p.ir);
        if (Q>=0) then
          C=Q/((v^2)*2*pi*fn); //p.u
          L=0;
          anglei=anglev + pi/2;
          i=v*2*pi*fn*C;
        else
          L=(v^2)/(2*pi*fn*(-Q));//p.u
          C=0;
          anglei=anglev - pi/2;
          i=v/(2*pi*fn*L);
        end if;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Line(
                points={{0,42},{0,30}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-16,20},{-4,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-16,16},{-4,16}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Rectangle(extent={{-40,42},{42,-24}}, lineColor={0,0,255}),
              Line(
                points={{-16,10},{-4,10}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-16,6},{-4,6}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-16,0},{-4,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-16,-4},{-4,-4}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-10,30},{-10,22},{-10,20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,16},{-10,10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,6},{-10,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,-4},{-10,-8}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-14,-8},{-6,-8}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-12,-10},{-8,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,30},{0,30}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{0,30},{10,30}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,30},{10,22},{10,20}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(extent={{6,20},{14,14}}, lineColor={0,0,255}),
              Ellipse(extent={{6,14},{14,8}}, lineColor={0,0,255}),
              Ellipse(extent={{6,8},{14,2}}, lineColor={0,0,255}),
              Rectangle(
                extent={{10,20},{20,-4}},
                pattern=LinePattern.None,
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{10,2},{10,-4},{10,-4}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,-4},{10,-8}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{6,-8},{14,-8}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{8,-10},{12,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{-38,14},{-28,0}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="Q")}));
      end PwShunt;

      package PSSE
        package SVC
          model SVC "On bus 10106 & 10114"

            PowerSystems.Connectors.PwPin VIB
              "Voltage signal connected to stepdown transformer, p.u"
              annotation (Placement(transformation(extent={{-98,-4},{-86,8}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{-58,0},{-38,20}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=Vref)
              annotation (Placement(transformation(extent={{-80,14},{-56,36}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
              a0=0,
              a1=-1,
              a2=1,
              a3=-1) annotation (Placement(transformation(extent={{-34,0},{-14,20}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=Bref)
              annotation (Placement(transformation(extent={{-56,14},{-34,36}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(
              K=K,
              T1=T1,
              T2=T3,
              nStartValue=init_SVC_Leadlag)
              annotation (Placement(transformation(extent={{-22,-8},{22,26}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag1(
              K=1,
              T1=T2,
              T2=T4,
              nStartValue=init_SVC_Leadlag)
              annotation (Placement(transformation(extent={{6,-8},{50,26}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin=Vmin,
                Ymax=Vmax)
              annotation (Placement(transformation(extent={{38,-2},{60,20}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedSimpleLag imLimitedSimpleLag(
              K=1,
              T=T5,
              Ymin=Mvar_C,
              nStartValue=init_SVC_Lag,
              Ymax=Mvar_R)
              annotation (Placement(transformation(extent={{46,-8},{98,24}})));
            PowerSystems.Electrical.Banks.PwShunt shunt
              annotation (Placement(transformation(extent={{76,-72},{162,12}})));
            PowerSystems.Electrical.Banks.PSSE.SVC.ImRelay imRelay
              annotation (Placement(transformation(extent={{32,-56},{84,-6}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Q_capacitors(V=Mvar_C)
              "If Verr>Vov"
              annotation (Placement(transformation(extent={{8,-30},{34,-2}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Q_Reactors(V=Mvar_R)
              "If Verr<-Vov"
              annotation (Placement(transformation(extent={{8,-44},{34,-16}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=1/Sbase)
              annotation (Placement(transformation(extent={{72,-36},{92,-16}})));
          parameter Real Vref "Reference voltage, p.u";
          parameter Real Bref;
          parameter Real OtherSignals;
          parameter Real Vov=0.5 "Override voltage, p.u";
          parameter Real Mvar_C=100
              "Total compensation capacity of shunt capacitor, 100(10106)/200(10114) MVar";
          parameter Real Mvar_R=-50
              "Total compensation capacity of shunt reactor, MVar";
          parameter Real K=150 "Steady state gain";
          parameter Real T1 "Time constant, s";
          parameter Real T2 "Time constant, s";
          parameter Real T3
              "Time constant, calculated for each SVC to provide reasonable close-loop response, s";
          parameter Real T4 "Time constant, s";
          parameter Real Vmax;
          parameter Real Vmin;
          parameter Real T5=0.03 "Time constant of thyristor bridge, s";
          parameter Real Sbase "Base power of the bus, MVA";
          parameter Real init_SVC_Leadlag "Initial value";
          parameter Real init_SVC_Lag "Initial value";

            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V=
                  OtherSignals)
              annotation (Placement(transformation(extent={{-40,-20},{-20,0}})));
            PowerSystems.Electrical.Sensors.PwVoltage pwVoltage
              annotation (Placement(transformation(extent={{-90,-14},{-58,20}})));
          equation
            connect(imSetPoint.n1, imSum2_1.p1) annotation (Line(
                points={{-62.12,25},{-58,25},{-58,12},{-53.1,12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, imSum3_1.p2) annotation (Line(
                points={{-43.1,10},{-29.1,10}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint1.n1, imSum3_1.p1) annotation (Line(
                points={{-39.61,25},{-34,25},{-34,13},{-29.1,13}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum3_1.n1, imLeadLag.p1) annotation (Line(
                points={{-19.1,10},{-16,10},{-16,9},{-11.22,9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLeadLag.n1, imLeadLag1.p1) annotation (Line(
                points={{10.78,9},{16.78,9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLeadLag1.n1, imLimited.p1) annotation (Line(
                points={{38.78,9},{43.39,9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimited.n1, imLimitedSimpleLag.p1) annotation (Line(
                points={{54.39,9},{57.195,9},{57.195,8},{58.74,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Q_capacitors.n1, imRelay.p3) annotation (Line(
                points={{27.37,-16},{32.51,-16},{32.51,-28.5},{45.65,-28.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Q_Reactors.n1, imRelay.p4) annotation (Line(
                points={{27.37,-30},{30,-30},{30,-33.75},{45.52,-33.75}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imRelay.p1, imSum2_1.n1) annotation (Line(
                points={{45.65,-39.25},{-40,-39.25},{-40,10},{-43.1,10}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedSimpleLag.n1, imRelay.p2) annotation (Line(
                points={{84.74,8},{90,8},{90,-2},{36,-2},{36,-22.75},{45.65,-22.75}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imRelay.n1, imGain.p1) annotation (Line(
                points={{70.74,-27},{71.37,-27},{71.37,-26},{76.9,-26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, shunt.Q) annotation (Line(
                points={{86.9,-26},{92.415,-26},{92.415,-26.22},{97.93,-26.22}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint2.n1, imSum3_1.p3) annotation (Line(
                points={{-25.1,-10},{-22,-10},{-22,-2},{-36,-2},{-36,7},{-29.1,7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VIB, pwVoltage.p) annotation (Line(
                points={{-92,2},{-87,2},{-87,3},{-82,3}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwVoltage.v, imSum2_1.p2) annotation (Line(
                points={{-66.16,-2.1},{-58,-2.1},{-58,8},{-53.1,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(shunt.p, VIB) annotation (Line(
                points={{119,-8.16},{119,52},{-92,52},{-92,2}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{140,100}}), graphics={
                  Text(
                    extent={{-44,16},{-34,12}},
                    lineColor={255,0,0},
                    textString="Verr"),
                  Text(
                    extent={{-40,-16},{-14,-20}},
                    lineColor={255,0,0},
                    textString="Other signals"),
                  Text(
                    extent={{-82,28},{-58,24}},
                    lineColor={255,0,0},
                    textString="Vref"),
                  Text(
                    extent={{-58,28},{-34,24}},
                    lineColor={255,0,0},
                    textString="Bref"),
                  Text(
                    extent={{-14,-12},{12,-20}},
                    lineColor={255,0,0},
                    textString="Verr>Vov"),
                  Text(
                    extent={{-14,-24},{12,-34}},
                    lineColor={255,0,0},
                    textString="Verr<-Vov"),
                  Text(
                    extent={{-80,-4},{-68,-10}},
                    lineColor={255,0,0},
                    textString="|VB|")}),     Icon(coordinateSystem(extent={{-100,-100},{140,
                      100}}, preserveAspectRatio=false), graphics={
                  Line(
                    points={{-88,0},{-60,0}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),
                  Line(
                    points={{-60,16},{-60,-18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),
                  Line(
                    points={{-44,20},{-48,16},{-52,10},{-54,2},{-54,-4},{-52,-10},{-50,-14},
                        {-46,-20},{-44,-20}},
                    color={0,0,255},
                    smooth=Smooth.Bezier,
                    thickness=0.5),
                  Rectangle(extent={{-86,34},{-14,-34}}, lineColor={0,0,255}),
                  Text(
                    extent={{-40,-18},{-14,-40}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="SVC")}));
          end SVC;

          class ImRelay "input dependent output"

            input PowerSystems.Connectors.ImPin p1
                     annotation (Placement(transformation(extent={{-54,-40},{-41,-26}}),
                  iconTransformation(extent={{-54,-40},{-41,-26}})));
            input PowerSystems.Connectors.ImPin p2
                     annotation (Placement(transformation(extent={{-54,26},{-41,40}}),
                  iconTransformation(extent={{-54,26},{-41,40}})));
            input PowerSystems.Connectors.ImPin p3
                     annotation (Placement(transformation(extent={{-54,4},{-41,18}}),
                  iconTransformation(extent={{-54,2},{-41,18}})));
            output PowerSystems.Connectors.ImPin n1
                    annotation (Placement(transformation(extent={{39,6},{59,26}}),
                  iconTransformation(extent={{39,6},{59,26}})));
          parameter Real Vov=0.5 "p.u";
            PowerSystems.Connectors.ImPin p4
                                annotation (Placement(transformation(extent={{-54,-18},
                      {-40,-4}}),
                              iconTransformation(extent={{-54,-18},{-42,-4}})));
          equation
            n1 = if (p1 > Vov)  then p3
           elseif
                 (p1 < -Vov) then p4
           else
               p2;
            annotation (                               Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                            graphics={
                  Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                  Line(
                    points={{-34,34},{-14,34}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-34,14},{-14,14}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-2,28},{14,18},{34,18}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-14,36},{-10,32}},
                                                    lineColor={0,0,255}),
                  Ellipse(extent={{-14,16},{-10,12}},  lineColor={0,0,255}),
                  Text(
                    extent={{-40,-24},{6,-38}},
                    lineColor={0,0,255},
                    textString="- Input",
                    textStyle={TextStyle.Bold}),
                  Line(
                    points={{-34,-10},{-14,-10}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-14,-8},{-10,-12}}, lineColor={0,0,255})}),
                                        Diagram(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}),
                                                graphics));
          end ImRelay;
        end SVC;
      end PSSE;

      package Simulink
        package Shunt
          model Shunt "Shunt Inductor or Capacitor"

            PowerSystems.Connectors.PwPin p
              annotation (Placement(transformation(extent={{-22,48},{-2,68}}),
                  iconTransformation(extent={{-10,40},{10,60}})));
            constant Real pi=Modelica.Constants.pi;
            parameter Real Qnom
              "Reactive power produced by the shunt under 1 p.u voltage, (negative for inductive charge, positive for capacitive charge) Mvar";
            parameter Real Sbase "Base power of the system, MVA";
            parameter Real X=Sbase/(-Qnom) "Reactance in p.u";
            Real Q "Consumed power";
            Real v;

          equation
            v=sqrt(p.vr*p.vr + p.vi*p.vi);
            0=p.vr*p.ir + p.vi*p.ii;
            Q=p.vi*p.ir - p.vr*p.ii;
            Q=(1/X)*v*v;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}),
                                   graphics={
                  Line(
                    points={{0,40},{0,30}},
                    smooth=Smooth.None,
                    color={0,0,255},
                    thickness=0.5),
                  Rectangle(
                    extent={{-22,40},{24,-42}},
                    lineColor={0,0,255}),
                  Text(
                    extent={{-12,34},{12,-18}},
                    lineColor={0,0,255},
                    textString="Y",
                    lineThickness=0.5),
                  Line(
                    points={{0,-12},{0,-26}},
                    smooth=Smooth.None,
                    color={0,0,255},
                    thickness=0.5),
                  Line(
                    points={{-1,14},{-1,-6}},
                    smooth=Smooth.None,
                    color={0,0,255},
                    origin={-4,-27},
                    rotation=-90,
                    thickness=0.5),
                  Line(
                    points={{-1,-6},{-1,-2}},
                    smooth=Smooth.None,
                    color={0,0,255},
                    origin={-4,-33},
                    rotation=90,
                    thickness=0.5),
                  Line(
                    points={{-1,12},{-1,-1.83697e-016}},
                    smooth=Smooth.None,
                    color={0,0,255},
                    origin={-6,-31},
                    rotation=-90,
                    thickness=0.5)}));
          end Shunt;
        end Shunt;
      end Simulink;
    end Banks;

    package Sensors
      package Eurostag
        class PwActivePower
          "Active Power sensor. This model has been built assuming that the three non-Fortescue phases are identical and thus the only non-zero component for the Fortescue sequence is the positive. The output is the 3-phase active power which is equal to the positive sequence active power."

          parameter String UNIT = "SNREF";
          //parameter Real EQPT;
          parameter Real SNREF=100;
          parameter Real SN=1150;
          parameter Real PN=1000;
          parameter Real PNALT=1100;
          parameter Real QNALT = sqrt(SN*SN-PN*PN);
          parameter Real PUI = if (UNIT=="MW") then 1 elseif (UNIT=="SNREF") then SNREF elseif (UNIT=="SN") then SN elseif (UNIT=="PN") then PN elseif (UNIT=="PNALT") then PNALT else QNALT;

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60,-10},{-40,10}}), iconTransformation(extent = {{-60,-10},{-40,10}})));
          PowerSystems.Connectors.ImPin sortie annotation(Placement(transformation(extent = {{39,-32},{59,-12}}), iconTransformation(extent = {{39,-32},{59,-12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40,12},{60,32}}), iconTransformation(extent = {{40,12},{60,32}})));

        equation
          n.vr = p.vr;
          n.vi = p.vi;
          n.ir = -p.ir;
          n.ii = -p.ii;
          sortie = (p.vr * p.ir + p.vi * p.ii)*SNREF/PUI;
          annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-30,32},{30,-32}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-20,20},{20,0}}, lineColor=  {0,0,255}),Text(extent=  {{-26,-12},{-6,-28}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "P"),Line(points=  {{0,0},{10,10}}, color=  {0,0,255}, smooth=  Smooth.None)}), Diagram(graphics));
        end PwActivePower;

        class PwReactivePower
          "Active Power sensor. This model has been built assuming that the three non-Fortescue phases are identical and thus the only non-zero component for the Fortescue sequence is the positive. The output is the 3-phase active power which is equal to the positive sequence active power."

          parameter String UNIT = "SNREF";
          //parameter Real EQPT;
          parameter Real SNREF=100;
          parameter Real SN=1150;
          parameter Real PN=1000;
          parameter Real PNALT=1100;
          parameter Real QNALT=sqrt(SN*SN-PN*PN);
          parameter Real PUI= if UNIT == "SNREF" then SNREF elseif UNIT=="SN" then SN elseif UNIT=="PN" then PN elseif UNIT == "MW" then 1 elseif UNIT == "PNALT" then  PNALT else QNALT;
          parameter Real yScale = SNREF/PUI;

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60,-10},{-40,10}}), iconTransformation(extent = {{-60,-10},{-40,10}})));
          PowerSystems.Connectors.ImPin sortie annotation(Placement(transformation(extent = {{39,-32},{59,-12}}), iconTransformation(extent = {{39,-32},{59,-12}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40,12},{60,32}}), iconTransformation(extent = {{40,12},{60,32}})));

        equation
          n.vr = p.vr;
          n.vi = p.vi;
          n.ir = -p.ir;
          n.ii = -p.ii;
          sortie = (p.vi * p.ir - p.vr * p.ii)*yScale;
          annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-30,32},{30,-32}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-20,20},{20,0}}, lineColor=  {0,0,255}),Text(extent=  {{-26,-12},{-6,-28}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "P"),Line(points=  {{0,0},{10,10}}, color=  {0,0,255}, smooth=  Smooth.None)}), Diagram(graphics));
        end PwReactivePower;

        class PwFieldCurrent "Current sensor"

          PowerSystems.Connectors.PwPin p annotation(Placement(transformation(extent = {{-60,-10},{-40,10}}), iconTransformation(extent = {{-60,-10},{-40,10}})));
          PowerSystems.Connectors.PwPin n annotation(Placement(transformation(extent = {{40,10},{60,30}}), iconTransformation(extent = {{40,10},{60,30}})));
          PowerSystems.Connectors.ImPin outp annotation(Placement(transformation(extent = {{39,-30},{59,-10}}), iconTransformation(extent = {{39,-30},{59,-10}})));

          parameter Real Mdv;
          parameter Real r;
          parameter Real md;
          parameter Real mrc;

        equation
          n.vr = p.vr;
          n.vi = p.vi;
          n.ir = -p.ir;
          n.ii = -p.ii;
          outp = sqrt(p.ir * p.ir + p.ii * p.ii) annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-30,32},{30,-32}}, lineColor=  {0,0,255}),Rectangle(extent=  {{-20,20},{20,0}}, lineColor=  {0,0,255}),Text(extent=  {{-26,-12},{-6,-28}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "I"),Line(points=  {{0,0},{10,10}}, color=  {0,0,255}, smooth=  Smooth.None)}), Diagram(graphics));
          annotation(Icon(graphics = {Text(extent=  {{-68,20},{-60,14}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{58,40},{66,34}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{-66,20},{-58,14}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{56,40},{64,34}}, lineColor=  {0,0,255}, textString=  "n"),Text(extent=  {{-66,22},{-58,16}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{56,42},{64,36}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{-68,22},{-60,16}}, lineColor=  {0,0,255}, textString=  "p"),Text(extent=  {{52,-4},{60,-10}}, lineColor=  {0,0,255}, textString=  "outp")}), Diagram(graphics));
        end PwFieldCurrent;
      end Eurostag;

      class Pw3PhaseVoltage
        "Voltage sensor for generator machine with internal transformer"

        parameter Real RT "Step-up trafo Resistance in Machine (p.u.)";

        parameter Real XT "Step-up trafo Resistance in Machine (p.u.)";

        parameter Real r "Step-up trafo ratio in Machine";

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}}),
              iconTransformation(extent={{-60,-10},{-40,10}})));
        PowerSystems.Connectors.ImPin v
                annotation (Placement(transformation(extent={{39,-32},{59,-12}}),
              iconTransformation(extent={{39,-32},{59,-12}})));
        PowerSystems.Connectors.PwPin n
                annotation (Placement(transformation(extent={{40,12},{60,32}}),
              iconTransformation(extent={{40,12},{60,32}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        v = sqrt((p.vr + RT*p.ir - XT*p.ii)*(p.vr + RT*p.ir - XT*p.ii) +
         (p.vi + RT*p.ii + XT*p.ir)*(p.vi + RT*p.ii + XT*p.ir))*1.0/r;

        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-30,32},{30,-32}}, lineColor={0,0,255}),
              Rectangle(extent={{-20,20},{20,0}}, lineColor={0,0,255}),
              Text(
                extent={{-28,-18},{28,-30}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="3-Phase V"),
              Line(
                points={{0,0},{10,10}},
                color={0,0,255},
                smooth=Smooth.None)}), Diagram(graphics));
      end Pw3PhaseVoltage;

      class PwCurrent "Current sensor"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}}),
              iconTransformation(extent={{-60,-10},{-40,10}})));

        PowerSystems.Connectors.PwPin n
                annotation (Placement(transformation(extent={{40,10},{60,30}}),
              iconTransformation(extent={{40,10},{60,30}})));
        PowerSystems.Connectors.ImPin outp annotation (Placement(transformation(extent={{39,-30},
                  {59,-10}}),
              iconTransformation(extent={{39,-30},{59,-10}})));
      equation
        n.vr = p.vr;
        n.vi = p.vi;
        n.ir = -p.ir;
        n.ii = -p.ii;
        outp = sqrt(p.ir*p.ir+p.ii*p.ii)
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-30,32},{30,-32}}, lineColor={0,0,255}),
              Rectangle(extent={{-20,20},{20,0}}, lineColor={0,0,255}),
              Text(
                extent={{-26,-12},{-6,-28}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="I"),
              Line(
                points={{0,0},{10,10}},
                color={0,0,255},
                smooth=Smooth.None)}), Diagram(graphics));
        annotation (Icon(graphics={
              Text(
                extent={{-68,20},{-60,14}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{58,40},{66,34}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{-66,20},{-58,14}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{56,40},{64,34}},
                lineColor={0,0,255},
                textString="n"),
              Text(
                extent={{-66,22},{-58,16}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{56,42},{64,36}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{-68,22},{-60,16}},
                lineColor={0,0,255},
                textString="p"),
              Text(
                extent={{52,-4},{60,-10}},
                lineColor={0,0,255},
                textString="outp")}), Diagram(graphics));
      end PwCurrent;

      class PwVoltage "Voltage sensor."

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}}),
              iconTransformation(extent={{-60,-10},{-40,10}})));
        PowerSystems.Connectors.ImPin vr
                 annotation (Placement(transformation(extent={{39,20},{59,40}}),
              iconTransformation(extent={{39,20},{59,40}})));
        PowerSystems.Connectors.ImPin vi
                 annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        PowerSystems.Connectors.ImPin v
                annotation (Placement(transformation(extent={{39,-40},{59,-20}}),
              iconTransformation(extent={{39,-40},{59,-20}})));
      equation
        p.ir = 0;
        p.ii = 0;
        vr = p.vr;
        vi = p.vi;
        v = sqrt(p.vr*p.vr + p.vi*p.vi);
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-30,32},{30,-32}}, lineColor={0,0,255}),
              Rectangle(extent={{-20,20},{20,0}}, lineColor={0,0,255}),
              Text(
                extent={{-26,-12},{-6,-28}},
                lineColor={0,0,255},
                textString="U",
                textStyle={TextStyle.Bold}),
              Line(
                points={{0,0},{10,10}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{52,44},{60,38}},
                lineColor={0,0,255},
                textString="vr"),
              Text(
                extent={{52,14},{60,8}},
                lineColor={0,0,255},
                textString="vi"),
              Text(
                extent={{52,-16},{60,-22}},
                lineColor={0,0,255},
                textString="v")}),     Diagram(graphics));
      end PwVoltage;

      model PwPowerMeas

        PowerSystems.Connectors.PwPin p
          annotation (Placement(transformation(extent={{-52,-6},{-40,6}})));
        PowerSystems.Connectors.PwPin n
          annotation (Placement(transformation(extent={{40,20},{52,32}}),
              iconTransformation(extent={{40,20},{52,32}})));
        PowerSystems.Connectors.ImPin P
          annotation (Placement(transformation(extent={{40,-16},{50,-4}}),
              iconTransformation(extent={{40,-16},{50,-4}})));

        PowerSystems.Connectors.ImPin Q
          annotation (Placement(transformation(extent={{40,-40},{50,-28}}),
              iconTransformation(extent={{40,-40},{50,-28}})));
      equation
        n.vr=p.vr;
        n.vi=p.vi;
        n.ir=-p.ir;
        n.ii=-p.ii;
        -Q=-n.vr*n.ii + n.vi*n.ir;
        P=n.vr*n.ir + n.vi*n.ii;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}),
                         graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Rectangle(extent={{-30,32},{30,-32}}, lineColor={0,0,255}),
              Rectangle(extent={{-20,20},{20,0}}, lineColor={0,0,255}),
              Text(
                extent={{-20,-12},{0,-28}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="Q"),
              Line(
                points={{0,0},{10,10}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{-32,-12},{-12,-28}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="P/")}),    Diagram(coordinateSystem(preserveAspectRatio=false,
                extent={{-100,-100},{100,100}}), graphics));
      end PwPowerMeas;
    end Sensors;

    package Events
      class PwFault "Transitory short-circuit on a node. Shunt impedance connected only during a specified interval of time.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real R "Resistance";
        parameter Real X "Conductance";
        parameter Real t1 "Start time of the fault";
        parameter Real t2 "End time of the fault";
      equation

        p.ii = if time < t1 then 0 else if time < t2 then (R * p.vi - X * p.vr) / (X * X + R * R) else 0;
        p.ir = if time < t1 then 0 else if time < t2 then (R * p.vr + X * p.vi) / (R * R + X * X) else 0;

        annotation (                               Icon(graphics={Rectangle(extent={{-60,
                    60},{40,-40}}, lineColor={0,0,255}),
              Rectangle(
                extent={{-40,40},{0,20}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{0,30},{14,30},{14,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{2,-10},{26,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{4,-14},{24,-14}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{8,-18},{22,-18}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,-22},{18,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Rectangle(
                extent={{-50,32},{-40,28}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-24,48},{-16,30},{-30,30},{-18,8}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-24,10},{-18,8},{-18,14}},
                color={255,0,0},
                smooth=Smooth.None)}), Diagram(graphics));
      end PwFault;

      class PwFault_22Buses "Transitory short-circuit on a node. Shunt impedance connected only during a specified interval of time.
  2014/03/10"

        PowerSystems.Connectors.PwPin p
                annotation (Placement(transformation(extent={{-80,0},{-60,20}}),
              iconTransformation(extent={{-80,0},{-60,20}})));
        parameter Real R "Resistance";
        parameter Real X "Conductance";

      equation
        p.ii = (R * p.vi - X * p.vr) / (X * X + R * R);
        p.ir = (R * p.vr + X * p.vi) / (R * R + X * X);

        annotation (                               Icon(graphics={Rectangle(extent={{-60,
                    60},{40,-40}}, lineColor={0,0,255}),
              Rectangle(
                extent={{-40,40},{0,20}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{0,30},{14,30},{14,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{2,-10},{26,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{4,-14},{24,-14}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{8,-18},{22,-18}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{10,-22},{18,-22}},
                color={0,0,255},
                smooth=Smooth.None),
              Rectangle(
                extent={{-50,32},{-40,28}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-24,48},{-16,30},{-30,30},{-18,8}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-24,10},{-18,8},{-18,14}},
                color={255,0,0},
                smooth=Smooth.None)}), Diagram(graphics));
      end PwFault_22Buses;

      class PwFaultPQ

        PowerSystems.Connectors.PwPin p annotation (Placement(
              transformation(extent={{-40,-10},{-20,10}}), iconTransformation(
                extent={{-80,0},{-60,20}})));
        parameter Real R "Resistance,p.u";
        parameter Real X "Reactance,p.u";
        parameter Real t1 "Start time of the fault,s";
        parameter Real t2 "End time of the fault,s";
        Real P;
        Real Q;
      equation
        p.ir=if time < t1 then 0 else if time < t2 then 1/X*(p.vi - R*p.ii) else 0;
        p.ii=if time < t1 then 0 else if time < t2 then (R*p.vi - X*p.vr)/(X*X + R*R) else 0;
        P=p.vr*p.ir + p.vi*p.ii;
        Q=-p.vr*p.ii + p.vi*p.ir;
        annotation(Icon(graphics={Rectangle(extent={{-60,60},{40,-40}}, lineColor={0,0,255}),Rectangle(extent={{-40,40},{0,20}}, lineColor={0,0,0}, fillColor={95,95,95},
                  fillPattern =                                                                                                   FillPattern.Solid),Line(points={{0,30},{14,30},{14,-10}}, color={0,0,255}, smooth=Smooth.None),Line(points={{2,-10},{26,-10}}, color={0,0,255}, smooth=Smooth.None),Line(points={{4,-14},{24,-14}}, color={0,0,255}, smooth=Smooth.None),Line(points={{8,-18},{22,-18}}, color={0,0,255}, smooth=Smooth.None),Line(points={{10,-22},{18,-22}}, color={0,0,255}, smooth=Smooth.None),Rectangle(extent={{-50,32},{-40,28}}, lineColor={0,0,0}, fillColor={0,0,0},
                  fillPattern =                                                                                                   FillPattern.Solid),Line(points={{-24,48},{-16,30},{-30,30},{-18,8}}, color={255,0,0}, smooth=Smooth.None, thickness=0.5),Line(points={{-24,10},{-18,8},{-18,14}}, color={255,0,0}, smooth=Smooth.None)}), Diagram(graphics));
      end PwFaultPQ;
    end Events;

    package Solar
      package PSAT
        model ConstantPQPV
          model PQ1

            PowerSystems.Connectors.PwPin p annotation(Placement(visible=true, transformation(origin={55.0,22.7992}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={-110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real SystemBase=100;
            parameter Real Sn=10;
            parameter Real CoB=Sn/SystemBase;
            parameter Real v0=1.00018548610126
              "voltage magnitude after power flow, pu";
            parameter Real anglev0=-2.53046024029618e-05
              "voltage angle after power flow";
            parameter Real P0=0.4 "active power,pu";
            parameter Real Q0=0.3 "reactive power,pu";
            parameter Real Td=15 "d-axis inverter time constant";
            parameter Real Tq=15 "q-axis inverter time constant";
          protected
            parameter Real Pref=P0*CoB "Initialitation";
            parameter Real Qref=Q0*CoB "Initialitation";
            parameter Real vd0=-v0*sin(anglev0) "Initialitation";
            parameter Real vq0=v0*cos(anglev0) "Initialitation";
            parameter Real idref=(vq0*Qref + Pref*vd0)/(vq0^2 + vd0^2)
              "Initialitation";
            parameter Real iqref=(-vd0*Qref + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
          public
            Real idref1(start=idref);
            Real iqref1(start=iqref);
            Real v;
            Real anglev;
            Real id(start=idref);
            Real iq(start=iqref);
            Real vd(start=vd0);
            Real vq(start=vq0);
            Real P(start=Pref);
            Real Q(start=Qref);
          equation
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq;
            idref1=(vq*Qref + Pref*vd)/(vq^2 + vd^2);
            iqref1=(-vd*Qref + Pref*vq)/(vq^2 + vd^2);
            der(id)=(idref1 - id)/Td;
            der(iq)=(iqref1 - iq)/Tq;
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            p.ir=-iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii=id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr=vq;
            p.vi=-vd;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,15.3102},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.415,-20.0667},{31.415,20.0667}}, textString=
                                                                                                    "%name", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PQ1;

          model PV1

            PowerSystems.Connectors.PwPin p annotation(Placement(visible=true, transformation(origin={55.0,22.7992}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={-110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real SystemBase=100;
            parameter Real Sn=10;
            parameter Real CoB=Sn/SystemBase;
            parameter Real v0=1.00002 "voltage magnitude after power flow, pu";
            parameter Real vref=1.0002;
            parameter Real anglev0=-8.39852213846341e-06
              "voltage angle after power flow";
            parameter Real P0=0.4 "active power,pu";
            parameter Real Q0=0.283430554716626
              "reactive power after power flow, panel reference,pu";
            parameter Real Td=0.15 "d-axis inverter time constant";
            parameter Real Tq=0.15 "q-axis inverter time constant";
            parameter Real Ki=50.9005;
            parameter Real Kp=0.0868;
          protected
            parameter Real Pref=P0*CoB;
            parameter Real vd0=-v0*sin(anglev0) "Initialitation";
            parameter Real vq0=v0*cos(anglev0) "Initialitation";
            parameter Real idref=(vq0*Q0*CoB + Pref*vd0)/(vq0^2 + vd0^2)
              "Initialitation";
            parameter Real iqref=(-vd0*Q0*CoB + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
          public
            Real x(start=Q0*CoB);
            Real Qref(start=Q0*CoB);
            Real idref1(start=idref);
            Real iqref1(start=iqref);
            Real v;
            Real anglev;
            Real id(start=idref);
            Real iq(start=iqref);
            Real vd(start=vd0);
            Real vq(start=vq0);
            Real P(start=Pref);
            Real Q(start=Q0*CoB);
          equation
            der(x)=Ki*(vref - v);
            Qref=x + Kp*(vref - v);
            P=vd*id + vq*iq;
            Q=vq*id - vd*iq;
            idref1=(vq*Qref + Pref*vd)/(vq^2 + vd^2);
            iqref1=(-vd*Qref + Pref*vq)/(vq^2 + vd^2);
            der(id)=(idref1 - id)/Td;
            der(iq)=(iqref1 - iq)/Tq;
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            p.ir=-iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii=id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr=vq;
            p.vi=-vd;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,15.3102},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.415,-20.0667},{31.415,20.0667}}, textString=
                                                                                                    "%name", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PV1;

          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end ConstantPQPV;
      end PSAT;

      package KTH
        model PFblocks
          model PVnew

            PowerSystems.Electrical.Solar.KTH.Auxiliary.PVarray PVarray1(
              Estc=Estc,
              Imp=Imp,
              Iscref=Iscref,
              Ki=Ki,
              Kv=Kv,
              Tstc=Tstc,
              Vmp=Vmp,
              Vocref=Vocref)                                                                                                     annotation(Placement(visible=true, transformation(origin={-10.0,5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput E annotation(Placement(visible=true, transformation(origin={-170.0,10.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Iarray annotation(Placement(visible=true, transformation(origin={141.6223,2.7793}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput T annotation(Placement(visible=true, transformation(origin={-170.0,-27.9545}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Varray annotation(Placement(visible=true, transformation(origin={141.8597,-20.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Udc annotation(Placement(visible=true, transformation(origin={-170.0,60.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput PowerArray annotation(Placement(visible=true, transformation(origin={142.6599,-43.318}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-63.8978}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=1/nSerialModules) annotation(Placement(visible=true, transformation(origin={-70.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain2(k=nParallelModules) annotation(Placement(visible=true, transformation(origin={68.072,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain3(k=nSerialModules) annotation(Placement(visible=true, transformation(origin={70.0,-28.0297}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Product product1 annotation(Placement(visible=true, transformation(origin={60.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real nSerialModules=20;
            parameter Real nParallelModules=140;
            parameter Real Tdelay=0.05;
            parameter Real Imp=4.58 "Current at maximum power";
            parameter Real Vmp=35 "Voltage at maximum power";
            parameter Real Iscref=5
              "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref=43.8
              "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv=-0.0039
              "temperature correction factor for the voltage";
            parameter Real Ki=0.0004
              "temperature correction factor for the current";
            parameter Real Tstc=25
              "Temperature at the standard test conditions";
            parameter Real Estc=1000
              "Irradiance at the standard test conditions";
          equation
            connect(Udc,gain1.u) annotation(Line(visible=true, origin={-126.0,60.0}, points={{-44.0,0.0},{44.0,0.0}}, color={0,0,127}));
            connect(gain2.y,Iarray) annotation(Line(visible=true, origin={119.3722,6.3896}, points={{
                    -40.3002,3.6104},{9.0251,3.6104},{9.0251,-3.6103},{22.2501,
                    -3.6103}},                                                                                                    color={0,0,127}));
            connect(gain3.y,Varray) annotation(Line(visible=true, origin={120.0322,-24.0148}, points={{
                    -39.0322,-4.0149},{8.6024,-4.0148},{8.6024,4.0148},{21.8275,
                    4.0148}},                                                                                                    color={0,0,127}));
            connect(product1.y,PowerArray) annotation(Line(visible=true, origin={115.264,-2.6636}, points={{-44.264,
                    62.6636},{-5.264,62.6636},{-5.264,-42.3364},{27.3959,
                    -42.3364},{27.3959,-40.6544}},                                                                                 color={0,0,127}));
            connect(T,PVarray1.T) annotation(Line(visible=true, origin={-60.5,-14.9773}, points={{-109.5,
                    -12.9772},{35.5,-12.9773},{35.5,12.9773},{38.5,12.9773}},                                                                                      color={0,0,127}));
            connect(Udc,product1.u1) annotation(Line(visible=true, origin={-66.8,71.2}, points={{-103.2,-11.2},{-63.2,-11.2},{-63.2,13.8},{114.8,13.8},{114.8,-5.2}}, color={0,0,127}));
            connect(PVarray1.E,E) annotation(Line(visible=true, origin={-121.275,7.5}, points={{99.275,-2.5},{-25.275,-2.5},{-25.275,2.5},{-48.725,2.5}}, color={0,0,127}));
            connect(PVarray1.V,gain3.u) annotation(Line(visible=true, origin={42.25,-13.2285}, points={{-41.25,
                    14.8011},{12.75,14.8011},{12.75,-14.8012},{15.75,-14.8012}},                                                                                            color={0,0,127}));
            connect(gain2.y,product1.u2) annotation(Line(visible=true, origin={63.536,33.8119}, points={{15.536,-23.8119},{18.536,-23.8119},{18.536,3.6238},{-18.536,3.6238},{-18.536,20.1881},{-15.536,20.1881}}, color={0,0,127}));
            connect(PVarray1.I,gain2.u) annotation(Line(visible=true, origin={40.804,9.5}, points={{-39.804,-0.5},{12.268,-0.5},{12.268,0.5},{15.268,0.5}}, color={0,0,127}));
            connect(gain1.y,PVarray1.V1) annotation(Line(visible=true, origin={-36.6,31.1287}, points={{-22.4,28.8713},{-3.4,28.8713},{-3.4,-19.3069},{14.6,-19.3069},{14.6,-19.1287}}, color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.8251,1.0405},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-39.1749,-15.0129},{39.1749,15.0129}}, textString=
                                                                                                    "PVnew", fontName="Arial"),Text(visible=true, origin={-74.7566,70.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "Vdc(700)", fontName="Arial"),Text(visible=true, origin={-75.6751,-0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "E(1000)", fontName="Arial"),Text(visible=true, origin={-74.8099,-67.7542},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "Tref(25)", fontName="Arial"),Text(visible=true, origin={68.1573,71.699},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "Varray", fontName="Arial"),Text(visible=true, origin={74.6709,-0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "Iarray", fontName="Arial"),Text(visible=true, origin={74.3469,-62.1058},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.0,-13.9876},{20.0,13.9876}}, textString=
                                                                                                    "Parray", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PVnew;

          model MPPT

            Modelica.Blocks.Interfaces.RealOutput Vdref(start=700) annotation(Placement(visible=true, transformation(origin={187.3027,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Varray(start=700) annotation(Placement(visible=true, transformation(origin={-168.4441,40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Iarray(start=641.2) annotation(Placement(visible=true, transformation(origin={-168.0142,-28.0297}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real Tdelay1=0.0045;
            parameter Real Tdelay=0.005;
            parameter Real Vbase=1;
            parameter Real Vmpp0_array=700;
            parameter Real Step=125;
            Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={0.0,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-1.9703,-25.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.InputSelectorEpsilon inputSelectorEpsilon1
                                                                                            annotation(Placement(visible=true, transformation(origin={65.0,5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=Vmpp0_array*Tdelay/Step) annotation(Placement(visible=true, transformation(origin={95.0,5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add3(k2=+1) annotation(Placement(visible=true, transformation(origin={123.0297,35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay4(delayTime=Tdelay1) annotation(Placement(visible=true, transformation(origin={-45.0,-26.7774}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay3(delayTime=Tdelay1) annotation(Placement(visible=true, transformation(origin={-52.3186,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay2(delayTime=Tdelay) annotation(Placement(visible=true, transformation(origin={-106.6572,-25.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay1(delayTime=Tdelay) annotation(Placement(visible=true, transformation(origin={-106.6255,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            connect(fixedDelay1.y,inputSelectorEpsilon1.vd) annotation(Line(visible=true, origin={-59.6663,23.3137}, points={{
                    -35.9592,16.6863},{-20.3337,16.6863},{-20.3337,-6.144},{
                    -18.0199,-6.144},{-18.0199,-10.5423},{112.666,-10.5423}},                                                                                   color={0,0,127}));
            connect(fixedDelay2.y,inputSelectorEpsilon1.id) annotation(Line(visible=true, origin={-33.9199,-5.4748}, points={{
                    -61.7373,-19.5252},{-51.5513,-19.5252},{-51.5513,13.0745},{
                    86.9199,13.0745},{86.9199,12.9015}},                                                                                   color={0,0,127}));
            connect(add1.y,inputSelectorEpsilon1.dv) annotation(Line(visible=true, origin={34.4337,17.6894}, points={{
                    -23.4337,22.3106},{-6.8495,22.3106},{-6.8495,-14.5932},{
                    18.5663,-14.5932},{18.5663,-15.4347}},                                                                                  color={0,0,127}));
            connect(inputSelectorEpsilon1.di,add2.y) annotation(Line(visible=true, origin={21.5223,-14.2005}, points={{31.4777,
                    10.7996},{-9.4926,10.7996},{-9.4926,-10.7995},{-12.4926,
                    -10.7995}},                                                                                                    color={0,0,127}));
            connect(fixedDelay1.y,add3.u1) annotation(Line(visible=true, origin={-12.7429,50.2}, points={{
                    -82.8826,-10.2},{-73.2868,-10.2},{-73.2868,14.8},{123.773,
                    14.8},{123.773,-9.2}},                                                                                     color={0,0,127}));
            connect(fixedDelay1.y,add1.u1) annotation(Line(visible=true, origin={-55.9251,49.2}, points={{-39.7004,-9.2},{-24.0749,-9.2},{-24.0749,10.8},{43.9251,10.8},{43.9251,-3.2}}, color={0,0,127}));
            connect(fixedDelay1.y,fixedDelay3.u) annotation(Line(visible=true, origin={-79.972,40.0}, points={{
                    -15.6535,0},{15.6534,0}},                                                                                                color={0,0,127}));
            connect(Varray,fixedDelay1.u) annotation(Line(visible=true, origin={-143.5348,40.0}, points={{
                    -24.9093,0},{24.9093,0}},                                                                                           color={0,0,127}));
            connect(fixedDelay2.y,add2.u1) annotation(Line(visible=true, origin={-57.5163,-14.6141}, points={{
                    -38.1409,-10.3859},{-24.4755,-10.3859},{-24.4755,12.5788},{
                    43.546,12.5788},{43.546,-4.3859}},                                                                                    color={0,0,127}));
            connect(fixedDelay2.y,fixedDelay4.u) annotation(Line(visible=true, origin={-68.1643,-25.8887}, points={{
                    -27.4929,0.8887},{8.1643,0.8887},{8.1643,-0.8887},{11.1643,
                    -0.8887}},                                                                                                    color={0,0,127}));
            connect(Iarray,fixedDelay2.u) annotation(Line(visible=true, origin={-132.4965,-26.5148}, points={{
                    -35.5177,-1.5149},{10.8392,-1.5148},{10.8392,1.5148},{
                    13.8393,1.5148}},                                                                                                    color={0,0,127}));
            connect(fixedDelay3.y,add1.u2) annotation(Line(visible=true, origin={-20.8296,37.0}, points={{-20.489,3.0},{5.8296,3.0},{5.8296,-3.0},{8.8296,-3.0}}, color={0,0,127}));
            connect(fixedDelay4.y,add2.u2) annotation(Line(visible=true, origin={-20.4777,-28.8887}, points={{
                    -13.5223,2.1113},{3.5074,2.1113},{3.5074,-2.1113},{6.5074,
                    -2.1113}},                                                                                                    color={0,0,127}));
            connect(add3.y,Vdref) annotation(Line(visible=true, origin={162.8331,17.5}, points={{
                    -28.8034,17.5},{2.1669,17.5},{2.1669,-17.5},{24.4696,-17.5}},                                                                              color={0,0,127}));
            connect(inputSelectorEpsilon1.k,gain1.u) annotation(Line(visible=true, origin={79.5,5.0}, points={{-3.5,0.0},{3.5,0.0}}, color={0,0,127}));
            connect(gain1.y,add3.u2) annotation(Line(visible=true, origin={108.5148,17.4083}, points={{-2.5148,
                    -12.4083},{0.4852,-12.4083},{0.4852,0.8167},{-0.4852,0.8167},
                    {-0.4852,11.5917},{2.5149,11.5917}},                                                                                           color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-2.5936,-0.1486},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-42.5936,-24.8233},{42.5936,24.8233}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-76.6608,38.9853},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-13.3392,-18.9853},{13.3392,18.9853}}, textString=
                                                                                                    "Varray", fontName="Arial"),Text(visible=true, origin={-73.5779,-52.1735},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-18.8776,-14.7156},{18.8776,14.7156}}, textString=
                                                                                                    "Iarray", fontName="Arial"),Text(visible=true, origin={83.3883,-0.7022},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-9.6618,-10.7022},{9.6618,10.7022}}, textString=
                                                                                                    "Vdref", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end MPPT;

          model DCBusBar
            parameter Real Pnen=0.5 "MW rated power";
            parameter Real UdcN=1 "kV Nominal DC voltage";
            parameter Real C=0.0172 "s of capacitor on DC busbar";
            parameter Real Udc0=700 "Intial dc voltage";
            Modelica.Blocks.Interfaces.RealInput Pac "voltage array" annotation(Placement(visible=true, transformation(origin={-168.2447,-30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,60.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Ipv "current array" annotation(Placement(visible=true, transformation(origin={-168.0962,67.0723}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Vdc(start=Udc0) annotation(Placement(visible=true, transformation(origin={160.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={-50.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=876, uMin=0) annotation(Placement(visible=true, transformation(origin={100.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.Calcurrent calcurrent1(Udc0=Udc0)
                                                                                   annotation(Placement(visible=true, transformation(origin={-108.3112,-33.4951}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.AtoPU atoPU1(Pnen=Pnen,
                UdcN=UdcN)                                                          annotation(Placement(visible=true, transformation(origin={-22.2363,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.Capacitor capacitor1(
              C=C,
              Udc0=Udc0,
              UdcN=UdcN)                                                                         annotation(Placement(visible=true, transformation(origin={7.8812,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.pu_to_A pu_to_A1(Pnen=Pnen,
                UdcN=UdcN)                                                              annotation(Placement(visible=true, transformation(origin={40.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            connect(limiter1.y,Vdc) annotation(Line(visible=true, origin={135.5,0.0}, points={{-24.5,0.0},{24.5,0.0}}, color={0,0,127}));
            connect(pu_to_A1.y0,limiter1.u) annotation(Line(visible=true, origin={69.5,0.0}, points={{-18.5,0.0},{18.5,-0.0}}, color={0,0,127}));
            connect(capacitor1.y0,pu_to_A1.yi) annotation(Line(visible=true, origin={23.4406,0.0}, points={{-4.5594,0.0},{4.5594,-0.0}}, color={0,0,127}));
            connect(capacitor1.yi,atoPU1.y0) annotation(Line(visible=true, origin={-7.6775,0.0}, points={{3.5587,
                    0},{-3.5588,0}},                                                                                                   color={0,0,127}));
            connect(add1.y,atoPU1.yi) annotation(Line(visible=true, origin={-36.6181,0.0}, points={{-2.3819,
                    0},{2.3818,0}},                                                                                              color={0,0,127}));
            connect(add1.u2,calcurrent1.yo) annotation(Line(visible=true, origin={-77.3245,-22.3845}, points={{15.3245,16.3845},{12.3245,16.3845},{12.3245,-10.8292},{-19.9867,-10.8292},{-19.9867,-11.1106}}, color={0,0,127}));
            connect(Ipv,add1.u1) annotation(Line(visible=true, origin={-90.0241,36.5361}, points={{
                    -78.0721,30.5362},{25.0241,30.5362},{25.0241,-30.5361},{
                    28.0241,-30.5361}},                                                                                                    color={0,0,127}));
            connect(calcurrent1.udc,Vdc) annotation(Line(visible=true, origin={-30.4173,-44.0824}, points={{
                    -89.8939,5.5873},{-106.096,5.5873},{-106.096,-23.7522},{
                    -104.583,-23.7522},{-104.583,-25.9176},{160.417,-25.9176},{
                    160.417,44.0824},{190.417,44.0824}},                                                                                                    color={0,0,127}));
            connect(Pac,calcurrent1.yi) annotation(Line(visible=true, origin={-133.7946,-29.7476}, points={{
                    -34.4501,-0.2524},{10.4834,-0.2524},{10.4834,0.2525},{
                    13.4834,0.2525}},                                                                                                    color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-50.0,60.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.2303,-30.0},{47.2303,30.0}}, textString=
                                                                                                    "Pac [MW]", fontName="Arial"),Text(visible=true, origin={-68.5241,-31.9581},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-15.9047,-15.0129},{15.9047,15.0129}}, textString=
                                                                                                    "Ipv", fontName="Arial"),Text(visible=true, origin={70.0,0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.1601,-13.4726},{23.1601,13.4726}}, textString=
                                                                                                    "Vdc", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end DCBusBar;

          model Controller
            parameter Real v0=1;
            parameter Real ibase=1.02;
            parameter Real ibase_iq=1;
            parameter Real Kdc=-0.005 "DC voltage Controller Gain";
            parameter Real Tdc=0.0015 "DC controller time constant";
            parameter Real id_max=1;
            parameter Real id_min=0;
            parameter Real Kac=-2.346 "AC voltage Controller Gain";
            parameter Real Tac=-0.0002131 "AC controller time constant";
            parameter Real iq_max=3;
            parameter Real iq_min=-3;
            parameter Real xq=1 "Initialitation";
            parameter Real xd=1 "Initialitation";
            Modelica.Blocks.Interfaces.RealInput udc annotation(Placement(visible=true, transformation(origin={-168.0386,-48.3466}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput id_ref annotation(Placement(visible=true, transformation(origin={160.0,45.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vdcref annotation(Placement(visible=true, transformation(origin={-168.3642,-81.5161}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-80.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add1(k1=-1) annotation(Placement(visible=true, transformation(origin={-85.0,-65.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=id_max, uMin=id_min) annotation(Placement(visible=true, transformation(origin={-11.5403,-65.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=1/ibase) annotation(Placement(visible=true, transformation(origin={16.5869,-65.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput uac annotation(Placement(visible=true, transformation(origin={-168.3642,60.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vacref annotation(Placement(visible=true, transformation(origin={-168.1269,30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,20.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation(Placement(visible=true, transformation(origin={-95.0,48.1957}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=iq_max, uMin=iq_min) annotation(Placement(visible=true, transformation(origin={-26.5403,47.3513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain2(k=1/ibase_iq) annotation(Placement(visible=true, transformation(origin={10.0,47.3513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput iq_ref annotation(Placement(visible=true, transformation(origin={160.0,-60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-48.2723}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.PI PI2(
              K=Kdc,
              T=Tdc,
              xo=xd,
              Ymax=id_max,
              Ymin=id_min)                                                                             annotation(Placement(visible=true, transformation(origin={-50.0,-65.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.PI PI3(
              K=Kac,
              T=0.0005,
              Ymax=iq_max,
              Ymin=iq_min,
              xo=xq)                                                                                      annotation(Placement(visible=true, transformation(origin={-65.0,47.5332}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PowerSystems.Electrical.Solar.KTH.Auxiliary.SimpleLagg simpleLagg1(xo=v0)
                                                                               annotation(Placement(visible=true, transformation(origin={-132.2917,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            connect(id_ref,gain1.y) annotation(Line(visible=true, origin={97.9312,-8.9184}, points={{62.0688,53.9184},{27.0688,53.9184},{27.0688,2.1631},{-22.9312,2.1631},{-22.9312,-56.0816},{-70.3443,-56.0816}}, color={0,0,127}));
            connect(PI2.yo,limiter1.u) annotation(Line(visible=true, origin={-31.2702,-65.0}, points={{-7.7298,
                    0},{7.7299,0}},                                                                                                color={0,0,127}));
            connect(add1.y,PI2.yi) annotation(Line(visible=true, origin={-68.0,-65.0}, points={{-6.0,0.0},{6.0,0.0}}, color={0,0,127}));
            connect(simpleLagg1.yo,add2.u1) annotation(Line(visible=true, origin={-117.0729,57.0978}, points={{-4.2188,
                    2.9022},{-2.9271,2.9022},{-2.9271,-2.9021},{10.0729,-2.9021}},                                                                                                    color={0,0,127}));
            connect(uac,simpleLagg1.yi) annotation(Line(visible=true, origin={-156.3279,60.0}, points={{-12.0363,0.0},{12.0362,0.0}}, color={0,0,127}));
            connect(PI3.yo,limiter2.u) annotation(Line(visible=true, origin={-43.9052,47.4423}, points={{
                    -10.0948,0.0909},{2.3649,0.0909},{2.3649,-0.091},{5.3649,-0.091}},                                                                                    color={0,0,127}));
            connect(add2.y,PI3.yi) annotation(Line(visible=true, origin={-80.25,47.8645}, points={{-3.75,
                    0.3312},{0.25,0.3312},{0.25,-0.3313},{3.25,-0.3313}},                                                                                      color={0,0,127}));
            connect(udc,add1.u1) annotation(Line(visible=true, origin={-116.2596,-53.6733}, points={{-51.779,5.3267},{16.2596,5.3267},{16.2596,-5.3267},{19.2596,-5.3267}}, color={0,0,127}));
            connect(gain2.y,iq_ref) annotation(Line(visible=true, origin={97.75,-6.3243}, points={{-76.75,53.6756},{7.25,53.6757},{7.25,-53.6757},{62.25,-53.6757}}, color={0,0,127}));
            connect(Vdcref,add1.u2) annotation(Line(visible=true, origin={-116.341,-76.258}, points={{
                    -52.0232,-5.2581},{16.341,-5.258},{16.341,5.258},{19.341,
                    5.258}},                                                                                                    color={0,0,127}));
            connect(add2.u2,Vacref) annotation(Line(visible=true, origin={-141.1202,36.0979}, points={{34.1202,
                    6.0978},{-3.5567,6.0979},{-3.5567,-6.0979},{-27.0067,
                    -6.0979}},                                                                                                    color={0,0,127}));
            connect(limiter2.y,gain2.u) annotation(Line(visible=true, origin={-8.7701,47.3513}, points={{-6.7702,
                    0},{6.7701,0}},                                                                                                   color={0,0,127}));
            connect(limiter1.y,gain1.u) annotation(Line(visible=true, origin={2.0233,-65.0}, points={{-2.5636,
                    0},{2.5636,0}},                                                                                               color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={2.9728,2.2168},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-41.0253,-27.7832},{41.0253,27.7832}}, textString=
                                                                                                    "Controller", fontName="Arial"),Text(visible=true, origin={-70.0,72.8039},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "vac", fontName="Arial"),Text(visible=true, origin={-71.5131,22.8039},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "vacref", fontName="Arial"),Text(visible=true, origin={-70.0,-27.1961},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "vdc", fontName="Arial"),Text(visible=true, origin={-71.8371,-80.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "vdcref", fontName="Arial"),Text(visible=true, origin={67.86,42.8039},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "id_ref", fontName="Arial"),Text(visible=true, origin={68.1306,-47.1961},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.3921,-17.1961},{25.3921,17.1961}}, textString=
                                                                                                    "iq_ref", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Controller;

          model Staticgenerator
            parameter Real Pnen=0.5 "MW rated power";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=1 "Power flow, node angle";
            parameter Real p0=1 "Power flow, node active power";
            parameter Real q0=1 "Power flow, node reactive power";
            parameter Real Td=0.00015 "d-axis inverter time constant";
            parameter Real Tq=0.00015 "q-axis inverter time constant";
            Modelica.Blocks.Interfaces.RealInput id_ref annotation(Placement(visible=true, transformation(origin={-175.0,55.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput iq_ref annotation(Placement(visible=true, transformation(origin={-181.6246,25.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,20.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            PowerSystems.Connectors.PwPin p(vr(start=v0*cos(anglev0)), vi(start=v0*sin(anglev0))) annotation(Placement(visible=true, transformation(origin={147.2097,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Real anglev;
            Real id;
            Real iq;
            Real Q;
            Modelica.Blocks.Interfaces.RealOutput P(start=p0) annotation(Placement(visible=true, transformation(origin={165.1089,-78.9737}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-75.213}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0) annotation(Placement(visible=true, transformation(origin={165.1089,-78.9737}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            der(iq)=0;
            der(id)=0;
          equation
            -P=p.vr*p.ir + p.vi*p.ii;
            -Q=p.vi*p.ir - p.vr*p.ii;
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            der(id)=(id_ref - id)/Td;
            der(iq)=(iq_ref - iq)/Tq;
            p.ir=-(id*cos(anglev) - iq*sin(anglev))*Pnen;
            p.ii=-(id*sin(anglev) + iq*cos(anglev))*Pnen;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-77.7013,70.0105},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-12.2987,-8.1753},{12.2987,8.1753}}, textString=
                                                                                                    "idref", fontName="Arial"),Text(visible=true, origin={-77.7013,21.8247},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-12.2987,-8.1753},{12.2987,8.1753}}, textString=
                                                                                                    "iqref", fontName="Arial"),Text(visible=true, origin={74.8853,-74.849},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-12.2987,-8.1753},{12.2987,8.1753}}, textString=
                                                                                                    "P,pu", fontName="Arial"),Text(visible=true, origin={16.0747,3.9219},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-66.0747,-43.9219},{66.0747,43.9219}}, textString=
                                                                                                    "StaticGen", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={73.4293,69.8619},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-19.0262,-13.6751},{19.0262,13.6751}}, textString=
                                                                                                    "Vac,pu", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Staticgenerator;

          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end PFblocks;

        model Auxiliary
          model InputSelectorEpsilon
            Modelica.Blocks.Interfaces.RealInput vd(start=700) annotation(Placement(visible=true, transformation(origin={-167.6662,80.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,77.7142}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput id(start=641.2) annotation(Placement(visible=true, transformation(origin={-168.2292,30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,24.2671}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput dv(start=0) annotation(Placement(visible=true, transformation(origin={-167.9388,-21.6068}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-27.4532}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput di(start=0) annotation(Placement(visible=true, transformation(origin={-170.0,-80.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-84.009}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput k(start=0) annotation(Placement(visible=true, transformation(origin={160.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            function Inputselectorfunction
              input Real vd;
              input Real id;
              input Real dv;
              input Real di;
              output Real k;
              parameter Real Epsilon=0.01;
            algorithm
              if dv == 0 then
                if di == 0 then
                  k:=0;
                elseif di > 0 then
                  k:=1;

                elseif di < 0 then
                  k:=-1;
                end if;
              else
                if abs(di/dv + id/vd) < Epsilon then
                  k:=0;
                else
                  if di/dv + id/vd > 0 then
                    k:=1;
                  else
                    k:=-1;
                  end if;
                end if;
              end if;
              annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})),
                         Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
            end Inputselectorfunction;

          algorithm
            k:=Inputselectorfunction(vd, id, dv, di);
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-85.4693,77.294},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7699,-10.7022},{8.7699,10.7022}}, textString=
                                                                                                    "0", fontName="Arial"),Text(visible=true, origin={-83.7123,27.3769},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7699,-10.7022},{8.7699,10.7022}}, textString=
                                                                                                    "1", fontName="Arial"),Text(visible=true, origin={-84.3336,-26.9995},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7699,-10.7022},{8.7699,10.7022}}, textString=
                                                                                                    "2", fontName="Arial"),Text(visible=true, origin={-83.4684,-82.2678},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7699,-10.7022},{8.7699,10.7022}}, textString=
                                                                                                    "3", fontName="Arial"),Text(visible=true, origin={75.8495,0.7022},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7699,-10.7022},{8.7699,10.7022}}, textString=
                                                                                                    "k", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end InputSelectorEpsilon;

          model PVarray
            Modelica.Blocks.Interfaces.RealInput V1(start=Vmp) "Voltage" annotation(Placement(visible=true, transformation(origin={-168.2602,-0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real Vt=(2*Vmp - Vocref)*(Iscref - Imp)/(Imp + (Iscref - Imp)*log((Iscref - Imp)/Iscref));
            parameter Real Rs=(Vt*log((Iscref - Imp)/Iscref) + Vocref - Vmp)/Imp;
            Modelica.Blocks.Interfaces.RealInput E(start=Estc) "Irradiance" annotation(Placement(visible=true, transformation(origin={-170.0,80.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput T(start=Tstc) "Temperature" annotation(Placement(visible=true, transformation(origin={-168.0185,40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-70.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real Imp=1;
            parameter Real Vmp=1;
            parameter Real Iscref=1
              "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref=1
              "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv=1 "temperature correction factor for the voltage";
            parameter Real Ki=1 "temperature correction factor for the current";
            parameter Real Tstc=1 "Temperature at the standard test conditions";
            parameter Real Estc=1 "Irradiance at the standard test conditions";
            Real Voct;
            Real Voc;
            Real Isct;
            Real Isc;
            Real I0 "diode dark current";
            Real Iph;
            Real Id;
            Modelica.Blocks.Interfaces.RealOutput I(start=Imp) annotation(Placement(visible=true, transformation(origin={160.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput V(start=Vmp) annotation(Placement(visible=true, transformation(origin={160.0,21.9548}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-34.2738}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            Voct=Vocref + Kv*(T - Tstc);
            Voc=Voct*(log(E)/log(Estc));
            Isct=Iscref*(1 + Ki/100*(T - Tstc));
            Isc=Isct*(E/Estc);
            I0=Isct/exp(Voct/Vt);
            Iph=Isc;
            Id=I0*exp((V + I*Rs)/Vt);
            I=Iph - Id;
            V=V1;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={40.0,0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-45.9305,-23.3368},{45.9305,23.3368}}, textString=
                                                                                                    "%name", fontName="Arial"),Text(visible=true, origin={-46.5008,63.2046},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-51.9003,-55.1779},{51.9003,55.1779}}, textString=
                                                                                                    "Vdc(ex=35)", fontName="Arial"),Text(visible=true, origin={-80.0,0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-12.8628,-13.6751},{12.8628,13.6751}}, textString=
                                                                                                    "E", fontName="Arial"),Text(visible=true, origin={-80.0,-70.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-12.8628,-13.6751},{12.8628,13.6751}}, textString=
                                                                                                    "T", fontName="Arial"),Text(visible=true, origin={70.7131,40.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20.7131,-17.8652},{20.7131,17.8652}}, textString=
                                                                                                    "Ipv(4.58)", fontName="Arial"),Text(visible=true, origin={70.0,-37.1013},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.1013,-17.1013},{25.1013,17.1013}}, textString=
                                                                                                    "Vpv(35)", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PVarray;

          model AtoPU
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible=true, transformation(origin={155.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-155.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0=yi/(Pnen*1000/UdcN);
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={1.9581,1.6889},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.9581,-31.6889},{31.9581,31.6889}}, textString=
                                                                                                    "A_to_pu", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end AtoPU;

          model Calcurrent
            parameter Real Udc0=700 "Intial dc voltage";
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-155.0,40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,40.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput udc(start=Udc0) annotation(Placement(visible=true, transformation(origin={-150.0,-15.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible=true, transformation(origin={157.5089,7.3692}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            yo=yi/udc*1000000;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-80.1182,38.5265},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-13.2292,-11.4735},{13.2292,11.4735}}, textString=
                                                                                                    "0", fontName="Arial"),Text(visible=true, origin={-80.0,-51.4735},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-13.2292,-11.4735},{13.2292,11.4735}}, textString=
                                                                                                    "1", fontName="Arial"),Text(visible=true, origin={76.7708,-0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-13.2292,-11.4735},{13.2292,11.4735}}, textString=
                                                                                                    "out", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-2.514,58.5651},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-27.486,-14.5669},{27.486,14.5669}}, textString=
                                                                                                    "Calc_current", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Calcurrent;

          model Capacitor
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible=true, transformation(origin={155.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-155.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Real x(start=Udc0/(1000*UdcN));
            parameter Real C;
            parameter Real Udc0;
            parameter Real UdcN;
          equation
            y0=x;
            der(x)=yi/C;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,2.2296},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23.283,-44.4441},{23.283,44.4441}}, textString=
                                                                                                    "Capacitor", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Capacitor;

          model pu_to_A
            Modelica.Blocks.Interfaces.RealOutput y0 annotation(Placement(visible=true, transformation(origin={160.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-155.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0=yi*UdcN*1000;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={1.9581,1.6889},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.9581,-31.6889},{31.9581,31.6889}}, textString=
                                                                                                    "A_to_pu", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end pu_to_A;

          model CurrentLimitdeadband
            Modelica.Blocks.Interfaces.RealInput idin annotation(Placement(visible=true, transformation(origin={-168.0385,-35.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-103.1115,53.6136}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput id_ref annotation(Placement(visible=true, transformation(origin={160.0,30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={9.4772,39.6741}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput duac annotation(Placement(visible=true, transformation(origin={-168.0827,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-95.1115,45.6136}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput iqin annotation(Placement(visible=true, transformation(origin={-160.0,42.5}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-87.1115,37.6136}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput iq_ref annotation(Placement(visible=true, transformation(origin={158.267,-3.451}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={17.4772,31.6741}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Abs abs1 annotation(Placement(visible=true, transformation(origin={52.1853,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMin=0, uMax=maxAbsCur*maxAbsCur) annotation(Placement(visible=true, transformation(origin={5.0,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Sources.Constant const(k=maxAbsCur) annotation(Placement(visible=true, transformation(origin={-140.0,95.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Product product1 annotation(Placement(visible=true, transformation(origin={-75.0,83.3156}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Product product2 annotation(Placement(visible=true, transformation(origin={-75.0,57.5}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={-40.0,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Sqrt sqrt1 annotation(Placement(visible=true, transformation(origin={82.1897,70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            connect(abs1.y,sqrt1.u) annotation(Line(visible=true, origin={66.6875,70.0}, points={{-3.5022,0.0},{3.5022,0.0}}, color={0,0,127}));
            connect(limiter1.y,abs1.u) annotation(Line(visible=true, origin={28.0926,70.0}, points={{
                    -12.0926,0},{12.0927,0}},                                                                                      color={0,0,127}));
            connect(add1.y,limiter1.u) annotation(Line(visible=true, origin={-18.0,70.0}, points={{-11.0,0.0},{11.0,0.0}}, color={0,0,127}));
            connect(product2.y,add1.u2) annotation(Line(visible=true, origin={-56.5,60.75}, points={{-7.5,-3.25},{1.5,-3.25},{1.5,3.25},{4.5,3.25}}, color={0,0,127}));
            connect(product1.y,add1.u1) annotation(Line(visible=true, origin={-56.5,79.6578}, points={{-7.5,
                    3.6578},{1.5,3.6578},{1.5,-3.6578},{4.5,-3.6578}},                                                                                         color={0,0,127}));
            connect(iqin,product2.u1) annotation(Line(visible=true, origin={-102.8,54.8073}, points={{-57.2,-12.3073},{12.8,-12.3073},{12.8,7.9609},{15.8,7.9609},{15.8,8.6927}}, color={0,0,127}));
            connect(iqin,product2.u2) annotation(Line(visible=true, origin={-106.75,47.0}, points={{-53.25,-4.5},{16.75,-4.5},{16.75,4.5},{19.75,4.5}}, color={0,0,127}));
            connect(const.y,product1.u2) annotation(Line(visible=true, origin={-101.5,86.1578}, points={{-27.5,
                    8.8422},{6.5,8.8422},{6.5,-8.8422},{14.5,-8.8422}},                                                                                            color={0,0,127}));
            connect(const.y,product1.u1) annotation(Line(visible=true, origin={-99.0,92.1578}, points={{-30,
                    2.8422},{9,2.8422},{9,-2.8422},{12,-2.8422}},                                                                                                 color={0,0,127}));
            annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end CurrentLimitdeadband;

          model PQ1

            PowerSystems.Connectors.PwPin p annotation(Placement(visible=true, transformation(origin={55.0,22.7992}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={-110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real SystemBase=100;
            parameter Real Sn=10;
            parameter Real CoB=Sn/SystemBase;
            parameter Real v0=1.00018548610126
              "voltage magnitude after power flow, pu";
            parameter Real anglev0=-2.53046024029618e-05
              "voltage angle after power flow";
            parameter Real P0=0.4 "active power,pu";
            parameter Real Q0=0.3 "reactive power,pu";
            parameter Real Pref=P0*CoB;
            parameter Real Qref=Q0*CoB;
            parameter Real vd0=-v0*sin(anglev0) "Initialitation";
            parameter Real vq0=v0*cos(anglev0) "Initialitation";
            parameter Real Td=15 "d-axis inverter time constant";
            parameter Real Tq=15 "q-axis inverter time constant";
            parameter Real idref=(vq0*Qref + Pref*vd0)/(vq0^2 + vd0^2)
              "Initialitation";
            parameter Real iqref=(-vd0*Qref + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
            Real idref1(start=idref);
            Real iqref1(start=iqref);
            Real v;
            Real anglev;
            Real id(start=idref);
            Real iq(start=iqref);
            Real vd(start=vd0);
            Real vq(start=vq0);
            Real Pgen(start=Pref);
            Real Q(start=Qref);
            Modelica.Blocks.Interfaces.RealInput P(start=Pref) annotation(Placement(visible=true, transformation(origin={165.1089,40.5794}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={120.0,60.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-180)));
          equation
            Pgen=vd*id + vq*iq;
            Q=vq*id - vd*iq;
            idref1=(vq*Qref + P*vd)/(vq^2 + vd^2);
            iqref1=(-vd*Qref + P*vq)/(vq^2 + vd^2);
            der(id)=(idref1 - id)/Td;
            der(iq)=(iqref1 - iq)/Tq;
            v=sqrt(p.vr^2 + p.vi^2);
            anglev=atan2(p.vi, p.vr);
            p.ir=-iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii=id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr=vq;
            p.vi=-vd;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,15.3102},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.415,-20.0667},{31.415,20.0667}}, textString=
                                                                                                    "%name", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PQ1;

          model PI
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-137.6396,33.4951}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible=true, transformation(origin={105.0,35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real K;
            parameter Real T;
            parameter Real xo;
            parameter Real Ymax;
            parameter Real Ymin;
            Real x(start=xo);
            Real x1(start=xo);
          equation
            if x > Ymax then
              x1=Ymax;
            elseif x < Ymin then
              x1=Ymin;
            else
              x1=x;
            end if;
            der(x)=K*yi/T;
            yo=K*yi + x1;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-13.5393,7.4321},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-43.5393,-25.2692},{43.5393,25.2692}}, textString=
                                                                                                    "PI", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Rectangle(visible=true, origin={151.9125,3.2701}, fillColor={255,255,255}, extent={{-0.2973,-3.2701},{0.2973,3.2701}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PI;

          model SimpleLagg
            Modelica.Blocks.Interfaces.RealInput yi annotation(Placement(visible=true, transformation(origin={-137.6396,33.4951}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation(Placement(visible=true, transformation(origin={105.0,35.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real T=0.002;
            parameter Real xo;
            Real x(start=xo);
          equation
            der(x)=(yi - x)/T;
            yo=x;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-13.5393,7.4321},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-43.5393,-25.2692},{43.5393,25.2692}}, textString=
                                                                                                    "SimpleLagg", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Rectangle(visible=true, origin={151.9125,3.2701}, fillColor={255,255,255}, extent={{-0.2973,-3.2701},{0.2973,3.2701}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end SimpleLagg;

          model Terminator
            Modelica.Blocks.Interfaces.RealInput V annotation(Placement(visible=true, transformation(origin={-155.0,1.9703}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            parameter Real T1=0.1;
            parameter Real T2=0.05;
            parameter Real Step=0.001;
            parameter Real Iniv123;
            parameter Real Inidv;
            Real[:] Value;
            Real v123(start=Iniv123);
            Real dv(start=Inidv);
            Integer i(start=1);
          algorithm
            Value[i]:=V;
            if time < T1 then
              v123:=Iniv123;
              dv:=Inidv;
            else
              v123:=Value[i - 50];
              dv:=Value[i - 100];
            end if;
            i:=i + 1;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Terminator;

          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end Auxiliary;

        model PFmodelmpptCorrected05MW
          parameter Real SystemBase=100 "MVa";
          parameter Real v0=0.99422 "Power flow, node voltage";
          parameter Real anglev0=0.00158 "Power flow, node angle";
          parameter Real p0=0.44884 "Power flow, node active power";
          parameter Real q0=0 "Power flow, node reactive power";
        protected
          parameter Real vr=v0*cos(anglev0);
          parameter Real vi=v0*sin(anglev0);
          parameter Real A=vi*cos(anglev0) - vr*sin(anglev0);
          parameter Real B=vr*cos(anglev0) + vi*sin(anglev0);
          parameter Real idref0=(p0*B + q0*A)/(A^2 + B^2);
          parameter Real iqref0=(-q0*B + p0*A)/(A^2 + B^2) "

  parameter Real vd0=-v0*sin(anglev0) ;
  parameter Real vq0=v0*cos(anglev0) ;
  parameter Real iqref0=2*(vq0*q0 + p0*vd0)/(vq0^2 + vd0^2) ;
  parameter Real idref0=2*(-vd0*q0 + p0*vq0)/(vq0^2 + vd0^2) ";
          parameter Real xq=2*iqref0*1.02;
          parameter Real xd=2*idref0*1.02;
        public
          PowerSystems.Electrical.Solar.KTH.PFblocks.PVnew PVnew1 annotation(Placement(visible=true, transformation(origin={-95.0,-5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
