          PowerSystems.Electrical.Solar.KTH.PFblocks.DCBusBar DCBusBar1 annotation(Placement(visible=true, transformation(origin={-12.3692,15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealInput E annotation(Placement(visible=true, transformation(origin={-170.0,-5.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealInput T annotation(Placement(visible=true, transformation(origin={-170.0,-41.9393}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,-50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
          Modelica.Blocks.Sources.Constant const3(k=v0) annotation(Placement(visible=true, transformation(origin={20.0,26.001}, extent={{-3.999,-3.999},{3.999,3.999}}, rotation=0)));
          PowerSystems.Electrical.Solar.KTH.PFblocks.Controller controller1(xq=xq, xd=xd, v0=v0) annotation(Placement(visible=true, transformation(origin={67.0368,11.8218}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          PowerSystems.Electrical.Solar.KTH.PFblocks.Staticgenerator staticgenerator1(v0=v0, anglev0=anglev0, p0=p0, q0=q0) annotation(Placement(visible=true, transformation(origin={110.0,5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          PowerSystems.Connectors.PwPin pwPin1(vi(  start =  v0*sin(anglev0)), vr(
                                                                              start =  v0*cos(anglev0)))
                                                                                                    annotation(Placement(visible=true, transformation(origin={145.0,3.4396}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          Modelica.Blocks.Sources.Constant const5(k=700) annotation(Placement(visible=true, transformation(origin={33.999,-5.0}, extent={{-3.999,-3.999},{3.999,3.999}}, rotation=0)));
          Modelica.Blocks.Math.Gain gain1(k=1) annotation(Placement(visible=true, transformation(origin={35.0,-28.2447}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=-180)));
        equation
          connect(gain1.y,DCBusBar1.Pac) annotation(Line(visible=true, origin={-25.8892,0.9021}, points={{49.8892,
                  -29.1468},{-26.4646,-29.1468},{-26.4646,19.0979},{1.52,
                  19.0979},{1.52,20.0979}},                                                                                     color={0,0,127}));
          connect(DCBusBar1.Vdc,controller1.udc) annotation(Line(visible=true, origin={30.748,11.7644}, points={{
                  -32.1172,3.2356},{-8.2302,3.2356},{-8.2302,-1.7644},{24.2888,
                  -1.7644},{24.2888,-2.9426}},                                                                                           color={0,0,127}));
          connect(staticgenerator1.iq_ref,controller1.iq_ref) annotation(Line(visible=true, origin={84.5276,6.9973}, points={{13.4724,
                  0.0027},{-3.4908,0.0027},{-3.4908,-0.00273},{-6.4908,-0.00273}},                                                                                                    color={0,0,127}));
          connect(controller1.id_ref,staticgenerator1.id_ref) annotation(Line(visible=true, origin={91.5092,13.9109}, points={{-13.4724,1.9109},{3.4908,1.9109},{3.4908,-1.9109},{6.4908,-1.9109}}, color={0,0,127}));
          connect(staticgenerator1.v,controller1.uac) annotation(Line(visible=true, origin={96.2147,25.1802}, points={{24.7853,
                  -13.1802},{28.7853,-13.1802},{28.7853,16.3594},{-41.1779,
                  16.3594},{-41.1779,-6.3584}},                                                                                 color={0,0,127}));
          connect(controller1.Vdcref,const5.y) annotation(Line(visible=true, origin={44.0576,-0.5891}, points={{10.9792,4.4109},{-2.6597,4.4109},{-2.6597,-4.4109},{-5.6597,-4.4109}}, color={0,0,127}));
          connect(const3.y,controller1.Vacref) annotation(Line(visible=true, origin={45.8773,19.9114}, points={{-21.4784,6.0896},{6.1595,6.0896},{6.1595,-6.0896},{9.1595,-6.0896}}, color={0,0,127}));
          connect(staticgenerator1.P,gain1.u) annotation(Line(visible=true, origin={93.0,-18.6575}, points={{28,
                  16.1362},{32,16.1362},{32,-11.3425},{-46,-11.3425},{-46,
                  -9.5872}},                                                                                                    color={0,0,127}));
          connect(PVnew1.Udc,DCBusBar1.Vdc) annotation(Line(visible=true, origin={-53.6023,19.0}, points={{-53.3977,-17.0},{-56.3977,-17.0},{-56.3977,21.0},{56.98,21.0},{56.98,-4.0},{52.2331,-4.0}}, color={0,0,127}));
          connect(staticgenerator1.p,pwPin1) annotation(Line(visible=true, origin={132.5,4.2198}, points={{-11.5,0.7802},{-0.5,0.7802},{-0.5,-0.7802},{12.5,-0.7802}}));
          connect(T,PVnew1.T) annotation(Line(visible=true, origin={-124.25,-26.9696}, points={{-45.75,
                  -14.9697},{14.25,-14.9697},{14.25,14.9696},{17.25,14.9696}},                                                                                      color={0,0,127}));
          connect(E,PVnew1.E) annotation(Line(visible=true, origin={-138.5,-5.0}, points={{-31.5,0.0},{31.5,0.0}}, color={0,0,127}));
          connect(PVnew1.Iarray,DCBusBar1.Ipv) annotation(Line(visible=true, origin={-64.5923,3.5}, points={{
                  -19.4077,-8.5},{-10.4077,-8.5},{-10.4077,8.5},{40.2231,8.5}},                                                                                            color={0,0,127}));
          annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-72.3502,50.0},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-17.6498,-10.0},{17.6498,10.0}}, textString=
                                                                                                    "E", fontName="Arial"),Text(visible=true, origin={-72.3502,-50.0},
                    fillPattern=                                                                                                    FillPattern.Solid, extent={{-17.6498,-10.0},{17.6498,10.0}}, textString=
                                                                                                    "T", fontName="Arial"),Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end PFmodelmpptCorrected05MW;
      end KTH;
    end Solar;

    package Buses

      model InfiniteBus

        PowerSystems.Connectors.PwPin p annotation(Placement(visible=true, transformation(origin={160.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        parameter Real v;
        parameter Real angle;
      equation
        p.vr=v*cos(angle);
        p.vi=v*sin(angle);
        annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
      end InfiniteBus;

      model Bus "Bus model.
  2014/03/10"

        PowerSystems.Connectors.PwPin p(vr(start=Vo_real), vi(start=Vo_img)) annotation(Placement(visible=true, transformation(origin={1.5559,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={0.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
        Real v;
        Real anglev;
        parameter Real Vo_real=1;
        parameter Real Vo_img=0;
      equation
        v=sqrt(p.vr^2 + p.vi^2);
        anglev=atan2(p.vi, p.vr);
        p.ir=0;
        p.ii=0;
        annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true,
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-10.0,-100.0},{10.0,100.0}}),Text(visible=true, origin={0.9738,119.0625},
                  fillPattern=                                                                                                    FillPattern.Solid, extent={{-39.0262,-16.7966},{39.0262,16.7966}}, textString=
                                                                                                    "%name", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
      end Bus;

    model InfiniteBus2

     PowerSystems.Connectors.PwPin p annotation(Placement(
      visible=true,
      transformation(
       origin={160.0,-0.0},
       extent={{-10.0,-10.0},{10.0,10.0}},
       rotation=0),
      iconTransformation(
       origin={110.0,-0.0},
       extent={{-10.0,-10.0},{10.0,10.0}},
       rotation=0)));
     parameter Real angle;
      PowerSystems.Connectors.ImPin v annotation (Placement(transformation(
              extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},
                {-100,10}})));

    equation
      p.vr=v*cos(angle);
      p.vi=v*sin(angle);
     annotation (
      Icon(
       coordinateSystem(
        extent={{-100.0,-100.0},{100.0,100.0}},
        preserveAspectRatio=true,
        initialScale=0.1,
        grid={10,10}),
       graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}),
      Diagram(coordinateSystem(
       extent={{-148.5,-105},{148.5,105}},
       preserveAspectRatio=false,
       initialScale=0.1,
       grid={5,5}), graphics));
    end InfiniteBus2;
    end Buses;

    package Controls
      package Eurostag
        model GOVER1 "Steam turbine governor"
          parameter Real init_Integrator;
          parameter Real init_LeadLag;
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=0)
            annotation (Placement(transformation(extent={{-100,12},{-66,48}})));
          PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
            Ymin=0,
            K=1,
            Ymax=1.1,
            nStartValue=init_Integrator)
            annotation (Placement(transformation(extent={{-64,12},{-22,48}})));
          PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
            a3=1,
            a2=1,
            a1=-25,
            a0=25)
                  annotation (Placement(transformation(extent={{-26,-22},{22,18}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=0)
            annotation (Placement(transformation(extent={{-52,-44},{-18,-8}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(
            K=1,
            T2=10,
            T1=3,
            nStartValue=init_LeadLag)
            annotation (Placement(transformation(extent={{18,-10},{74,30}})));
          PowerSystems.Connectors.ImPin pin_OMEGA
            annotation (Placement(transformation(extent={{-81,0},{-61,20}}),
                iconTransformation(extent={{-81,0},{-61,20}})));
          PowerSystems.Connectors.ImPin pin_CM
            annotation (Placement(transformation(extent={{79,0},{98,20}}),
                iconTransformation(extent={{79,0},{99,20}})));
        equation
          connect(imSetPoint.n1, imLimitedIntegrator.p1) annotation (Line(
              points={{-74.67,30},{-53.71,30}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imLimitedIntegrator.n1, imSum3_1.p2) annotation (Line(
              points={{-32.71,30},{-26,30},{-26,-2},{-14.24,-2}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSetPoint1.n1, imSum3_1.p3) annotation (Line(
              points={{-26.67,-26},{-14.24,-26},{-14.24,-8}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum3_1.n1, imLeadLag.p1) annotation (Line(
              points={{9.76,-2},{22,-2},{22,10},{31.72,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum3_1.p1, pin_OMEGA)
                                   annotation (Line(
              points={{-14.24,4},{-22,4},{-22,10},{-71,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imLeadLag.n1, pin_CM)
                                    annotation (Line(
              points={{59.72,10},{88.5,10}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(graphics),
            Icon(graphics={Rectangle(extent={{-60,60},{80,-40}}, lineColor={0,0,255}),
                  Text(
                  extent={{-40,-2},{56,24}},
                  lineColor={0,0,255},
                  textString="GOVER1")}));
        end GOVER1;

        model GOVER3 "Voltage governor"
          parameter Real init_V1;
          parameter Real init_V2;
          parameter Real init_V3;
          parameter Real init_V4;
          parameter Real init_V5;
          parameter Real init_V6;
          parameter Real init_V7;
          parameter Real T5;
          parameter Real PN;
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=init_V1)
            annotation (Placement(transformation(extent={{-40,12},{-2,50}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(
            nStartValue=init_V2,
            K=25.,
            T1=4.,
            T2=1.)
            annotation (Placement(transformation(extent={{-48,38},{18,86}})));
          PowerSystems.Connectors.ImPin pin_OMEGA
            annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                iconTransformation(extent={{-61,-10},{-41,10}})));
          output PowerSystems.Connectors.ImPin pin_CM
            annotation (Placement(transformation(extent={{59,-11},{78,11}}),
                iconTransformation(extent={{59,-10},{80,10}})));
          PowerSystems.NonElectrical.Math.ImSum1 imSum1_1(a0=1.0, a1=-1.0)
            annotation (Placement(transformation(extent={{-82,40},{-30,84}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin=0.,
              Ymax=1.05)
            annotation (Placement(transformation(extent={{42,30},{100,82}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
            K=1.,
            T=0.1,
            nStartValue=init_V3)
            annotation (Placement(transformation(extent={{74,32},{128,80}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(
            K=1.,
            T=0.5,
            nStartValue=init_V4)
            annotation (Placement(transformation(extent={{-22,-64},{32,-16}})));
          PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag1(
            K=1.0,
            T2=T5,
            nStartValue=init_V5,
            T1=0.3*T5)
            annotation (Placement(transformation(extent={{20,-64},{86,-16}})));
          PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(
            a0=0.0,
            a1=1.0,
            a2=1.0,
            nStartValue=init_V7)
            annotation (Placement(transformation(extent={{72,-70},{126,-20}})));
          PowerSystems.NonElectrical.Math.ImSumStart2 imSumStart2_1(
            a0=0.0,
            a1=1.0,
            a2=1/PN,
            nStartValue=init_V6)
            annotation (Placement(transformation(extent={{6,34},{56,80}})));

        equation
          connect(pin_OMEGA, imSum1_1.p1)
                                   annotation (Line(
              points={{-51,0},{-80,0},{-80,62},{-69.26,62}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum1_1.n1, imLeadLag.p1) annotation (Line(
              points={{-43.26,62},{-31.83,62}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imLimiter.n1, imSimpleLag.p1) annotation (Line(
              points={{85.21,56},{92.63,56}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSimpleLag.n1, imSimpleLag1.p1) annotation (Line(
              points={{119.63,56},{124,56},{124,16},{-12,16},{-12,-40},{-3.37,
                  -40}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSimpleLag1.n1, imLeadLag1.p1) annotation (Line(
              points={{23.63,-40},{36.17,-40}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imLeadLag1.n1, imDiv2_1.p1) annotation (Line(
              points={{69.17,-40},{85.23,-40}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pin_OMEGA, imDiv2_1.p2)
                                   annotation (Line(
              points={{-51,0},{-86,0},{-86,-56},{85.23,-56},{85.23,-50}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imDiv2_1.n1, pin_CM)
                                   annotation (Line(
              points={{112.23,-45},{134,-45},{134,0},{68.5,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSumStart2_1.p2, imSetPoint1.n1) annotation (Line(
              points={{18.25,52.4},{18.25,31},{-11.69,31}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSumStart2_1.p1, imLeadLag.n1) annotation (Line(
              points={{18.25,61.6},{2,61.6},{2,62},{1.17,62}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSumStart2_1.n1, imLimiter.p1) annotation (Line(
              points={{43.25,57},{43.25,56},{56.21,56}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(extent={{-120,-100},{180,100}},
                  preserveAspectRatio=true),
                              graphics),
            Icon(coordinateSystem(extent={{-120,-100},{180,100}},
                  preserveAspectRatio=true),                       graphics={Rectangle(
                    extent={{-40,40},{60,-40}}, lineColor={0,0,255}), Text(
                  extent={{-20,-6},{38,8}},
                  lineColor={0,0,255},
                  textString="GOVER3")}));
        end GOVER3;

        model AVR3 "Voltage regulator"
          parameter Real Kgain;
          parameter Real KE;
          parameter Real TE;
          parameter Real init_V1;
          parameter Real init_V2;
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
            a0=0.0,
            a1=1.0,
            a2=-1.0)
            annotation (Placement(transformation(extent={{-56,6},{-10,52}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K=Kgain)
            annotation (Placement(transformation(extent={{-18,8},{24,50}})));
          output PowerSystems.Connectors.ImPin pin_EFD
            annotation (Placement(transformation(extent={{60,-10},{79,10}}),
                iconTransformation(extent={{59,-10},{79,10}})));
          input PowerSystems.Connectors.ImPin pin_TerminalVoltage
            annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                iconTransformation(extent={{-61,-10},{-41,10}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=init_V1)
            annotation (Placement(transformation(extent={{-94,28},{-48,70}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
            K=KE,
            T=TE,
            nStartValue=init_V2)
            annotation (Placement(transformation(extent={{10,6},{62,52}})));
        equation
          connect(imGain.n1, imSimpleLag.p1) annotation (Line(
              points={{13.29,29},{27.94,29}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSimpleLag.n1, pin_EFD)
                                      annotation (Line(
              points={{53.94,29},{69.5,29},{69.5,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum2_1.n1, imGain.p1) annotation (Line(
              points={{-21.73,29},{-7.71,29}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum2_1.p1, imSetPoint.n1) annotation (Line(
              points={{-44.73,33.6},{-44.73,49},{-59.73,49}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(imSum2_1.p2, pin_TerminalVoltage)
                                   annotation (Line(
              points={{-44.73,24.4},{-51,24.4},{-51,0}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(graphics),
            Icon(graphics={Rectangle(extent={{-40,40},{60,-40}}, lineColor={0,0,255}),
                  Text(
                  extent={{58,-10},{-40,12}},
                  lineColor={0,0,255},
                  textString="AVR3")}));
        end AVR3;

        class EFD1 "Generate constant signal of type Real.
  2014/03/10"
          parameter Real V;
          output PowerSystems.Connectors.ImPin pin_EFD
                  annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                iconTransformation(extent={{39,-10},{59,10}})));
        equation
            pin_EFD = V;
          annotation (                               Icon(graphics={
                Rectangle(extent={{-60,40},{40,-40}}, lineColor={0,0,255}),
                Text(
                  extent={{-36,14},{20,-12}},
                  lineColor={0,0,255},
                  textStyle={TextStyle.Bold},
                  textString="EFD1")}),
                                      Diagram(graphics));
        end EFD1;
      end Eurostag;

      package PSAT

        package TG
          "Turbine and its governor (the mathematical models are taken from PSAT)"
          model TGtypeII

            Modelica.Blocks.Interfaces.RealInput pm0 annotation(Placement(visible=true, transformation(origin={5.0,75.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-90), iconTransformation(origin={0.0,120.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-90)));
            Modelica.Blocks.Interfaces.RealOutput pm annotation(Placement(visible=true, transformation(origin={127.8147,-10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput W annotation(Placement(visible=true, transformation(origin={-86.6223,-82.7085}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-270), iconTransformation(origin={-120.0,-0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={-57.8833,-13.175}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(a={T2,1}, b={T1,1}) annotation(Placement(visible=true, transformation(origin={5.0,-13.2292}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real T1=-0.1 "Transient gain time constant";
            parameter Real T2=0.1 "Governor Time constant";
            parameter Real R=0.2 "Droop";
            parameter Real Ssystem=100;
            parameter Real Smachine=20;
            parameter Real pmax0=1;
            parameter Real pmin0=0;
            parameter Real wref=1;
          protected
            parameter Real Ro=R*Ssystem/Smachine;
            parameter Real pmax=pmax0*Smachine/Ssystem;
            parameter Real pmin=pmin0*Smachine/Ssystem;
          public
            Modelica.Blocks.Math.Gain gain1(k=1/Ro) annotation(Placement(visible=true, transformation(origin={-26.9038,-12.7482}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Sources.Constant const(k=wref) annotation(Placement(visible=true, transformation(origin={-125.0,-6.9858}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add2 annotation(Placement(visible=true, transformation(origin={50.0,-5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=pmax, uMin=pmin) annotation(Placement(visible=true, transformation(origin={82.1897,-7.0368}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          equation
            connect(limiter1.y,pm) annotation(Line(visible=true, origin={112.546,-8.5184}, points={{-19.3563,1.4816},{2.0437,1.4816},{2.0437,-1.4816},{15.2687,-1.4816}}, color={0,0,127}));
            connect(pm0,add2.u1) annotation(Line(visible=true, origin={16.0,25.6667}, points={{-11.0,49.3333},{-11.0,-24.6667},{22.0,-24.6667}}, color={0,0,127}));
            connect(add1.u2,W) annotation(Line(visible=true, origin={-81.0427,-40.3528}, points={{11.1594,21.1778},{-5.5797,21.1778},{-5.5796,-42.3557}}, color={0,0,127}));
            connect(add2.y,limiter1.u) annotation(Line(visible=true, origin={66.3923,-6.0184}, points={{-5.3923,1.0184},{0.7974,1.0184},{0.7974,-1.0184},{3.7974,-1.0184}}, color={0,0,127}));
            connect(transferFunction1.y,add2.u2) annotation(Line(visible=true, origin={31.0,-12.1146}, points={{-15.0,-1.1146},{4.0,-1.1146},{4.0,1.1146},{7.0,1.1146}}, color={0,0,127}));
            connect(const.y,add1.u1) annotation(Line(visible=true, origin={-82.4125,-7.0804}, points={{-31.5875,0.0946},{9.5292,0.0946},{9.5292,-0.0946},{12.5292,-0.0946}}, color={0,0,127}));
            connect(gain1.y,transferFunction1.u) annotation(Line(visible=true, origin={-10.726,-12.9887}, points={{-5.1778,0.2405},{0.726,0.2405},{0.726,-0.2405},{3.726,-0.2405}}, color={0,0,127}));
            connect(add1.y,gain1.u) annotation(Line(visible=true, origin={-42.3987,-12.9616}, points={{-4.4846,-0.2134},{0.4949,-0.2134},{0.4949,0.2134},{3.4949,0.2134}}, color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,2.0143},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-35.7561,-17.9857},{35.7561,17.9857}}, textString=
                                                                                                    "TGtype2", fontName="Arial"),Text(visible=true, origin={0.0,84.3902},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-21.9862,-7.9881},{21.9862,7.9881}}, textString=
                                                                                                    "pm0", fontName="Arial"),Text(visible=true, origin={-80.0,-2.4321},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-11.4068,-12.4321},{11.4068,12.4321}}, textString=
                                                                                                    "W", fontName="Arial"),Text(visible=true, origin={80.0,1.5812},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-16.0104,-8.4188},{16.0104,8.4188}}, textString=
                                                                                                    "pm", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end TGtypeII;

          model TGTypeIII
            "Hydro Turbine (Linear model) and Governor (Standard model)- control scheme Type 3"
            parameter Real Tg;
            parameter Real Tp;
            parameter Real delta;
            parameter Real sigma;
            parameter Real Tr;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real a11;
            parameter Real a13;
            parameter Real a21;
            parameter Real a23;
            parameter Real int3;
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit, y_start=0) annotation(Placement(transformation(extent={{-8,56},{4,68}})));
            Modelica.Blocks.Math.Gain gain(k=1/(Tg*Tp)) annotation(Placement(transformation(extent={{-88,56},{-76,68}})));
            Modelica.Blocks.Math.Gain gain1(k=1/Tp) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-54,42})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType=Modelica.Blocks.Types.Init.NoInit, y_start=0) annotation(Placement(transformation(extent={{-56,56},{-44,68}})));
            Modelica.Blocks.Math.Feedback feedback annotation(Placement(transformation(extent={{-72,56},{-60,68}})));
            Modelica.Blocks.Math.Gain gain2(k=delta + sigma) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-42,82})));
            Modelica.Blocks.Math.Gain gain3(k=sigma/Tr) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-82,26})));
            Modelica.Blocks.Math.Gain gain5(k=1/Tr) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={-14,8})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType=Modelica.Blocks.Types.Init.NoInit, y_start=0) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-10,26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(Placement(transformation(extent={{-6,6},{6,-6}}, rotation=180, origin={10,26})));
            Modelica.Blocks.Math.Gain gain4(k=1/(a11*Tw)) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={104,10})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int3) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={104,30})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={86,30})));
            Modelica.Blocks.Math.Gain G6(k=(a11*a23 - a13*a21)/a11) annotation(Placement(transformation(extent={{80,58},{92,70}})));
            Modelica.Blocks.Math.Gain gain7(k=a13*a21/(a11*a11*Tw)) annotation(Placement(transformation(extent={{66,24},{78,36}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent={{-52,-6},{-40,6}}), iconTransformation(extent={{-136,-46},{-100,-10}})));
            Modelica.Blocks.Interfaces.RealInput P0 "P0 (pu)" annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={-46,-12}), iconTransformation(extent={{-136,8},{-100,44}})));
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed (pu)" annotation(Placement(transformation(extent={{-52,-32},{-40,-20}}), iconTransformation(extent={{-136,-92},{-100,-56}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent={{100,-6},{112,6}}), iconTransformation(extent={{100,-10},{128,18}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=rmax, uMin=rmin) annotation(Placement(transformation(extent={{-28,56},{-16,68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin) annotation(Placement(transformation(extent={{14,56},{26,68}})));
            Modelica.Blocks.Math.Add add(k1=+1, k2=-1) annotation(Placement(transformation(extent={{-140,56},{-128,68}})));
            Modelica.Blocks.Math.Add3 add3_1(k1=-1, k2=1, k3=1) annotation(Placement(transformation(extent={{-110,56},{-98,68}})));
            Modelica.Blocks.Math.Add add1 annotation(Placement(transformation(extent={{46,58},{58,70}})));
            Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent={{126,56},{138,68}})));
          equation
            connect(gain1.y,feedback.u2) annotation(Line(points={{-60.6,42},{-66,42},{-66,57.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback.y,integrator1.u) annotation(Line(points={{-60.6,62},{-57.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain.y,feedback.u1) annotation(Line(points={{-75.4,62},{-70.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain5.y,feedback1.u2) annotation(Line(points={{-7.4,8},{10,8},{10,21.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback1.y,integrator2.u) annotation(Line(points={{4.6,26},{-2.8,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator2.y,gain3.u) annotation(Line(points={{-16.6,26},{-74.8,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain4.y,feedback2.u2) annotation(Line(points={{97.4,10},{86,10},{86,25.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback2.y,integrator3.u) annotation(Line(points={{91.4,30},{96.8,30}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain7.y,feedback2.u1) annotation(Line(points={{78.6,30},{81.2,30}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain1.u,integrator1.y) annotation(Line(points={{-46.8,42},{-36,42},{-36,62},{-43.4,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator2.y,gain5.u) annotation(Line(points={{-16.6,26},{-28,26},{-28,8},{-21.2,8}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,gain4.u) annotation(Line(points={{110.6,30},{120,30},{120,10},{111.2,10}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator1.y,limiter.u) annotation(Line(points={{-43.4,62},{-29.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter.y,integrator.u) annotation(Line(points={{-15.4,62},{-9.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator.y,limiter1.u) annotation(Line(points={{4.6,62},{12.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback1.u1,limiter1.y) annotation(Line(points={{14.8,26},{32,26},{32,62},{26.6,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,gain2.u) annotation(Line(points={{26.6,62},{32,62},{32,82},{-34.8,82}}, color={0,0,127}, smooth=Smooth.None));
            connect(w,add.u2) annotation(Line(points={{-46,0},{-144,0},{-144,58.4},{-141.2,58.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain2.y,add3_1.u1) annotation(Line(points={{-48.6,82},{-120,82},{-120,66.8},{-111.2,66.8}}, color={0,0,127}, smooth=Smooth.None));
            connect(add.y,add3_1.u2) annotation(Line(points={{-127.4,62},{-111.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain3.y,add3_1.u3) annotation(Line(points={{-88.6,26},{-122,26},{-122,57.2},{-111.2,57.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(add3_1.y,gain.u) annotation(Line(points={{-97.4,62},{-89.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,add1.u2) annotation(Line(points={{26.6,62},{34,62},{34,60.4},{44.8,60.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,G6.u) annotation(Line(points={{58.6,64},{78.8,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,gain7.u) annotation(Line(points={{58.6,64},{62,64},{62,30},{64.8,30}}, color={0,0,127}, smooth=Smooth.None));
            connect(G6.y,add2.u1) annotation(Line(points={{92.6,64},{123.6,64},{123.6,65.6},{124.8,65.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,add2.u2) annotation(Line(points={{110.6,30},{122,30},{122,58.4},{124.8,58.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(add2.y,Pm) annotation(Line(points={{138.6,62},{144,62},{144,0},{106,0}}, color={0,0,127}, smooth=Smooth.None));
            connect(P0,add1.u1) annotation(Line(points={{-46,-12},{-50,-12},{-50,-20},{38,-20},{38,67.6},{44.8,67.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(Pm,Pm) annotation(Line(points={{106,0},{104,0},{104,0},{106,0}}, color={0,0,127}, smooth=Smooth.None));
            connect(wref,add.u1) annotation(Line(points={{-46,-26},{-148,-26},{-148,65.6},{-141.2,65.6}}, color={0,0,127}, smooth=Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),Text(extent={{-44,38},{34,-30}}, lineColor={0,0,255}, textString=
                                                                                                    "TGTypeIII"),Text(visible=true, origin={-81,-31},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-19,-11},{19,11}}, textString=
                                                                                                    "W", fontName="Arial"),Text(visible=true, origin={83.0002,5},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-15.0002,-11},{15.0002,11}}, fontName="Arial", textString=
                                                                                                    "Pm", lineColor={0,0,0}),Text(visible=true, origin={-80,27},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-20,-13},{20,13}}, fontName="Arial", textString=
                                                                                                    "P0", lineColor={0,0,0}),Text(visible=true, origin={-75,-77},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-19,-11},{19,11}}, fontName="Arial", textString=
                                                                                                    "Wref", lineColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics));
          end TGTypeIII;

          model TGTypeIV
            "Hydro Turbine (Linear model) and Governor (Standard model with PI controller)- control scheme Type 4"
            parameter Real Ki;
            parameter Real Kp;
            parameter Real Tg;
            parameter Real Tp;
            parameter Real delta;
            parameter Real sigma;
            parameter Real Tr;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real a11;
            parameter Real a13;
            parameter Real a21;
            parameter Real a23;
            parameter Real Pref;
            parameter Real int1=sigma*Pref;
            parameter Real int2=0;
            parameter Real int3=Pref;
            parameter Real int4=Tr*Pref;
            parameter Real int5=a13*a21/a11*Pref;
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int3) annotation(Placement(transformation(extent={{34,56},{46,68}})));
            Modelica.Blocks.Math.Gain gain(k=1/(Tg*Tp)) annotation(Placement(transformation(extent={{-50,56},{-38,68}})));
            Modelica.Blocks.Math.Gain gain1(k=1/Tp) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-16,42})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int2) annotation(Placement(transformation(extent={{-18,56},{-6,68}})));
            Modelica.Blocks.Math.Feedback feedback annotation(Placement(transformation(extent={{-34,56},{-22,68}})));
            Modelica.Blocks.Math.Gain gain2(k=delta + sigma) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-4,82})));
            Modelica.Blocks.Math.Gain gain3(k=delta/Tr) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-44,26})));
            Modelica.Blocks.Math.Gain gain5(k=1/Tr) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={24,8})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int4) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={22,26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation(Placement(transformation(extent={{-6,6},{6,-6}}, rotation=180, origin={48,26})));
            Modelica.Blocks.Math.Gain gain4(k=1/(a11*Tw)) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={138,8})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int5) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={142,28})));
            Modelica.Blocks.Math.Feedback feedback2 annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={124,28})));
            Modelica.Blocks.Math.Gain G6(k=(a11*a23 - a13*a21)/a11) annotation(Placement(transformation(extent={{116,56},{128,68}})));
            Modelica.Blocks.Math.Gain gain7(k=a13*a21/(a11*a11*Tw)) annotation(Placement(transformation(extent={{104,22},{116,34}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent={{-12,4},{-2,14}}), iconTransformation(extent={{-136,-20},{-100,16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent={{78,-8},{90,4}}), iconTransformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType=Modelica.Blocks.Types.Init.NoInit, y_start=int1) annotation(Placement(transformation(extent={{-122,56},{-110,68}})));
            Modelica.Blocks.Math.Gain gain6(k=Ki) annotation(Placement(transformation(extent={{-144,56},{-132,68}})));
            Modelica.Blocks.Math.Gain gain8(k=Kp) annotation(Placement(transformation(extent={{-144,82},{-132,94}})));
          public
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=rmax, uMin=rmin) annotation(Placement(transformation(extent={{12,56},{24,68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin) annotation(Placement(transformation(extent={{56,56},{68,68}})));
            Modelica.Blocks.Math.Add add1(k1=+1, k2=-1) annotation(Placement(transformation(extent={{-172,54},{-158,68}})));
            Modelica.Blocks.Math.Add add2 annotation(Placement(transformation(extent={{-102,60},{-88,74}})));
            Modelica.Blocks.Math.Add3 add3_1(k1=-1, k2=+1, k3=+1) annotation(Placement(transformation(extent={{-72,60},{-58,74}})));
            Modelica.Blocks.Math.Add add3 annotation(Placement(transformation(extent={{172,52},{184,64}})));
          public
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed (pu)" annotation(Placement(transformation(extent={{-12,-8},{-2,2}}), iconTransformation(extent={{-136,-72},{-100,-36}})));
          equation
            connect(gain1.y,feedback.u2) annotation(Line(points={{-22.6,42},{-28,42},{-28,57.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback.y,integrator2.u) annotation(Line(points={{-22.6,62},{-19.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain.y,feedback.u1) annotation(Line(points={{-37.4,62},{-32.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain5.y,feedback1.u2) annotation(Line(points={{30.6,8},{48,8},{48,21.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback1.y,integrator4.u) annotation(Line(points={{42.6,26},{29.2,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator4.y,gain3.u) annotation(Line(points={{15.4,26},{-36.8,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain4.y,feedback2.u2) annotation(Line(points={{131.4,8},{124,8},{124,23.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(feedback2.y,integrator5.u) annotation(Line(points={{129.4,28},{134.8,28}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain7.y,feedback2.u1) annotation(Line(points={{116.6,28},{119.2,28}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain1.u,integrator2.y) annotation(Line(points={{-8.8,42},{2,42},{2,62},{-5.4,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator4.y,gain5.u) annotation(Line(points={{15.4,26},{10,26},{10,8},{16.8,8}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator5.y,gain4.u) annotation(Line(points={{148.6,28},{156,28},{156,8},{145.2,8}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain6.y,integrator1.u) annotation(Line(points={{-131.4,62},{-123.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter.y,integrator3.u) annotation(Line(points={{24.6,62},{32.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator2.y,limiter.u) annotation(Line(points={{-5.4,62},{10.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,limiter1.u) annotation(Line(points={{46.6,62},{54.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,gain2.u) annotation(Line(points={{68.6,62},{70,62},{70,82},{3.2,82}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,feedback1.u1) annotation(Line(points={{68.6,62},{70,62},{70,26},{52.8,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,gain8.u) annotation(Line(points={{-157.3,61},{-151.65,61},{-151.65,88},{-145.2,88}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,gain6.u) annotation(Line(points={{-157.3,61},{-145.2,61.5},{-145.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.u2,w) annotation(Line(points={{-173.4,56.8},{-180,56.8},{-180,9},{-7,9}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator1.y,add2.u2) annotation(Line(points={{-109.4,62},{-105.4,62},{-105.4,62.8},{-103.4,62.8}}, color={0,0,127}, smooth=Smooth.None));
            connect(add2.u1,gain8.y) annotation(Line(points={{-103.4,71.2},{-106,71.2},{-106,88},{-131.4,88}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain2.y,add3_1.u1) annotation(Line(points={{-10.6,82},{-78,82},{-78,72.6},{-73.4,72.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(add2.y,add3_1.u2) annotation(Line(points={{-87.3,67},{-73.4,67}}, color={0,0,127}, smooth=Smooth.None));
            connect(add3_1.u3,gain3.y) annotation(Line(points={{-73.4,61.4},{-78,61.4},{-78,26},{-50.6,26}}, color={0,0,127}, smooth=Smooth.None));
            connect(add3_1.y,gain.u) annotation(Line(points={{-57.3,67},{-54,67},{-54,62},{-51.2,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(G6.y,add3.u1) annotation(Line(points={{128.6,62},{164,62},{164,61.6},{170.8,61.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator5.y,add3.u2) annotation(Line(points={{148.6,28},{164,28},{164,54.4},{170.8,54.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(add3.y,Pm) annotation(Line(points={{184.6,58},{188,58},{188,-2},{84,-2}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,G6.u) annotation(Line(points={{68.6,62},{114.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,gain7.u) annotation(Line(points={{68.6,62},{92,62},{92,28},{102.8,28}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.u1,wref) annotation(Line(points={{-173.4,65.2},{-184,65.2},{-184,-3},{-7,-3}}, color={0,0,127}, smooth=Smooth.None));
            annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),Text(extent={{-34,20},{32,-18}}, lineColor={0,0,255}, textString=
                                                                                                    "TGTypeIV"),Text(visible=true, origin={-81,-1},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23,-13},{23,13}}, textString=
                                                                                                    "W", fontName="Arial"),Text(visible=true, origin={81.0002,1},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.0002,-13},{25.0002,13}}, fontName="Arial", textString=
                                                                                                    "Pm", lineColor={0,0,0}),Text(visible=true, origin={-69,-57},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-23,-13},{23,13}}, fontName="Arial", textString=
                                                                                                    "Wref", lineColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics));
          end TGTypeIV;

          model TGTypeV
            "Hydro Turbine (Nonlinear model) and Governor (PI controller combined with servomotor)- control scheme Type 5"
            parameter Real Ki;
            parameter Real Kp;
            parameter Real Tg;
            parameter Real Tp;
            parameter Real sigma;
            parameter Real rmin;
            parameter Real rmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Tw;
            parameter Real Pref;
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit, y_start=Pref) annotation(Placement(transformation(extent={{68,54},{80,66}})));
            Modelica.Blocks.Math.Gain gain(k=1/Tg, y(start=0)) annotation(Placement(transformation(extent={{28,54},{40,66}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.SteadyState, y_start=Pref) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={218,62})));
            Modelica.Blocks.Math.Gain gain7(k=1/Tw) annotation(Placement(transformation(extent={{192,56},{204,68}})));
            Modelica.Blocks.Math.MultiSum multiSum3(k={-1,1}, nu=2) annotation(Placement(transformation(extent={{172,56},{184,68}})));
          public
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation(Placement(transformation(extent={{-54,16},{-44,26}}), iconTransformation(extent={{-134,-8},{-100,26}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent={{20,14},{32,26}}), iconTransformation(extent={{100,6},{126,32}})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType=Modelica.Blocks.Types.Init.SteadyState, y_start=Pref) annotation(Placement(transformation(extent={{-46,58},{-34,70}})));
            Modelica.Blocks.Math.Gain Integral(k=Ki) annotation(Placement(transformation(extent={{-64,58},{-52,70}})));
            Modelica.Blocks.Math.Gain gain9(k=1/Tp) annotation(Placement(transformation(extent={{-138,60},{-126,72}})));
            Modelica.Blocks.Math.MultiSum multiSum6(nu=2, k={-1,1}) annotation(Placement(transformation(extent={{-158,60},{-146,72}})));
            Modelica.Blocks.Math.Gain gain6(k=sigma) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-142,86})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit, y_start=0) annotation(Placement(transformation(extent={{-94,58},{-82,70}})));
            Modelica.Blocks.Math.Gain Proportional(k=Kp) annotation(Placement(transformation(extent={{-54,34},{-42,46}})));
            Modelica.Blocks.Math.Gain gain8(k=1/Tp) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-98,40})));
            Modelica.Blocks.Math.Division division(y(start=1)) annotation(Placement(transformation(extent={{120,58},{132,70}})));
            Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent={{244,70},{256,82}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu=2) annotation(Placement(transformation(extent={{146,58},{158,70}})));
            Modelica.Blocks.Sources.Constant const1(k=1) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=90, origin={168,42})));
          public
            Modelica.Blocks.Interfaces.RealInput w1 "Rotor speed (pu)" annotation(Placement(transformation(extent={{-124,110},{-114,120}}), iconTransformation(extent={{-136,58},{-100,94}})));
            Modelica.Blocks.Math.Add add(k1=+1, k2=-1) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-94,86})));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=rmax, uMin=rmin) annotation(Placement(transformation(extent={{46,54},{58,66}})));
            Modelica.Blocks.Nonlinear.Limiter limiter3(uMax=gmax, uMin=gmin) annotation(Placement(transformation(extent={{86,54},{98,66}})));
            Modelica.Blocks.Math.Add add1 annotation(Placement(transformation(extent={{-20,56},{-10,66}})));
            Modelica.Blocks.Math.Add add2(k1=+1, k2=-1) annotation(Placement(transformation(extent={{6,54},{18,66}})));
            Modelica.Blocks.Math.Add add3(k1=+1, k2=-1) annotation(Placement(transformation(extent={{-114,58},{-104,68}})));
            Modelica.Blocks.Interfaces.RealInput wref annotation(Placement(transformation(extent={{-54,6},{-44,16}}), iconTransformation(extent={{-134,-62},{-100,-28}})));
            Modelica.Blocks.Math.Add add4(k1=+1, k2=-1) annotation(Placement(transformation(extent={{-182,56},{-168,70}})));
          equation
            connect(multiSum3.y,gain7.u) annotation(Line(points={{185.02,62},{190.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain6.y,multiSum6.u[1]) annotation(Line(points={{-148.6,86},{-160,86},{-160,68.1},{-158,68.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum6.y,gain9.u) annotation(Line(points={{-144.98,66},{-139.2,66}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator5.y,Integral.u) annotation(Line(points={{-81.4,64},{-65.2,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(Integral.y,integrator4.u) annotation(Line(points={{-51.4,64},{-47.2,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(Proportional.u,Integral.u) annotation(Line(points={{-55.2,40},{-71.2,40},{-71.2,64},{-65.2,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain8.u,integrator5.y) annotation(Line(points={{-90.8,40},{-76,40},{-76,64},{-81.4,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(division.y,multiProduct.u[1]) annotation(Line(points={{132.6,64},{139.3,64},{139.3,66.1},{146,66.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(division.y,multiProduct.u[2]) annotation(Line(points={{132.6,64},{140,64},{140,61.9},{146,61.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiProduct.y,product1.u1) annotation(Line(points={{159.02,64},{164,64},{164,79.6},{242.8,79.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiProduct.y,multiSum3.u[1]) annotation(Line(points={{159.02,64},{165.51,64},{165.51,64.1},{172,64.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(const1.y,multiSum3.u[2]) annotation(Line(points={{168,48.6},{168,59.9},{172,59.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain7.y,integrator3.u) annotation(Line(points={{204.6,62},{210.8,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(product1.u2,integrator3.y) annotation(Line(points={{242.8,72.4},{240,72},{236,72},{236,62},{224.6,62}}, color={0,0,127}, smooth=Smooth.None));
            connect(product1.y,Pm) annotation(Line(points={{256.6,76},{260,76},{260,20},{26,20}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,division.u1) annotation(Line(points={{224.6,62},{232,62},{232,32},{112,32},{112,67.6},{118.8,67.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(w1,add.u2) annotation(Line(points={{-119,115},{-78,115},{-78,89.6},{-86.8,89.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(add.y,gain6.u) annotation(Line(points={{-100.6,86},{-134.8,86}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain.y,limiter2.u) annotation(Line(points={{40.6,60},{44.8,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter2.y,integrator.u) annotation(Line(points={{58.6,60},{66.8,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator.y,limiter3.u) annotation(Line(points={{80.6,60},{84.8,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter3.y,division.u2) annotation(Line(points={{98.6,60},{108.7,60},{108.7,60.4},{118.8,60.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(add2.y,gain.u) annotation(Line(points={{18.6,60},{26.8,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter3.y,add2.u2) annotation(Line(points={{98.6,60},{100,60},{100,34},{-2,34},{-2,56.4},{4.8,56.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,add2.u1) annotation(Line(points={{-9.5,61},{-4,61},{-4,63.6},{4.8,63.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(add1.y,add.u1) annotation(Line(points={{-9.5,61},{-4,61},{-4,82},{-86.8,82.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(Proportional.y,add1.u2) annotation(Line(points={{-41.4,40},{-28,40},{-28,58},{-21,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator4.y,add1.u1) annotation(Line(points={{-33.4,64},{-21,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain8.y,add3.u2) annotation(Line(points={{-104.6,40},{-124,40},{-124,60},{-115,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain9.y,add3.u1) annotation(Line(points={{-125.4,66},{-115,66}}, color={0,0,127}, smooth=Smooth.None));
            connect(add3.y,integrator5.u) annotation(Line(points={{-103.5,63},{-102.75,63},{-102.75,64},{-95.2,64}}, color={0,0,127}, smooth=Smooth.None));
            connect(add4.y,multiSum6.u[2]) annotation(Line(points={{-167.3,63},{-162.65,63},{-162.65,63.9},{-158,63.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(add4.u1,wref) annotation(Line(points={{-183.4,67.2},{-200,67.2},{-200,11},{-49,11}}, color={0,0,127}, smooth=Smooth.None));
            connect(add4.u2,w) annotation(Line(points={{-183.4,58.8},{-194,58.8},{-194,21},{-49,21}}, color={0,0,127}, smooth=Smooth.None));
            annotation(Icon(coordinateSystem(extent={{-100,-80},{100,120}}, preserveAspectRatio=false), graphics={Rectangle(extent={{-100,120},{100,-80}}, lineColor={0,0,255}),Text(extent={{-32,44},{34,-4}}, lineColor={0,0,255}, textString=
                                                                                                    "TGTypeV"),Text(visible=true, origin={-82,9},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-18,-13},{18,13}}, textString=
                                                                                                    "W", fontName="Arial"),Text(visible=true, origin={80.0002,20},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-18.0002,-14},{18.0002,14}}, fontName="Arial", textString=
                                                                                                    "Pm", lineColor={0,0,0}),Text(visible=true, origin={-78,76},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-22,-14},{22,14}}, fontName="Arial", textString=
                                                                                                    "P0", lineColor={0,0,0}),Text(visible=true, origin={-74,-47},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-18,-13},{18,13}}, fontName="Arial", textString=
                                                                                                    "Wref", lineColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,120}}), graphics));
          end TGTypeV;

          model TGTypeVI
            "Hydro Turbine (Nonlinear model) and Governor (PID controller combined with servomotor)- control scheme Type 6"
            parameter Real Ka;
            parameter Real Ta;
            parameter Real vgmin;
            parameter Real vgmax;
            parameter Real gmax;
            parameter Real gmin;
            parameter Real Rp;
            parameter Real Kp;
            parameter Real Ki;
            parameter Real Kd;
            parameter Real Td;
            parameter Real beta;
            parameter Real Tw;
            parameter Real dref;
            parameter Real po;
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit, y_start=po*(gmax - gmin)) annotation(Placement(transformation(extent={{50,52},{62,64}})));
            Modelica.Blocks.Sources.Step step(height=1, offset=0, startTime=0) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={258,-2})));
            Modelica.Blocks.Math.MultiSum multiSum1(k={-1,1}, nu=2) annotation(Placement(transformation(extent={{-152,-26},{-140,-14}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit, y_start=po) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={166,-2})));
            Modelica.Blocks.Math.MultiSum multiSum3(nu=2, k={1,-1}) annotation(Placement(transformation(extent={{212,52},{224,64}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation(Placement(transformation(extent={{88,14},{100,26}}), iconTransformation(extent={{100,24},{126,50}})));
            Modelica.Blocks.Math.Gain gain9(k=Kp) annotation(Placement(transformation(extent={{-98,74},{-86,86}})));
            Modelica.Blocks.Math.MultiSum multiSum5(nu=3, k={1,1,1}) annotation(Placement(transformation(extent={{-52,54},{-40,66}})));
            Modelica.Blocks.Math.MultiSum multiSum6(k={1,-1}, nu=2) annotation(Placement(transformation(extent={{-130,54},{-118,66}})));
            Modelica.Blocks.Math.Gain gain6(k=Rp) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={-120,18})));
            Modelica.Blocks.Math.MultiSum multiSum7(k={1,-1}, nu=2) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={-148,84})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit, y_start=po*(gmax - gmin)) annotation(Placement(transformation(extent={{-76,54},{-64,66}})));
            Modelica.Blocks.Math.Gain Proportional(k=beta) annotation(Placement(transformation(extent={{80,96},{92,108}})));
            Modelica.Blocks.Math.Gain gain8(k=Ki) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=0, origin={-92,60})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vgmax, uMin=vgmin) annotation(Placement(transformation(extent={{26,52},{38,64}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin) annotation(Placement(transformation(extent={{74,52},{86,64}})));
            Modelica.Blocks.Math.Division division annotation(Placement(transformation(extent={{158,56},{170,68}})));
            Modelica.Blocks.Math.Product product1 annotation(Placement(transformation(extent={{262,64},{274,76}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu=2) annotation(Placement(transformation(extent={{184,56},{196,68}})));
          public
            Modelica.Blocks.Interfaces.RealInput Pe "Rotor speed (pu)" annotation(Placement(transformation(extent={{-54,-46},{-44,-36}}), iconTransformation(extent={{-132,-18},{-100,14}})));
            Modelica.Blocks.Continuous.Derivative derivative(k=Kd, T=Td) annotation(Placement(transformation(extent={{-90,30},{-78,42}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(a={Ta,1}, b={Ka}) annotation(Placement(transformation(extent={{0,52},{12,64}})));
            Modelica.Blocks.Math.MultiSum multiSum2(nu=2, k={1,-1}) annotation(Placement(transformation(extent={{-28,52},{-16,64}})));
            Modelica.Blocks.Math.Gain Gain10(k=1/(gmax - gmin)) annotation(Placement(transformation(extent={{114,52},{126,64}})));
            Modelica.Blocks.Math.MultiSum multiSum4(nu=2, k={-1,1}) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={224,-2})));
            Modelica.Blocks.Math.Gain gain7(k=1/Tw) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={192,-2})));
            Modelica.Blocks.Logical.Switch switch1 annotation(Placement(transformation(extent={{-8,-8},{8,8}}, rotation=180, origin={-6,-32})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean(threshold=0.5) annotation(Placement(transformation(extent={{-8,-8},{8,8}}, rotation=180, origin={38,-32})));
            Modelica.Blocks.Sources.Constant const(k=dref) annotation(Placement(transformation(extent={{-6,-6},{6,6}}, rotation=180, origin={68,-32})));
          public
            Modelica.Blocks.Interfaces.RealInput Pref annotation(Placement(transformation(extent={{-54,-36},{-44,-26}}), iconTransformation(extent={{-132,-60},{-100,-28}})));
          public
            Modelica.Blocks.Interfaces.RealInput wref annotation(Placement(transformation(extent={{-54,0},{-44,10}}), iconTransformation(extent={{-132,62},{-100,94}})));
          public
            Modelica.Blocks.Interfaces.RealInput we annotation(Placement(transformation(extent={{-54,-12},{-44,-2}}), iconTransformation(extent={{-132,20},{-100,52}})));
          equation
            connect(gain9.y,multiSum5.u[1]) annotation(Line(points={{-85.4,80},{-57.7,80},{-57.7,62.8},{-52,62.8}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter.y,integrator.u) annotation(Line(points={{38.6,58},{48.8,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator.y,limiter1.u) annotation(Line(points={{62.6,58},{72.8,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(division.y,multiProduct.u[1]) annotation(Line(points={{170.6,62},{177.3,62},{177.3,64.1},{184,64.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(division.y,multiProduct.u[2]) annotation(Line(points={{170.6,62},{178,62},{178,59.9},{184,59.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiProduct.y,multiSum3.u[1]) annotation(Line(points={{197.02,62},{203.51,62},{203.51,60.1},{212,60.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(product1.y,Pm) annotation(Line(points={{274.6,70},{282,70},{282,20},{94,20}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain8.y,integrator5.u) annotation(Line(points={{-85.4,60},{-77.2,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator5.y,multiSum5.u[2]) annotation(Line(points={{-63.4,60},{-52,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(derivative.y,multiSum5.u[3]) annotation(Line(points={{-77.4,36},{-58,36},{-58,58},{-52,58},{-52,57.2}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum6.y,gain9.u) annotation(Line(points={{-116.98,60},{-108,60},{-108,80},{-99.2,80}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum6.y,gain8.u) annotation(Line(points={{-116.98,60},{-99.2,60}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum6.y,derivative.u) annotation(Line(points={{-116.98,60},{-108,60},{-108,36},{-91.2,36}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum5.y,multiSum2.u[1]) annotation(Line(points={{-38.98,60},{-27.49,60},{-27.49,60.1},{-28,60.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum2.y,transferFunction.u) annotation(Line(points={{-14.98,58},{-1.2,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(transferFunction.y,limiter.u) annotation(Line(points={{12.6,58},{24.8,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(Gain10.y,division.u2) annotation(Line(points={{126.6,58},{144,58},{144,58.4},{156.8,58.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,Gain10.u) annotation(Line(points={{86.6,58},{112.8,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum2.u[2],limiter1.y) annotation(Line(points={{-28,55.9},{-36,55.9},{-36,40},{96,40},{96,58},{86.6,58}}, color={0,0,127}, smooth=Smooth.None));
            connect(Proportional.y,multiSum3.u[2]) annotation(Line(points={{92.6,102},{138,102},{138,34},{206,34},{206,58},{212,58},{212,55.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum3.y,multiSum4.u[1]) annotation(Line(points={{225.02,58},{238,58},{238,4},{230,4},{230,-4.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(step.y,multiSum4.u[2]) annotation(Line(points={{251.4,-2},{230,-2},{230,0.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum4.y,gain7.u) annotation(Line(points={{216.98,-2},{199.2,-2}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain7.y,integrator3.u) annotation(Line(points={{185.4,-2},{173.2,-2}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,division.u1) annotation(Line(points={{159.4,-2},{148,-2},{148,66},{156.8,65.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum3.y,product1.u1) annotation(Line(points={{225.02,58},{237.51,58},{237.51,73.6},{260.8,73.6}}, color={0,0,127}, smooth=Smooth.None));
            connect(integrator3.y,product1.u2) annotation(Line(points={{159.4,-2},{158,-2},{158,32},{250,32},{250,66.4},{260.8,66.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(switch1.y,gain6.u) annotation(Line(points={{-14.8,-32},{-24,-32},{-24,18},{-112.8,18}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum7.y,multiSum6.u[1]) annotation(Line(points={{-140.98,84},{-136,84},{-136,62.1},{-130,62.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(gain6.y,multiSum6.u[2]) annotation(Line(points={{-126.6,18},{-136,18},{-136,57.9},{-130,57.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(switch1.u3,multiSum1.y) annotation(Line(points={{3.6,-25.6},{8,-25.6},{8,-20},{-138.98,-20}}, color={0,0,127}, smooth=Smooth.None));
            connect(limiter1.y,switch1.u1) annotation(Line(points={{86.6,58},{102,58},{102,-48},{4,-48},{4,-38.4},{3.6,-38.4}}, color={0,0,127}, smooth=Smooth.None));
            connect(const.y,realToBoolean.u) annotation(Line(points={{61.4,-32},{47.6,-32}}, color={0,0,127}, smooth=Smooth.None));
            connect(realToBoolean.y,switch1.u2) annotation(Line(points={{29.2,-32},{3.6,-32}}, color={255,0,255}, smooth=Smooth.None));
            connect(wref,multiSum7.u[1]) annotation(Line(points={{-49,5},{-168,5},{-168,86.1},{-154,86.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(we,multiSum7.u[2]) annotation(Line(points={{-49,-7},{-162,-7},{-162,81.9},{-154,81.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(Pref,multiSum1.u[1]) annotation(Line(points={{-49,-31},{-162,-31},{-162,-17.9},{-152,-17.9}}, color={0,0,127}, smooth=Smooth.None));
            connect(Pe,multiSum1.u[2]) annotation(Line(points={{-49,-41},{-158,-41},{-158,-22.1},{-152,-22.1}}, color={0,0,127}, smooth=Smooth.None));
            connect(multiSum7.y,Proportional.u) annotation(Line(points={{-140.98,84},{-136,84},{-136,102},{78.8,102}}, color={0,0,127}, smooth=Smooth.None));
            annotation(Icon(coordinateSystem(extent={{-100,-80},{100,120}}, preserveAspectRatio=false), graphics={Rectangle(extent={{-100,120},{100,-80}}, lineColor={0,0,255}),Text(extent={{-38,46},{36,0}}, lineColor={0,0,255}, textString=
                                                                                                    "TGTypeVI"),Text(visible=true, origin={-73,78},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-29,-10},{29,10}}, fontName="Arial", lineColor={0,0,0}, textString=
                                                                                                    "wref"),Text(visible=true, origin={-76,37},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-28,-11},{28,11}}, fontName="Arial", lineColor={0,0,0}, textString=
                                                                                                    "we"),Text(visible=true, origin={-73,-7},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-21,-13},{21,13}}, fontName="Arial", textString=
                                                                                                    "Pe", lineColor={0,0,0}),Text(visible=true, origin={-71,-42},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-17,-12},{17,12}}, fontName="Arial", textString=
                                                                                                    "Pref", lineColor={0,0,0}),Text(visible=true, origin={79.0002,37},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-21.0002,-13},{21.0002,13}}, fontName="Arial", textString=
                                                                                                    "Pm", lineColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,120}}), graphics));
          end TGTypeVI;

          model TGTypeI

            PowerSystems.Connectors.ImPin w "speed" annotation (Placement(transformation(
                    extent={{-92,-10},{-72,10}}), iconTransformation(extent={{-94,-4},{-60,
                      34}})));
            PowerSystems.Connectors.ImPin pm "Mechanical power" annotation (Placement(
                  transformation(extent={{70,2},{90,22}}), iconTransformation(extent={{78,-8},
                      {116,34}})));
            parameter Real wref=1 "Speed reference, p,u";
            parameter Real pref "Active power reference, p.u";
            parameter Real R "Droop";
            parameter Real pmax "Maximum turbien output, p.u";
            parameter Real pmin "Minimum turbine output, p.u";
            parameter Real Ts "Governor time constant, s";
            parameter Real Tc "Servo time constant, s ";
            parameter Real T3 "Transient gain time constant, s";
            parameter Real T4 "Power fraction time constant, s";
            parameter Real T5 "Reheat time constant, s";
            parameter Real pin0=pref "Initialization";
            parameter Real xg10=pin0 "Initialization";
            parameter Real xg20=(1-T3/Tc)*xg10 "Initialization";
            parameter Real xg30=(1-T4/T5)*(xg20+T3*xg10/Tc) "Initialization";
            Real pinstar;
            Real pin;
            Real xg1(start=xg10,fixed=true);
            Real xg2(start=xg20,fixed=true);
            Real xg3(start=xg30,fixed=true);
          equation
            pinstar=pref+(wref-w)/R;
            if (pinstar>=pmin and pinstar<=pmax) then
              pin=pinstar;
            elseif (pinstar>pmax) then
              pin=pmax;
            else
              pin=pmin;
            end if;
            der(xg1)=(pin-xg1)/Ts;
            der(xg2)=((1-T3/Tc)*xg1-xg2)/Tc;
            der(xg3)=((1-T4/T5)*(xg2+T3*xg1/Tc)-xg3)/T5;
            pm=xg3+(xg2+T3*xg1/Tc)*T4/T5;
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{140,100}}), graphics), Icon(coordinateSystem(extent={{-100,-100},
                      {140,100}}, preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-58,74},{80,-50}}, lineColor={0,0,255}),
                  Text(
                    extent={{-74,38},{-12,0}},
                    lineColor={0,0,255},
                    textString="w"),
                  Text(
                    extent={{34,22},{82,-14}},
                    lineColor={0,0,255},
                    textString="pm
"),               Text(
                    extent={{-18,-4},{44,-44}},
                    lineColor={0,0,255},
                    textString="TG1")}));
          end TGTypeI;
        end TG;

        package AVR
          model AVRtypeIII
            parameter Real vref=1;
            parameter Real v0=1 "initial voltage after power flow";
            parameter Real vfmax=5;
            parameter Real vfmin=-5;
            parameter Real K0=20 "regulator gain";
            parameter Real T2=0.1 "regulator pole";
            parameter Real T1=0.45 "Regulator zero";
            parameter Real Te=0.1 "Field circuit time constant";
            Modelica.Blocks.Sources.Constant const(k=vref) annotation(Placement(visible=true, transformation(origin={-137.3382,-80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=-270)));
            Modelica.Blocks.Sources.Constant const1(k=1) annotation(Placement(visible=true, transformation(origin={35.0,41.5204}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=-90)));
            Modelica.Blocks.Interfaces.RealInput v(start=1) annotation(Placement(visible=true, transformation(origin={-167.9721,0.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={-120.0,50.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput vf0 annotation(Placement(visible=true, transformation(origin={3.1272,-105.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-270), iconTransformation(origin={-120.0,-30.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf annotation(Placement(visible=true, transformation(origin={160.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Continuous.TransferFunction transferFunction2(a={T2,1}, b={T1,1}) annotation(Placement(visible=true, transformation(origin={-17.5488,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Continuous.TransferFunction transferFunction3(a={Te,1}, b={1}) annotation(Placement(visible=true, transformation(origin={90.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=K0) annotation(Placement(visible=true, transformation(origin={-47.4512,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=vfmax, uMin=vfmin) annotation(Placement(visible=true, transformation(origin={120.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add1(k1=-1) annotation(Placement(visible=true, transformation(origin={-80.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Add add2 annotation(Placement(visible=true, transformation(origin={15.0,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Math.Product product2 annotation(Placement(visible=true, transformation(origin={55.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          initial equation
            vf=vf0;

          equation
            connect(v,add1.u1) annotation(Line(visible=true, origin={-112.493,3.0}, points={{-55.4791,-3.0},{17.493,-3.0},{17.493,3.0},{20.493,3.0}}, color={0,0,127}));
            connect(const.y,add1.u2) annotation(Line(visible=true, origin={-122.2255,-27.0}, points={{-15.1127,-42.0},{-15.1127,21.0},{30.2255,21.0}}, color={0,0,127}));
            connect(add1.y,gain1.u) annotation(Line(visible=true, origin={-64.2256,0.0}, points={{-4.7744,0.0},{4.7744,0.0}}, color={0,0,127}));
            connect(const1.y,product2.u1) annotation(Line(visible=true, origin={37.6667,14.1735}, points={{-2.6667,16.3469},{-2.6667,-8.1735},{5.3333,-8.1735}}, color={0,0,127}));
            connect(limiter1.y,vf) annotation(Line(visible=true, origin={145.5,0.0}, points={{-14.5,0.0},{14.5,0.0}}, color={0,0,127}));
            connect(add2.u2,vf0) annotation(Line(visible=true, origin={1.8509,-56.02}, points={{1.1491,
                    50.02},{-1.8509,50.02},{-1.8509,-25.53},{1.2763,-25.53},{
                    1.2763,-48.98}},                                                                                                    color={0,0,127}));
            connect(add2.y,product2.u2) annotation(Line(visible=true, origin={37.25,-3.0}, points={{-11.25,3.0},{2.75,3.0},{2.75,-3.0},{5.75,-3.0}}, color={0,0,127}));
            connect(product2.y,transferFunction3.u) annotation(Line(visible=true, origin={72.0,0.0}, points={{-6.0,0.0},{6.0,-0.0}}, color={0,0,127}));
            connect(transferFunction2.y,add2.u1) annotation(Line(visible=true, origin={-0.8872,3.0}, points={{-5.6616,-3.0},{0.8872,-3.0},{0.8872,3.0},{3.8872,3.0}}, color={0,0,127}));
            connect(gain1.y,transferFunction2.u) annotation(Line(visible=true, origin={-33.0,0.0}, points={{-3.4512,-0.0},{3.4512,0.0}}, color={0,0,127}));
            connect(transferFunction3.y,limiter1.u) annotation(Line(visible=true, origin={104.5,-0.0}, points={{-3.5,-0.0},{3.5,0.0}}, color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={1.5941,2.9728},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-31.5941,-24.9719},{31.5941,24.9719}}, textString=
                                                                                                    "AVRtypeIII", fontName="Arial"),Text(visible=true, origin={-77.3525,52.4473},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-17.3525,-17.5527},{17.3525,17.5527}}, textString=
                                                                                                    "v", fontName="Arial"),Text(visible=true, origin={-74.7671,-32.7013},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-11.7427,-9.8104},{11.7427,9.8104}}, textString=
                                                                                                    "vf0", fontName="Arial"),Text(visible=true, origin={84.2416,-0.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-8.7313,-11.5403},{8.7313,11.5403}}, textString=
                                                                                                    "vf", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end AVRtypeIII;

          model AVRTypeII "PSAT Exciter Type 2"

            PowerSystems.Connectors.ImPin v "generator termminal voltage"
              annotation (Placement(transformation(extent={{-98,-8},{-78,12}}),
                  iconTransformation(extent={{-98,-28},{-62,8}})));
            PowerSystems.Connectors.ImPin vf "Filed voltage"
              annotation (Placement(transformation(extent={{74,22},{94,42}}),
                  iconTransformation(extent={{68,8},{102,44}})));
            PowerSystems.Connectors.ImPin vref annotation (Placement(transformation(
                    extent={{-96,40},{-76,60}}), iconTransformation(extent={{-98,36},{-62,
                      72}})));
            parameter Real vrmin "Minimum regulator voltage, p.u";
            parameter Real vrmax "Maximum regulator voltage, p.u";
            parameter Real Ka "Amplifier gain, p.u/p.u";
            parameter Real Ta "Amplifier time constant, s";
            parameter Real Kf "Stabilizer gain, p.u/p.u";
            parameter Real Tf "Stabilizer time constant, s";
            parameter Real Ke "Field circuit integral deviation, p.u/p.u";
            parameter Real Te "Field circui time constant, s";
            parameter Real Tr "Measurement time constant, s";
            parameter Real Ae=0.0006 "1st ceiling coefficient";
            parameter Real Be=0.9 "2nd ceiling coefficient";
            parameter Real v0=1 "Initialization";
            parameter Real vref0 "Initialization";
            parameter Real vf0 "Initialization";
            parameter Real vm0=v0 "Initialization";
            parameter Real vr10=Ka*(vref0-vm0-vr20-vf0*(Kf/Tf))
              "Initialization";
            parameter Real vr20=-vf0*(Kf/Tf) "Initialization";
            parameter Real e=Modelica.Constants.e;
            Real Se;
            Real vm(start=vm0, fixed=true);
            Real vr1(start=vr10, fixed=true);
            Real vr2(start=vr20, fixed=true);
            Real vr;

          equation
            der(vm)=(v-vm)/Tr;
            der(vr1)=(Ka*(vref-vm-vr2-vf*(Kf/Tf))-vr1)/Ta;
            if (vr1>=vrmin and vr1<=vrmax) then
              vr=vr1;
            elseif (vr1>vrmax) then
              vr=vrmax;
            else
              vr=vrmin;
            end if;
            der(vr2)=-(vf*(Kf/Tf)+vr2)/Tf;
            der(vf)=-(vf*(Ke+Se)-vr)/Te;
            Se=Ae*e^(Be*abs(vf));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-60,70},{70,-28}}, lineColor={0,0,255}),
                  Text(
                    extent={{-56,68},{-24,46}},
                    lineColor={0,0,255},
                    textString="vref"),
                  Text(
                    extent={{-64,2},{-32,-20}},
                    lineColor={0,0,255},
                    textString="v"),
                  Text(
                    extent={{40,40},{72,18}},
                    lineColor={0,0,255},
                    textString="vf"),
                  Text(
                    extent={{-36,44},{40,-16}},
                    lineColor={0,0,255},
                    textString="AVR2")}));
          end AVRTypeII;
        end AVR;

        package OEL
          model OEL "Over Excitation Limiter"

            PowerSystems.Connectors.ImPin v "generator terminal voltage"
              annotation (Placement(transformation(extent={{-90,68},{-70,88}}),
                  iconTransformation(extent={{-90,66},{-62,98}})));
            PowerSystems.Connectors.ImPin p "active power "
              annotation (Placement(transformation(extent={{-90,36},{-70,56}}),
                  iconTransformation(extent={{-90,32},{-62,62}})));
            PowerSystems.Connectors.ImPin q "reactive power"
              annotation (Placement(transformation(extent={{-90,4},{-70,24}}),
                  iconTransformation(extent={{-90,-6},{-62,24}})));
            FieldCurrent field_current(xd=xd, xq=xq)
              annotation (Placement(transformation(extent={{-62,32},{-26,66}})));
            PowerSystems.NonElectrical.Math.ImSetPoint iflimitation(V=iflim)
              annotation (Placement(transformation(extent={{-58,14},{-30,36}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{-28,38},{-8,58}})));
            Switch switch annotation (Placement(transformation(extent={{8,22},{64,72}})));
            PowerSystems.NonElectrical.Math.ImSetPoint set(V=0)
              annotation (Placement(transformation(extent={{-18,26},{10,48}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymin=0,
              nStartValue=0,
              Ymax=vOELmax,
              K=1/T0)
              annotation (Placement(transformation(extent={{-10,60},{10,80}})));
            PowerSystems.Connectors.ImPin vref0 annotation (Placement(transformation(
                    extent={{-90,-24},{-70,-4}}), iconTransformation(extent={{-90,-44},{-60,
                      -16}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
              a0=0,
              a1=-1,
              a2=1)  annotation (Placement(transformation(extent={{40,36},{60,56}})));
            PowerSystems.Connectors.ImPin vref annotation (Placement(transformation(
                    extent={{60,28},{80,48}}), iconTransformation(extent={{66,6},{94,38}})));
            parameter Real T0 "Integrator time constant, s";
            parameter Real xd "d-axis estimated generator reactance, p.u";
            parameter Real xq "q-axis estimated generator reactance, p.u";
            parameter Real iflim "Maximum filed current, p.u";
            parameter Real vOELmax "Maximum output signal, p.u";
          equation
            connect(v, field_current.v) annotation (Line(
                points={{-80,78},{-66,78},{-66,57.33},{-55.88,57.33}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(p, field_current.p) annotation (Line(
                points={{-80,46},{-64,46},{-64,50.19},{-55.7,50.19}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(q, field_current.q) annotation (Line(
                points={{-80,14},{-64,14},{-64,42.71},{-55.7,42.71}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(field_current.ifield, imSum2_1.p1) annotation (Line(
                points={{-30.68,50.19},{-26.34,50.19},{-26.34,50},{-23.1,50}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(iflimitation.n1, imSum2_1.p2) annotation (Line(
                points={{-37.14,25},{-26,25},{-26,46},{-23.1,46}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, switch.y) annotation (Line(
                points={{-13.1,48},{-10,48},{-10,47.5},{19.76,47.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(set.n1, switch.V_input) annotation (Line(
                points={{2.86,37},{6.43,37},{6.43,43.5},{19.76,43.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, switch.if_in) annotation (Line(
                points={{4.9,70},{6,70},{6,52},{19.76,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.p1, switch.y) annotation (Line(
                points={{-5.1,70},{-8,70},{-8,47.5},{19.76,47.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(switch.n1, imSum2_2.p1) annotation (Line(
                points={{40.48,48.25},{43.24,48.25},{43.24,48},{44.9,48}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(vref0, imSum2_2.p2) annotation (Line(
                points={{-80,-14},{44.9,-14},{44.9,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.n1, vref) annotation (Line(
                points={{54.9,46},{58,46},{58,38},{70,38}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-60,92},{68,-48}}, lineColor={0,0,255}),
                  Text(
                    extent={{-68,100},{-30,64}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="v"),
                  Text(
                    extent={{-64,64},{-30,30}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="p"),
                  Text(
                    extent={{-62,24},{-34,-10}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="q"),
                  Text(
                    extent={{-52,-16},{-16,-48}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="vref0"),
                  Text(
                    extent={{26,46},{60,12}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="vref"),
                  Text(
                    extent={{-18,102},{44,24}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="OXL")}));
          end OEL;

          model FieldCurrent

            PowerSystems.Connectors.ImPin v "generator terminal voltage"
              annotation (Placement(transformation(extent={{-82,32},{-62,52}}),
                  iconTransformation(extent={{-82,32},{-50,66}})));
            PowerSystems.Connectors.ImPin p "active power "
              annotation (Placement(transformation(extent={{-82,-4},{-62,16}}),
                  iconTransformation(extent={{-82,-10},{-48,24}})));
            PowerSystems.Connectors.ImPin q "reactive power"
              annotation (Placement(transformation(extent={{-82,-38},{-62,-18}}),
                  iconTransformation(extent={{-82,-54},{-48,-20}})));
            PowerSystems.Connectors.ImPin ifield
              annotation (Placement(transformation(extent={{58,4},{78,24}}),
                  iconTransformation(extent={{58,-10},{90,24}})));
            parameter Real xd;
            parameter Real xq;
            Real gamap;
            Real gamaq;
          equation
            gamap=xq*p/v;
            gamaq=xq*q/v;
            ifield=sqrt((v+gamaq)^2 + p^2) + (xd/xq + 1)*(gamaq*(v+gamaq)+gamap)/sqrt((v+gamaq)^2+p^2);
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                  graphics={
                  Rectangle(extent={{-48,66},{60,-52}}, lineColor={0,0,255}),
                  Text(
                    extent={{-52,62},{-20,42}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="v"),
                  Text(
                    extent={{-48,14},{-20,-2}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="p"),
                  Text(
                    extent={{-50,-28},{-22,-44}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="q"),
                  Text(
                    extent={{36,12},{64,-4}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="if")}));
          end FieldCurrent;

          class Switch

            PowerSystems.Connectors.ImPin y annotation (Placement(
                  transformation(extent={{-74,46},{-54,66}}), iconTransformation(
                    extent={{-62,-2},{-54,6}})));
            PowerSystems.Connectors.ImPin if_in "Field current control input "
                                             annotation (Placement(transformation(
                    extent={{-74,12},{-54,32}}), iconTransformation(extent={{-62,16},
                      {-54,24}})));
            PowerSystems.Connectors.ImPin V_input "Voltage control input"
              annotation (Placement(transformation(extent={{-74,-22},{-54,-2}}),
                  iconTransformation(extent={{-62,-18},{-54,-10}})));
            PowerSystems.Connectors.ImPin n1 annotation (Placement(
                  transformation(extent={{46,8},{66,28}}), iconTransformation(extent=
                      {{12,0},{20,10}})));
          equation

            if (y >= 0) then
              n1 = if_in;
            else
              n1 = V_input;
            end if;

            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                  graphics={
                  Rectangle(extent={{-54,34},{12,-28}}, lineColor={0,0,127}),
                  Line(
                    points={{-54,20},{-36,20},{-8,6},{12,6}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{-54,-14},{-38,-14}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{-38,-14},{-8,6}},
                    color={0,0,127},
                    pattern=LinePattern.Dot,
                    smooth=Smooth.None),
                  Text(
                    extent={{-22,24},{-4,16}},
                    lineColor={0,0,255},
                    pattern=LinePattern.Dot,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="y => 0"),
                  Text(
                    extent={{-26,-12},{-8,-20}},
                    lineColor={0,0,255},
                    pattern=LinePattern.Dot,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="y < 0"),
                  Text(
                    extent={{-56,6},{-38,-2}},
                    lineColor={0,0,255},
                    pattern=LinePattern.Dot,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="y")}));
          end Switch;
        end OEL;
      end PSAT;

      package PSSE
        package PSS2B
          model PSS2B

          parameter Real TW1=10 "Washout 1 time constant";
          parameter Real TW2=10 "Washout 2 time constant";
          parameter Real TW3=10 "Washout 3 time constant";
          parameter Real TW4=1e-9 "Washout 4 time constant";
          parameter Real T6=1e-9 "Lag 1 time constant";
          parameter Real KS2=0.99
              "Lag 2 gain, practically T7/H H:inertia of the machine";
          parameter Real T7=10 "Lag 2 time constant";
          parameter Real KS3=1 "gain";
          parameter Real KS1=20
              "PSS gain (data from IEEE std, not representive, need to be tuned following system parameters)";
          parameter Real T8=0.5 "Ramp-tracking filter time constant";
          parameter Real T9=0.1 "Ramp-tracking filter time constant";
          parameter Real T1=0.15
              "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
          parameter Real T2=0.025 "Leadlag1 time constant";
          parameter Real T3=0.15 "Leadlag2 time constant";
          parameter Real T4=0.025 "Leadlag2 time constant";
          parameter Real T10=1e-9 "Leadlag3 time constant";
          parameter Real T11=0.033 "Leadlag3 time constant";
          parameter Real SI1MAX=0.08 "PSS input 1 limiation";
          parameter Real SI1MIN=-0.08 "PSS input 1 limiation";
          parameter Real SI2MAX=1.25 "PSS input 2 limiation";
          parameter Real SI2MIN=-1.25 "PSS input 2 limiation";
          parameter Real VSTMAX=0.1 "PSS output limiation, 0.1~0.2";
          parameter Real VSTMIN=-0.1 "PSS output limiation, -0.05~-0.1";
          parameter Real p0;
            PowerSystems.Connectors.ImPin VSI1 "Delta_omega, p.u"
              annotation (Placement(transformation(extent={{-96,26},{-84,38}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag1(
              K=1,
              T1=T1,
              T2=T2,
              nStartValue=0)
                     annotation (Placement(transformation(extent={{74,10},{118,44}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag2(
              K=1,
              T1=T3,
              T2=T4,
              nStartValue=0)
                     annotation (Placement(transformation(extent={{104,10},{150,44}})));
            PowerSystems.Connectors.ImPin Upss "PSS output"
              annotation (Placement(transformation(extent={{48,2},{60,14}}),
                  iconTransformation(extent={{48,2},{60,14}})));
            PowerSystems.NonElectrical.Continuous.ImLimited limit(Ymin=
                  VSTMIN, Ymax=VSTMAX)
              annotation (Placement(transformation(extent={{166,14},{188,36}})));
            PowerSystems.Connectors.ImPin VSI2 "Pe, p.u"
              annotation (Placement(transformation(extent={{-96,-22},{-84,-10}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(
              K=1,
              T=T6,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-16,10},{32,52}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag2(
              K=KS2,
              T=T7,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-18,-36},{30,6}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=KS3)
                                                    annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={28,-4})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{26,18},{46,38}})));
            PowerSystems.NonElectrical.Math.ImGain imGain1(K=KS1)
              annotation (Placement(transformation(extent={{64,16},{84,36}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{50,16},{70,36}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag3(
              K=1,
              T1=T10,
              T2=T11,
              nStartValue=0)
                     annotation (Placement(transformation(extent={{134,10},{178,44}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin=
                  SI1MIN, Ymax=SI1MAX)
              annotation (Placement(transformation(extent={{-84,22},{-64,42}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited1(Ymin=
                  SI2MIN, Ymax=SI2MAX)
              annotation (Placement(transformation(extent={{-84,-26},{-64,-6}})));
            Washout washout(
              Kp=TW1,
              Tw=TW1,
              out0=0) annotation (Placement(transformation(extent={{-64,12},{-32,44}})));
            Washout washout1(
              Kp=TW2,
              Tw=TW2,
              out0=0) annotation (Placement(transformation(extent={{-34,14},{-2,42}})));
            Washout washout2(
              Kp=TW3,
              Tw=TW3,
              out0=p0) annotation (Placement(transformation(extent={{-66,-36},{-34,-4}})));
          equation
            connect(imGain.p1, SimpleLag2.n1) annotation (Line(
                points={{28,-9.1},{28,-15},{22.56,-15}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, imSum2_1.p2) annotation (Line(
                points={{28,0.9},{28,26},{30.9,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.n1, imGain1.p1) annotation (Line(
                points={{64.9,26},{68.9,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.p2, SimpleLag2.n1) annotation (Line(
                points={{54.9,24},{46,24},{46,-15},{22.56,-15}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limit.n1, Upss) annotation (Line(
                points={{182.39,25},{183.195,25},{183.195,8},{54,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag3.n1, limit.p1) annotation (Line(
                points={{166.78,27},{168.39,27},{168.39,25},{171.39,25}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag2.n1, Leadlag3.p1) annotation (Line(
                points={{138.27,27},{144.78,27}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag1.n1, Leadlag2.p1) annotation (Line(
                points={{106.78,27},{115.27,27}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain1.n1, Leadlag1.p1) annotation (Line(
                points={{78.9,26},{81.84,26},{81.84,27},{84.78,27}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VSI1, imLimited.p1) annotation (Line(
                points={{-90,32},{-79.1,32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VSI2, imLimited1.p1) annotation (Line(
                points={{-90,-16},{-79.1,-16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SimpleLag1.n1, imSum2_1.p1) annotation (Line(
                points={{24.56,31},{28.28,31},{28.28,30},{30.9,30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimited.n1, washout.VSI1) annotation (Line(
                points={{-69.1,32},{-64,32},{-64,31.7333},{-60.16,31.7333}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(washout.VSI2, washout1.VSI1) annotation (Line(
                points={{-37.76,31.7333},{-32,31.7333},{-32,31.2667},{-30.16,
                    31.2667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SimpleLag1.p1, washout1.VSI2) annotation (Line(
                points={{0.56,31},{-4,31},{-4,31.2667},{-7.76,31.2667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimited1.n1, washout2.VSI1) annotation (Line(
                points={{-69.1,-16},{-66,-16},{-66,-16.2667},{-62.16,-16.2667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(washout2.VSI2, SimpleLag2.p1) annotation (Line(
                points={{-39.76,-16.2667},{-1.44,-16.2667},{-1.44,-15}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, imSum2_2.p1) annotation (Line(
                points={{40.9,28},{54.9,28}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -40},{200,100}}),  graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-40},{200,100}}),  graphics={
                  Rectangle(extent={{-84,42},{48,-26}}, lineColor={0,0,255}),
                  Text(
                    extent={{-50,22},{16,-8}},
                    lineColor={0,0,255},
                    textString="PSS2B"),
                  Text(
                    extent={{-80,62},{-10,2}},
                    lineColor={0,0,255},
                    textString="delta_omega"),
                  Text(
                    extent={{28,20},{48,0}},
                    lineColor={0,0,255},
                    textString="Upss"),
                  Text(
                    extent={{-84,-4},{-56,-24}},
                    lineColor={0,0,255},
                    textString="Pe")}));
          end PSS2B;

          model Washout
            parameter Real Kp;
            parameter Real Tw;
            parameter Real out0;
            PowerSystems.NonElectrical.Math.ImGain imGain(K=Kp/Tw)
              annotation (Placement(transformation(extent={{-84,46},{-64,66}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
              K=1,
              T=Tw,
              nStartValue=out0)
              annotation (Placement(transformation(extent={{-74,38},{-38,72}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{-44,44},{-24,64}})));
            PowerSystems.Connectors.ImPin VSI1 "Delta_omega, p.u"
              annotation (Placement(transformation(extent={{-94,48},{-82,60}}),
                  iconTransformation(extent={{-94,48},{-82,60}})));
            PowerSystems.Connectors.ImPin VSI2 "Delta_omega, p.u"
              annotation (Placement(transformation(extent={{-24,48},{-12,60}})));
          equation
            connect(imGain.n1,imSimpleLag. p1) annotation (Line(
                points={{-69.1,56},{-62,56},{-62,55},{-61.58,55}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag.n1,imSum2_1. p1) annotation (Line(
                points={{-43.58,55},{-40,55},{-40,56},{-39.1,56}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p2,imSimpleLag. p1) annotation (Line(
                points={{-39.1,52},{-42,52},{-42,40},{-62,40},{-62,55},{-61.58,55}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.p1, VSI1) annotation (Line(
                points={{-79.1,56},{-84,56},{-84,54},{-88,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, VSI2) annotation (Line(
                points={{-29.1,54},{-18,54}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(extent={{-100,-20},{0,100}}), graphics),
                Icon(coordinateSystem(extent={{-100,-20},{0,100}}, preserveAspectRatio=false),
                  graphics={Rectangle(extent={{-82,80},{-24,22}}, lineColor={0,0,255}),
                    Text(
                    extent={{-74,74},{-30,26}},
                    lineColor={0,0,255},
                    textString="Washout")}));
          end Washout;
        end PSS2B;

        package OEL
          model OEL

            PowerSystems.Connectors.ImPin IFD "Field current"
              annotation (Placement(transformation(extent={{-84,32},{-74,44}}),
                  iconTransformation(extent={{-72,32},{-82,44}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{-66,30},{-46,50}})));
            PowerSystems.NonElectrical.Math.ImSetPoint IFDSetpoint(V=IFDdes)
              annotation (Placement(transformation(extent={{-78,48},{-58,68}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymin=Vmin,
              Ymax=Vmax,
              K=KMX,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-10,44},{26,80}})));
            PowerSystems.Connectors.ImPin VOEL "OEL output"
              annotation (Placement(transformation(extent={{72,32},{82,44}}),
                  iconTransformation(extent={{72,32},{82,44}})));
          parameter Real IFD1=1.1 "Low OEL limit, p.u";
          parameter Real IFD2=1.2 "Medium OEL limit, p.u";
          parameter Real IFD3=1.5 "High OEL limit, p.u";
          parameter Real TIME1=60 "Timing for low OEL, s";
          parameter Real TIME2=30 "Timimg for medium OEL, s";
          parameter Real TIME3=15 "Timing for high OEL, s";
          parameter Real IFDdes=1 "IFD setpoint, p.u";
          parameter Real Vmax=0 "Max. OEL output, p.u";
          parameter Real Vmin=-0.05 "Min. OEL output, p.u";
          parameter Real KMX=1 "Control constant";

            IF_comparisor compasitor(
              HighCurrentLimit=IFD3,
              MediumCurrentLimit=IFD2,
              LowCurrentLimit=IFD1)
              annotation (Placement(transformation(extent={{-52,18},{-12,58}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator1(
              Ymin=Vmin,
              Ymax=Vmax,
              K=KMX,
              nStartValue=6)
              annotation (Placement(transformation(extent={{-10,24},{26,60}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator2(
              Ymin=Vmin,
              Ymax=Vmax,
              K=KMX,
              nStartValue=6)
              annotation (Placement(transformation(extent={{-10,4},{26,40}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator3(
              Ymin=Vmin,
              Ymax=Vmax,
              K=KMX,
              nStartValue=7.5)
              annotation (Placement(transformation(extent={{-10,-14},{26,22}})));
            PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(
              a0=0,
              a1=1,
              a2=1,
              a3=1,
              a4=1) annotation (Placement(transformation(extent={{22,14},{68,62}})));
          equation
            connect(IFDSetpoint.n1, imSum2_1.p1) annotation (Line(
                points={{-63.1,58},{-62,58},{-62,42},{-61.1,42}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(IFD, imSum2_1.p2) annotation (Line(
                points={{-79,38},{-61.1,38}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, compasitor.p) annotation (Line(
                points={{-51.1,40},{-48,40},{-48,40.8},{-46.8,40.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(compasitor.n1, imLimitedIntegrator.p1) annotation (Line(
                points={{-20.4,48.8},{-11.2,48.8},{-11.2,62},{-1.18,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(compasitor.n2, imLimitedIntegrator1.p1) annotation (Line(
                points={{-20.4,42},{-1.18,42}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(compasitor.n3, imLimitedIntegrator2.p1) annotation (Line(
                points={{-20.4,34.4},{-8,34.4},{-8,22},{-1.18,22}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(compasitor.n4, imLimitedIntegrator3.p1) annotation (Line(
                points={{-20.4,28},{-18,28},{-18,4},{-1.18,4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, imSum4_1.p1) annotation (Line(
                points={{16.82,62},{30,62},{30,45.68},{33.27,45.68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator1.n1, imSum4_1.p2) annotation (Line(
                points={{16.82,42},{20,42},{20,40},{33.27,40},{33.27,39.92}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator2.n1, imSum4_1.p3) annotation (Line(
                points={{16.82,22},{20,22},{20,34.64},{33.27,34.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator3.n1, imSum4_1.p4) annotation (Line(
                points={{16.82,4},{24,4},{24,29.36},{33.27,29.36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum4_1.n1, VOEL) annotation (Line(
                points={{56.27,38},{77,38}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -20},{100,80}}),   graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-20},{100,80}}),   graphics={
                    Rectangle(extent={{-72,68},{72,4}},   lineColor={0,0,255}), Text(
                    extent={{-36,54},{38,26}},
                    lineColor={0,0,255},
                    textString="OEL"),
                  Text(
                    extent={{-70,42},{-46,32}},
                    lineColor={0,0,255},
                    textString="IFD/EFD"),
                  Text(
                    extent={{54,42},{72,34}},
                    lineColor={0,0,255},
                    textString="VOEL")}));
          end OEL;

          model IF_comparisor

            PowerSystems.Connectors.ImPin p
              annotation (Placement(transformation(extent={{-84,4},{-64,24}})));
            PowerSystems.Connectors.ImPin n1
              annotation (Placement(transformation(extent={{48,44},{68,64}})));
            PowerSystems.Connectors.ImPin n2
              annotation (Placement(transformation(extent={{48,10},{68,30}}),
                  iconTransformation(extent={{48,10},{68,30}})));
          parameter Real HighCurrentLimit=1.5;
          parameter Real MediumCurrentLimit=1.2;
          parameter Real LowCurrentLimit=1.1;
          parameter Real LL=1-HighCurrentLimit;
          parameter Real ML=1-MediumCurrentLimit;
          parameter Real HL=1-LowCurrentLimit;
            PowerSystems.Connectors.ImPin n3
              annotation (Placement(transformation(extent={{48,-28},{68,-8}})));
            PowerSystems.Connectors.ImPin n4
              annotation (Placement(transformation(extent={{48,-60},{68,-40}})));
          equation
             if (p>=HL) then
               n1=100;
               n2=0;
               n3=0;
               n4=0;
             elseif (p>=ML and p<HL) then
               n1=0;
               n2=-0.1;
               n3=0;
               n4=0;
             elseif (p>=LL and p<ML) then
               n1=0;
               n2=0;
               n3=-0.2;
               n4=0;
             else
               n1=0;
               n2=0;
               n3=0;
               n4=-0.5;
             end if;
            connect(n1, n1) annotation (Line(
                points={{58,54},{58,54}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                    Rectangle(extent={{-64,64},{48,-62}}, lineColor={0,0,255}),
                  Text(
                    extent={{12,-10},{56,-44}},
                    lineColor={0,0,255},
                    textString=">"),
                  Text(
                    extent={{10,52},{54,18}},
                    lineColor={0,0,255},
                    textString="<"),
                  Line(
                    points={{-60,14},{-34,14}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-14,38},{20,38}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-12,-20},{22,-20}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-34,14},{-18,-8}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-18,-8},{-14,-12}}, lineColor={0,0,255}),
                  Ellipse(extent={{-18,40},{-14,36}}, lineColor={0,0,255}),
                  Ellipse(extent={{-16,-18},{-12,-22}}, lineColor={0,0,255}),
                  Line(
                    points={{-12,16},{22,16}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-16,18},{-12,14}},   lineColor={0,0,255}),
                  Line(
                    points={{-12,-46},{22,-46}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-16,-44},{-12,-48}}, lineColor={0,0,255})}));
          end IF_comparisor;
        end OEL;

        package ES
          model IEEET1
          parameter Real VREF=1 "Reference terminal voltage, p.u";
          parameter Real TR=0 "Voltage input time const., s";
          parameter Real KA=400 "AVR gain, p.u";
          parameter Real TA=0.04 "AVR time const., s";
          parameter Real VRMAX=7.3 "Max. AVR output, p.u";
          parameter Real VRMIN=-7.3 "Min. AVR output, p.u";
          parameter Real KE=1 "Exciter field gain, s";
          parameter Real TE=0.8 "Exciter time const., s";
          parameter Real KF=0.03 "Rate feedback gain, p.u";
          parameter Real TF=1 "Rate feedback time const., s";
          parameter Real E1=3.375 "Exciter sat. point 1, p.u";
          parameter Real E2=4.5 "Exciter sat. point 2, p.u";
          parameter Real SE1=0.035 "Saturation at E1";
          parameter Real SE2=0.47 "Saturation at E2";
          parameter Real init_IEEET1_Lag1 "Initial value";
          parameter Real init_IEEET1_Lag2 "Initial value";
          parameter Real init_IEEET1_Interg "Initial value";
          parameter Real init_IEEET1_Deriv "Initial value";
            PowerSystems.Connectors.ImPin EC
              "Input, generator terminal voltage"
              annotation (Placement(transformation(extent={{-98,-6},{-88,4}}),
                  iconTransformation(extent={{-98,-4},{-88,6}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
              K=1,
              T=TR,
              nStartValue=init_IEEET1_Lag1)
              annotation (Placement(transformation(extent={{-96,-22},{-48,22}})));
            PowerSystems.Connectors.ImPin VOTHSG "PSS output Upss"
              annotation (Placement(transformation(extent={{-98,-28},{-88,-18}}),
                  iconTransformation(extent={{-98,-28},{-88,-18}})));
            PowerSystems.Connectors.ImPin VOEL "OEL output"
              annotation (Placement(transformation(extent={{-98,-46},{-88,-36}}),
                  iconTransformation(extent={{-98,-46},{-88,-36}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
              a0=0,
              a1=1,
              a2=-1,
              a3=1) annotation (Placement(transformation(extent={{-56,-14},{-30,14}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{-76,-34},{-56,-14}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Vref(V=VREF)
              annotation (Placement(transformation(extent={{-84,18},{-60,42}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{-36,-12},{-16,8}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedSimpleLag imLimitedSimpleLag(
              K=KA,
              T=TA,
              Ymin=VRMIN,
              Ymax=VRMAX,
              nStartValue=init_IEEET1_Lag2)
              annotation (Placement(transformation(extent={{-28,-24},{26,22}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{14,-10},{34,10}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1/TE,
                nStartValue=init_IEEET1_Interg)
              annotation (Placement(transformation(extent={{28,-10},{48,10}})));
            PowerSystems.Connectors.ImPin EFD "Output,excitation voltage"
              annotation (Placement(transformation(extent={{52,-6},{62,6}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=KE)
              annotation (Placement(transformation(extent={{48,28},{28,48}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{32,30},{12,50}})));
            PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(
              K=KF,
              T=TF,
              pStartValue=init_IEEET1_Deriv)
              annotation (Placement(transformation(extent={{34,-56},{-22,-10}})));
            PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{48,46},{28,66}})));
            PowerSystems.Electrical.Controls.PSSE.Math.ImRelayIEEET1 imRelay(E1=E1, E2=
                 E2)
              annotation (Placement(transformation(extent={{90,32},{36,80}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=SE1)
              annotation (Placement(transformation(extent={{100,56},{76,76}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=SE2)
              annotation (Placement(transformation(extent={{100,44},{76,66}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V=0)
              annotation (Placement(transformation(extent={{100,66},{76,86}})));
          equation
            connect(imSimpleLag.n1, imSum3_1.p2) annotation (Line(
                points={{-55.44,0},{-49.63,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOTHSG, imSum2_1.p1) annotation (Line(
                points={{-93,-23},{-80.5,-23},{-80.5,-22},{-71.1,-22}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOEL, imSum2_1.p2) annotation (Line(
                points={{-93,-41},{-78,-41},{-78,-26},{-71.1,-26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, imSum3_1.p3) annotation (Line(
                points={{-61.1,-24},{-54,-24},{-54,-4.2},{-49.63,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Vref.n1, imSum3_1.p1) annotation (Line(
                points={{-66.12,30},{-54,30},{-54,4.2},{-49.63,4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum3_1.n1, imSum2_2.p1) annotation (Line(
                points={{-36.63,0},{-31.1,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.n1, imLimitedSimpleLag.p1) annotation (Line(
                points={{-21.1,-2},{-17.935,-2},{-17.935,-1},{-14.77,-1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedSimpleLag.n1, imSum2_3.p2) annotation (Line(
                points={{12.23,-1},{15.115,-1},{15.115,-2},{18.9,-2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_3.n1, imIntegrator.p1) annotation (Line(
                points={{28.9,0},{32.9,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imIntegrator.n1, EFD) annotation (Line(
                points={{42.9,0},{57,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, imSum2_4.p2) annotation (Line(
                points={{33.1,38},{27.1,38}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_4.n1, imSum2_3.p1) annotation (Line(
                points={{17.1,40},{14,40},{14,2},{18.9,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.p1, imIntegrator.n1) annotation (Line(
                points={{43.1,38},{48,38},{48,0},{42.9,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDerivativeLag.p1, imIntegrator.n1) annotation (Line(
                points={{20.28,-33},{48,-33},{48,0},{42.9,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDerivativeLag.n1, imSum2_2.p2) annotation (Line(
                points={{-7.72,-33},{-34,-33},{-34,-4},{-31.1,-4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imMult2_1.n1, imSum2_4.p1) annotation (Line(
                points={{33.1,56},{30,56},{30,42},{27.1,42}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imMult2_1.p2, imIntegrator.n1) annotation (Line(
                points={{43.1,53.8},{48,53.8},{48,0},{42.9,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imMult2_1.p1, imRelay.n1) annotation (Line(
                points={{43.1,58.2},{46.55,58.2},{46.55,59.84},{49.77,59.84}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imRelay.p1, EFD) annotation (Line(
                points={{75.825,48.08},{90,48.08},{90,16},{56,16},{56,0},{57,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imRelay.p4, imSetPoint1.n1) annotation (Line(
                points={{75.96,53.36},{78.98,53.36},{78.98,55},{82.12,55}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint.n1, imRelay.p3) annotation (Line(
                points={{82.12,66},{80,66},{80,58.4},{75.825,58.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint2.n1, imRelay.p2) annotation (Line(
                points={{82.12,76},{75.825,76},{75.825,63.92}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag.p1, EC) annotation (Line(
                points={{-79.44,0},{-86.22,0},{-86.22,-1},{-93,-1}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics={
                  Text(
                    extent={{-60,-24},{-54,-30}},
                    lineColor={0,0,255},
                    textString="Vs"),
                  Text(
                    extent={{-78,34},{-68,26}},
                    lineColor={0,0,255},
                    textString="Vref"),
                  Text(
                    extent={{22,72},{50,58}},
                    lineColor={0,0,255},
                    textString="VE=SE*EFD"),
                  Text(
                    extent={{86,80},{92,74}},
                    lineColor={255,0,0},
                    textString="0"),
                  Text(
                    extent={{86,60},{94,52}},
                    lineColor={255,0,0},
                    textString="SE2"),
                  Text(
                    extent={{86,70},{94,64}},
                    lineColor={255,0,0},
                    textString="SE1")}), Icon(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-86,16},{52,-46}}, lineColor={0,0,255}),
                  Text(
                    extent={{-90,10},{-60,-6}},
                    lineColor={0,0,255},
                    textString="Ec"),
                  Text(
                    extent={{-84,-10},{-26,-36}},
                    lineColor={0,0,255},
                    textString="VOTHSG(Upss)"),
                  Text(
                    extent={{-88,-34},{-56,-44}},
                    lineColor={0,0,255},
                    textString="VOEL"),
                  Text(
                    extent={{24,8},{54,-8}},
                    lineColor={0,0,255},
                    textString="EFD"),
                  Text(
                    extent={{-48,14},{16,-26}},
                    lineColor={0,0,255},
                    textString="IEEET1")}));
          end IEEET1;

          model SCRX

            PowerSystems.Connectors.ImPin EC
              "Input, generator terminal voltage"
              annotation (Placement(transformation(extent={{-92,24},{-82,36}})));
            PowerSystems.Connectors.ImPin VOTHSG "PSS output Upss"
              annotation (Placement(transformation(extent={{-92,-4},{-82,8}}),
                  iconTransformation(extent={{-92,-4},{-82,8}})));
            PowerSystems.Connectors.ImPin VOEL "OEL output"
              annotation (Placement(transformation(extent={{-92,-24},{-82,-12}}),
                  iconTransformation(extent={{-92,-24},{-82,-12}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(
              K=1,
              T2=TB,
              T1=TA,
              nStartValue=init_SCRX_Leadlag)
              annotation (Placement(transformation(extent={{-60,8},{-16,40}})));
            PowerSystems.NonElectrical.Math.ImSum4 imSum4_1(
              a0=0,
              a1=1,
              a3=1,
              a4=1,
              a2=-1)
              annotation (Placement(transformation(extent={{-80,6},{-48,42}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Vref(V=VREF)
              annotation (Placement(transformation(extent={{-56,32},{-80,56}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedSimpleLag imLimitedSimpleLag(
              Ymin=EMIN,
              Ymax=EMAX,
              K=K,
              T=TE,
              nStartValue=init_SCRX_Lag)
              annotation (Placement(transformation(extent={{-34,2},{20,48}})));
            PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(
              a0=0,
              a1=1,
              a2=1)
              annotation (Placement(transformation(extent={{6,16},{30,40}})));
            PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=1)
              annotation (Placement(transformation(extent={{-42,32},{-20,50}})));
            PowerSystems.Connectors.ImPin Et
                                annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=-90,
                  origin={-49,56})));
            PowerSystems.Electrical.Controls.PSSE.Math.ImRelaySCRX imRelay(switch=
                  Cswitch)
              annotation (Placement(transformation(extent={{-30,22},{14,68}})));
            PowerSystems.Electrical.Controls.PSSE.Math.NegCurLogic negCurLogic
              annotation (Placement(transformation(extent={{20,-2},{68,46}})));
            PowerSystems.Connectors.ImPin IFD "Field current"
              annotation (Placement(transformation(extent={{-92,-42},{-82,-30}}),
                  iconTransformation(extent={{-92,-42},{-82,-30}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=Lad)
              annotation (Placement(transformation(extent={{8,4},{28,24}})));
            PowerSystems.Connectors.ImPin EFD "Output,excitation voltage"
              annotation (Placement(transformation(extent={{64,0},{74,12}})));
          parameter Real VREF=1 "Reference terminal voltage, p.u";
          parameter Real Cswitch;
          parameter Real Lad;
          parameter Real TA=1 "Gain reduction time const., s";
          parameter Real TB=10 "Gain reduction time const., s";
          parameter Real K=200 "AVR gain, p.u";
          parameter Real TE=0.2 "AVR time const., p.u";
          parameter Real EMIN=-3.2 "Min. AVR output";
          parameter Real EMAX=4 "Max. AVR output";
          parameter Real init_SCRX_Leadlag "Initial value";
          parameter Real init_SCRX_Lag "Initial value";
          equation
            connect(imSum4_1.p2, EC) annotation (Line(
                points={{-72.16,25.44},{-81.08,25.44},{-81.08,30},{-87,30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Vref.n1, imSum4_1.p1) annotation (Line(
                points={{-73.88,44},{-76,44},{-76,29.76},{-72.16,29.76}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum4_1.n1, imLeadLag.p1) annotation (Line(
                points={{-56.16,24},{-49.22,24}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLeadLag.n1, imLimitedSimpleLag.p1) annotation (Line(
                points={{-27.22,24},{-20.995,24},{-20.995,25},{-20.77,25}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedSimpleLag.n1, imMult2_1.p2) annotation (Line(
                points={{6.23,25},{12.115,25},{12.115,25.36},{11.88,25.36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSetPoint1.n1, imRelay.p3) annotation (Line(
                points={{-25.61,41},{-20.68,41},{-20.68,40.86},{-19.22,40.86}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imRelay.n1, imMult2_1.p1) annotation (Line(
                points={{2.78,45},{11.88,45},{11.88,30.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(IFD, imGain.p1) annotation (Line(
                points={{-87,-36},{6,-36},{6,14},{12.9,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(negCurLogic.n1, EFD) annotation (Line(
                points={{60.32,22},{64,22},{64,6},{69,6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imMult2_1.n1, negCurLogic.p1) annotation (Line(
                points={{23.88,28},{27.21,28},{27.21,26.8},{28.16,26.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, negCurLogic.p2) annotation (Line(
                points={{22.9,14},{26.72,14},{26.72,13.36},{28.16,13.36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Et, imRelay.p2) annotation (Line(
                points={{-49,56},{-49,49.6},{-19.22,49.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Et, Et) annotation (Line(
                points={{-49,56},{-49,56}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum4_1.p3, VOTHSG) annotation (Line(
                points={{-72.16,21.48},{-87,21.48},{-87,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOEL, imSum4_1.p4) annotation (Line(
                points={{-87,-18},{-76,-18},{-76,17.52},{-72.16,17.52}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics={
                  Text(
                    extent={{-72,48},{-60,42}},
                    lineColor={0,0,255},
                    textString="Vref"),
                  Text(
                    extent={{-16,54},{2,62}},
                    lineColor={0,0,255},
                    textString="Cswitch"),
                  Text(
                    extent={{-34,44},{-30,40}},
                    lineColor={255,0,0},
                    textString="1")}), Icon(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-80,52},{64,-44}}, lineColor={0,0,255}),
                  Text(
                    extent={{-56,48},{-38,38}},
                    lineColor={0,0,255},
                    textString="Et"),
                  Text(
                    extent={{-84,36},{-54,20}},
                    lineColor={0,0,255},
                    textString="Ec"),
                  Text(
                    extent={{-78,14},{-20,-12}},
                    lineColor={0,0,255},
                    textString="VOTHSG(Upss)"),
                  Text(
                    extent={{-82,-14},{-50,-24}},
                    lineColor={0,0,255},
                    textString="VOEL"),
                  Text(
                    extent={{-82,-30},{-60,-40}},
                    lineColor={0,0,255},
                    textString="IFD"),
                  Text(
                    extent={{-48,42},{32,-6}},
                    lineColor={0,0,255},
                    textString="SCRX"),
                  Text(
                    extent={{36,14},{66,-2}},
                    lineColor={0,0,255},
                    textString="EFD")}));
          end SCRX;

          package EXAC1
            model EXAC1

              PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
                a0=0,
                a1=1,
                a2=-1) annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
              PowerSystems.NonElectrical.Math.ImSetPoint Vref(V=VREF)
                annotation (Placement(transformation(extent={{-68,-22},{-44,2}})));
              PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
                a0=0,
                a2=1,
                a1=-1,
                a3=1) annotation (Placement(transformation(extent={{-34,-38},{-14,-18}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
                a0=0,
                a1=1,
                a2=1) annotation (Placement(transformation(extent={{-72,-62},{-52,-42}})));
              PowerSystems.Connectors.ImPin IFD "Field current"
                annotation (Placement(transformation(extent={{-96,-8},{-86,4}}),
                    iconTransformation(extent={{-96,-8},{-86,4}})));
              PowerSystems.Connectors.ImPin EC
                "Input, generator terminal voltage"
                annotation (Placement(transformation(extent={{-96,-28},{-86,-16}})));
              PowerSystems.Connectors.ImPin VOTHSG "Upss"
                annotation (Placement(transformation(extent={{-96,-50},{-86,-38}})));
              PowerSystems.Connectors.ImPin VOEL "OEL output"
                annotation (Placement(transformation(extent={{-96,-72},{-86,-60}})));
              PowerSystems.NonElectrical.Continuous.ImLimitedSimpleLag imLimitedSimpleLag(
                K=KA,
                T=TA,
                Ymin=VRMIN,
                Ymax=VRMAX,
                nStartValue=0)
                annotation (Placement(transformation(extent={{-22,-46},{36,-10}})));
              PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1/TE,
                  nStartValue=vf00)
                annotation (Placement(transformation(extent={{54,-36},{74,-16}})));
              PowerSystems.NonElectrical.Continuous.ImLimited_min imLimited_min(Ymin=1e-6)
                annotation (Placement(transformation(extent={{68,-36},{88,-16}})));
              PowerSystems.NonElectrical.Math.ImGain imGain(K=KD)
                annotation (Placement(transformation(extent={{-80,-12},{-60,8}})));
              PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(
                a0=0,
                a1=1,
                a2=1)
                annotation (Placement(transformation(extent={{-42,60},{-22,80}})));
              PowerSystems.NonElectrical.Math.ImGain imGain1(K=KC)
                annotation (Placement(transformation(extent={{-26,60},{-6,80}})));
              ImRelay imRelay(E1=E1, E2=E2)
                annotation (Placement(transformation(extent={{90,10},{36,58}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=SE1)
                annotation (Placement(transformation(extent={{98,34},{78,54}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint1(V=SE2)
                annotation (Placement(transformation(extent={{98,22},{76,44}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint2(V=0)
                annotation (Placement(transformation(extent={{98,44},{78,64}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(
                a0=0,
                a1=1,
                a2=1) annotation (Placement(transformation(extent={{46,26},{26,46}})));
              PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint3(V=KE)
                annotation (Placement(transformation(extent={{68,8},{48,28}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(
                a0=0,
                a1=1,
                a2=1) annotation (Placement(transformation(extent={{-20,16},{-40,36}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(
                a0=0,
                a1=1,
                a2=1) annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
              FEX fEX annotation (Placement(transformation(extent={{-12,50},{30,90}})));
              PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(
                a0=0,
                a1=1,
                a2=1) annotation (Placement(transformation(extent={{24,58},{44,78}})));
              PowerSystems.Connectors.ImPin EFD "Output,excitation voltage"
                annotation (Placement(transformation(extent={{108,-32},{118,-20}})));
            parameter Real VREF=1 "Reference terminal voltage, p.u";
            parameter Real TR=0 "Voltage input time const., s";
            parameter Real TB=0 "AVR lead-lag time const., s";
            parameter Real TC=0 "AVR lead-lag time const., s";
            parameter Real KA=400 "AVR gain, p.u";
            parameter Real TA=0.02 "AVR time const., s";
            parameter Real VRMAX=9 "Max. AVR output, p.u";
            parameter Real VRMIN=-5.43 "Min. avr output, p.u";
            parameter Real TE=0.8 "Exciter time const., s";
            parameter Real KF=0.03 "Rate feedback gain, p.u";
            parameter Real TF=1 "Rate feedback time const., s";
            parameter Real KC=0.2 "Rectifier load factor, p.u";
            parameter Real KD=0.48 "Exciter demagnetizing factor. p.u";
            parameter Real KE=1 "Exciter field factor, p.u";
            parameter Real E1=5.25 "Exciter sat. point 1, p.u";
            parameter Real E2=7 "Exciter sat. point 2, p.u";
            parameter Real SE1=0.03 "Saturation at E1";
            parameter Real SE2=0.1 "Saturation at E2";
            parameter Real vf00 "Initial field voltage";
            parameter Real if00 "Initial field current";

              PowerSystems.NonElectrical.Continuous.ImDerivativeLag imDerivativeLag(
                K=KF,
                T=TF,
                pStartValue=if00*KD + vf00)
                annotation (Placement(transformation(extent={{-40,-14},{4,16}})));
              PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
                a0=0,
                a2=1,
                a1=-1)
                      annotation (Placement(transformation(extent={{38,-36},{58,-16}})));
            equation
              connect(Vref.n1, imSum2_1.p1) annotation (Line(
                  points={{-50.12,-10},{-46,-10},{-46,-26},{-45.1,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_1.n1, imSum3_1.p2) annotation (Line(
                  points={{-35.1,-28},{-29.1,-28}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOTHSG,imSum2_2. p1) annotation (Line(
                  points={{-91,-44},{-76.5,-44},{-76.5,-50},{-67.1,-50}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOEL,imSum2_2. p2) annotation (Line(
                  points={{-91,-66},{-74,-66},{-74,-54},{-67.1,-54}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_2.n1, imSum3_1.p3) annotation (Line(
                  points={{-57.1,-52},{-32,-52},{-32,-31},{-29.1,-31}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imIntegrator.n1, imLimited_min.p1) annotation (Line(
                  points={{68.9,-26},{72.9,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(IFD, imGain.p1) annotation (Line(
                  points={{-91,-2},{-75.1,-2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imDiv2_1.p1, IFD) annotation (Line(
                  points={{-37.1,72},{-82,72},{-82,-2},{-91,-2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imLimited_min.n1, imDiv2_1.p2) annotation (Line(
                  points={{82.9,-26},{98,-26},{98,60},{-38,60},{-38,68},{-37.1,68}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imDiv2_1.n1, imGain1.p1) annotation (Line(
                  points={{-27.1,70},{-21.1,70}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imRelay.p4,imSetPoint1. n1) annotation (Line(
                  points={{75.96,31.36},{78.98,31.36},{78.98,33},{81.61,33}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSetPoint.n1,imRelay. p3) annotation (Line(
                  points={{83.1,44},{80,44},{80,36.4},{75.825,36.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSetPoint2.n1,imRelay. p2) annotation (Line(
                  points={{83.1,54},{75.825,54},{75.825,41.92}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imRelay.n1, imSum2_4.p1) annotation (Line(
                  points={{49.77,37.84},{45.885,37.84},{45.885,38},{41.1,38}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSetPoint3.n1, imSum2_4.p2) annotation (Line(
                  points={{53.1,18},{46,18},{46,34},{41.1,34}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_4.n1, imMult2_1.p1) annotation (Line(
                  points={{31.1,36},{28,36},{28,28.2},{-24.9,28.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imGain.n1, imSum2_5.p2) annotation (Line(
                  points={{-65.1,-2},{-49.1,-2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imMult2_1.n1, imSum2_5.p1) annotation (Line(
                  points={{-34.9,26},{-56,26},{-56,2},{-49.1,2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imRelay.p1, imLimited_min.n1) annotation (Line(
                  points={{75.825,26.08},{90,26.08},{90,12},{98,12},{98,-26},{82.9,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imGain1.n1, fEX.IN) annotation (Line(
                  points={{-11.1,70},{-3.6,70}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(fEX.FEX, imMult2_2.p1) annotation (Line(
                  points={{23.28,70},{26.09,70},{26.09,70.2},{28.9,70.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imMult2_2.p2, imLimited_min.n1) annotation (Line(
                  points={{28.9,65.8},{24,65.8},{24,60},{98,60},{98,-26},{82.9,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imMult2_2.n1, EFD) annotation (Line(
                  points={{38.9,68},{104,68},{104,-26},{113,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum3_1.n1, imLimitedSimpleLag.p1) annotation (Line(
                  points={{-19.1,-28},{-7.79,-28}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(EC, imSum2_1.p2) annotation (Line(
                  points={{-91,-22},{-68,-22},{-68,-30},{-45.1,-30}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_5.n1, imDerivativeLag.p1) annotation (Line(
                  points={{-39.1,0},{-32,0},{-32,1},{-29.22,1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imDerivativeLag.n1, imSum3_1.p1) annotation (Line(
                  points={{-7.22,1},{4,1},{4,-16},{-32,-16},{-32,-25},{-29.1,-25}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imMult2_1.p2, imDiv2_1.p2) annotation (Line(
                  points={{-24.9,23.8},{-10,23.8},{-10,60},{-38,60},{-38,68},{-37.1,68}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(imIntegrator.p1, imSum2_3.n1) annotation (Line(
                  points={{58.9,-26},{52.9,-26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imLimitedSimpleLag.n1, imSum2_3.p2) annotation (Line(
                  points={{21.21,-28},{42.9,-28}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_3.p1, imDerivativeLag.p1) annotation (Line(
                  points={{42.9,-24},{28,-24},{28,12},{-34,12},{-34,1},{-29.22,1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                        -80},{120,80}}),   graphics={
                    Text(
                      extent={{-64,-14},{-54,-22}},
                      lineColor={0,0,255},
                      textString="Vref"),
                    Text(
                      extent={{-56,-52},{-50,-58}},
                      lineColor={255,0,0},
                      textString="Vs"),
                    Text(
                      extent={{-14,78},{-8,72}},
                      lineColor={255,0,0},
                      textString="I"),
                    Text(
                      extent={{-10,74},{-8,74}},
                      lineColor={255,0,0},
                      textString="N"),
                    Text(
                      extent={{86,58},{92,52}},
                      lineColor={255,0,0},
                      textString="0"),
                    Text(
                      extent={{86,38},{94,30}},
                      lineColor={255,0,0},
                      textString="SE2"),
                    Text(
                      extent={{86,48},{94,42}},
                      lineColor={255,0,0},
                      textString="SE1"),
                    Text(
                      extent={{84,-28},{90,-34}},
                      lineColor={255,0,0},
                      textString="V"),
                    Text(
                      extent={{88,-32},{90,-32}},
                      lineColor={255,0,0},
                      textString="E"),
                    Text(
                      extent={{-40,-4},{-30,-10}},
                      lineColor={255,0,0},
                      textString="V"),
                    Text(
                      extent={{-36,-8},{-28,-10}},
                      lineColor={255,0,0},
                      textString="FE"),
                    Text(
                      extent={{30,2},{40,-4}},
                      lineColor={255,0,0},
                      textString="V"),
                    Text(
                      extent={{42,-2},{36,-4}},
                      lineColor={255,0,0},
                      textString="F"),
                    Text(
                      extent={{54,22},{60,16}},
                      lineColor={255,0,0},
                      textString="K"),
                    Text(
                      extent={{58,18},{60,18}},
                      lineColor={255,0,0},
                      textString="E"),
                    Text(
                      extent={{42,44},{48,38}},
                      lineColor={255,0,0},
                      textString="S"),
                    Text(
                      extent={{46,40},{48,40}},
                      lineColor={255,0,0},
                      textString="E")}), Icon(coordinateSystem(preserveAspectRatio=false,
                      extent={{-100,-80},{120,80}}),   graphics={
                    Rectangle(extent={{-84,10},{108,-76}}, lineColor={0,0,255}),
                    Text(
                      extent={{-84,2},{-62,-8}},
                      lineColor={0,0,255},
                      textString="IFD"),
                    Text(
                      extent={{-88,-14},{-58,-30}},
                      lineColor={0,0,255},
                      textString="Ec"),
                    Text(
                      extent={{-82,-32},{-24,-58}},
                      lineColor={0,0,255},
                      textString="VOTHSG(Upss)"),
                    Text(
                      extent={{-86,-62},{-54,-72}},
                      lineColor={0,0,255},
                      textString="VOEL"),
                    Text(
                      extent={{78,-18},{108,-34}},
                      lineColor={0,0,255},
                      textString="EFD"),
                    Text(
                      extent={{-38,6},{66,-56}},
                      lineColor={0,0,255},
                      textString="EXAC1")}));
            end EXAC1;

            model FEX "FEX=f(IN)"

              PowerSystems.Connectors.ImPin IN
                annotation (Placement(transformation(extent={{-70,-10},{-50,10}}),
                    iconTransformation(extent={{-70,-10},{-50,10}})));
              PowerSystems.Connectors.ImPin FEX
                annotation (Placement(transformation(extent={{58,-10},{78,10}}),
                    iconTransformation(extent={{58,-10},{78,10}})));
            equation
             if (IN<=0) then
               FEX=1;
             elseif (IN>0 and IN<=0.433) then
               FEX=1-0.577*IN;
             elseif (IN>0.433 and IN<0.75) then
               FEX=sqrt(0.75-IN^2);
             elseif (IN>=0.75 and IN<=1) then
               FEX=1.732*(1-IN);
             else
               FEX=0;
             end if;

              annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                        -100},{100,100}}), graphics), Icon(coordinateSystem(
                      preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                    graphics={Rectangle(extent={{-48,34},{58,-36}}, lineColor={0,0,255}),
                      Text(
                      extent={{-36,28},{50,-30}},
                      lineColor={0,0,255},
                      textString="FEX=f(IN)")}));
            end FEX;

            class ImRelay "input dependent output"

              PowerSystems.Connectors.ImPin p1
                       annotation (Placement(transformation(extent={{-54,-40},{-41,-26}}),
                    iconTransformation(extent={{-54,-40},{-41,-26}})));
              PowerSystems.Connectors.ImPin p2
                       annotation (Placement(transformation(extent={{-54,26},{-41,40}}),
                    iconTransformation(extent={{-54,26},{-41,40}})));
              PowerSystems.Connectors.ImPin p3
                       annotation (Placement(transformation(extent={{-54,4},{-41,18}}),
                    iconTransformation(extent={{-54,2},{-41,18}})));
              PowerSystems.Connectors.ImPin n1
                      annotation (Placement(transformation(extent={{39,6},{59,26}}),
                    iconTransformation(extent={{39,6},{59,26}})));
            parameter Real E1 "p.u";
            parameter Real E2 "p.u";
              PowerSystems.Connectors.ImPin p4
                                  annotation (Placement(transformation(extent={{-54,-18},
                        {-40,-4}}), iconTransformation(extent={{-54,-18},{-42,-4}})));
            equation
              n1 = if (p1 < E1)  then p2
             elseif
                 (p1 >= E1 and p1 < E2) then p3
             else
                 p4;
              annotation (                               Icon(coordinateSystem(
                      preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                              graphics={
                    Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                    Line(
                      points={{-34,34},{-14,34}},
                      color={0,0,255},
                      smooth=Smooth.None),
                    Line(
                      points={{-34,14},{-14,14}},
                      color={0,0,255},
                      smooth=Smooth.None),
                    Line(
                      points={{-2,28},{14,18},{34,18}},
                      color={0,0,255},
                      smooth=Smooth.None),
                    Ellipse(extent={{-14,36},{-10,32}},
                                                      lineColor={0,0,255}),
                    Ellipse(extent={{-14,16},{-10,12}},  lineColor={0,0,255}),
                    Text(
                      extent={{-40,-24},{6,-38}},
                      lineColor={0,0,255},
                      textString="- Input",
                      textStyle={TextStyle.Bold}),
                    Line(
                      points={{-34,-10},{-14,-10}},
                      color={0,0,255},
                      smooth=Smooth.None),
                    Ellipse(extent={{-14,-8},{-10,-12}}, lineColor={0,0,255})}),
                                          Diagram(coordinateSystem(preserveAspectRatio=false,
                      extent={{-100,-100},{100,100}}),
                                                  graphics));
            end ImRelay;
          end EXAC1;
        end ES;

      package Math
          class ImRelayIEEET1 "input dependent output"

            input PowerSystems.Connectors.ImPin p1
                     annotation (Placement(transformation(extent={{-54,-40},{-41,-26}}),
                  iconTransformation(extent={{-54,-40},{-41,-26}})));
            input PowerSystems.Connectors.ImPin p2
                     annotation (Placement(transformation(extent={{-54,26},{-41,40}}),
                  iconTransformation(extent={{-54,26},{-41,40}})));
            input PowerSystems.Connectors.ImPin p3
                     annotation (Placement(transformation(extent={{-54,4},{-41,18}}),
                  iconTransformation(extent={{-54,2},{-41,18}})));
            output PowerSystems.Connectors.ImPin n1
                    annotation (Placement(transformation(extent={{39,6},{59,26}}),
                  iconTransformation(extent={{39,6},{59,26}})));
          parameter Real E1 "p.u";
          parameter Real E2 "p.u";
            PowerSystems.Connectors.ImPin p4
                                annotation (Placement(transformation(extent={{-54,-18},
                      {-40,-4}}),
                              iconTransformation(extent={{-54,-18},{-42,-4}})));
          equation
            n1 = if (p1 < E1)  then p2
           elseif
               (p1 >= E1 and p1 < E2) then p3
           else
               p4;
            annotation (                               Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                            graphics={
                  Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                  Line(
                    points={{-34,34},{-14,34}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-34,14},{-14,14}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-2,28},{14,18},{34,18}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-14,36},{-10,32}},
                                                    lineColor={0,0,255}),
                  Ellipse(extent={{-14,16},{-10,12}},  lineColor={0,0,255}),
                  Text(
                    extent={{-40,-24},{6,-38}},
                    lineColor={0,0,255},
                    textString="- Input",
                    textStyle={TextStyle.Bold}),
                  Line(
                    points={{-34,-10},{-14,-10}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-14,-8},{-10,-12}}, lineColor={0,0,255})}),
                                        Diagram(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}),
                                                graphics));
          end ImRelayIEEET1;

          class ImRelaySCRX "input dependent output"

            input PowerSystems.Connectors.ImPin p2
                     annotation (Placement(transformation(extent={{-61,10},{-41,30}}),
                  iconTransformation(extent={{-61,10},{-41,30}})));
            input PowerSystems.Connectors.ImPin p3
                     annotation (Placement(transformation(extent={{-61,-28},{-41,-8}}),
                  iconTransformation(extent={{-61,-28},{-41,-8}})));
            output PowerSystems.Connectors.ImPin n1
                    annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                  iconTransformation(extent={{39,-10},{59,10}})));
          parameter Real switch;
          equation
            n1 = if (switch == 0) then p2
                      else p3;
            annotation (                               Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                            graphics={
                  Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                  Line(
                    points={{-32,20},{-12,20}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-32,-20},{-12,-20}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Line(
                    points={{-2,8},{14,-2},{34,-2}},
                    color={0,0,255},
                    smooth=Smooth.None),
                  Ellipse(extent={{-12,22},{-8,18}},lineColor={0,0,255}),
                  Ellipse(extent={{-12,-18},{-8,-22}}, lineColor={0,0,255})}),
                                        Diagram(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                graphics));
          end ImRelaySCRX;

          model NegCurLogic

            PowerSystems.Connectors.ImPin p1
              annotation (Placement(transformation(extent={{-76,10},{-56,30}})));
            PowerSystems.Connectors.ImPin n1
              annotation (Placement(transformation(extent={{58,-10},{78,10}})));
            PowerSystems.Connectors.ImPin p2
              annotation (Placement(transformation(extent={{-76,-46},{-56,-26}})));
          equation
            if (p1>p2) then
              n1=p1;
            elseif (p1<p2) then
              n1=p2;
            else
              n1=0;
            end if;
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                  graphics={Rectangle(extent={{-56,38},{58,-52}}, lineColor={0,0,255}),
                    Text(
                    extent={{-48,42},{54,-60}},
                    lineColor={0,0,255},
                    textString="Negative Current
Logic")}));
          end NegCurLogic;

        model FEX "FEX=f(IN)"

          PowerSystems.Connectors.ImPin IN
            annotation (Placement(transformation(extent={{-70,-10},{-50,10}}),
                iconTransformation(extent={{-70,-10},{-50,10}})));
          PowerSystems.Connectors.ImPin FEX
            annotation (Placement(transformation(extent={{58,-10},{78,10}}),
                iconTransformation(extent={{58,-10},{78,10}})));
        equation
         if (IN<=0) then
           FEX=1;
         elseif (IN>0 and IN<=0.433) then
           FEX=1-0.577*IN;
         elseif (IN>0.433 and IN<0.75) then
           FEX=sqrt(0.75-IN^2);
         elseif (IN>=0.75 and IN<=1) then
           FEX=1.732*(1-IN);
         else
           FEX=0;
         end if;

          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={Rectangle(extent={{-48,34},{58,-36}}, lineColor={0,0,255}),
                  Text(
                  extent={{-36,28},{50,-30}},
                  lineColor={0,0,255},
                  textString="FEX=f(IN)")}));
        end FEX;

        model IF_comparisorOEL

          PowerSystems.Connectors.ImPin p
            annotation (Placement(transformation(extent={{-84,4},{-64,24}})));
          PowerSystems.Connectors.ImPin n1
            annotation (Placement(transformation(extent={{48,44},{68,64}})));
          PowerSystems.Connectors.ImPin n2
            annotation (Placement(transformation(extent={{48,10},{68,30}}),
                iconTransformation(extent={{48,10},{68,30}})));
        parameter Real HighCurrentLimit;
        parameter Real MediumCurrentLimit;
        parameter Real LowCurrentLimit;

          PowerSystems.Connectors.ImPin n3
            annotation (Placement(transformation(extent={{48,-28},{68,-8}})));
          PowerSystems.Connectors.ImPin n4
            annotation (Placement(transformation(extent={{48,-60},{68,-40}})));
        equation
           if (p>=HighCurrentLimit) then
             n1=p;
             n2=0;
             n3=0;
             n4=0;
           elseif (p>=MediumCurrentLimit and p<HighCurrentLimit) then
             n1=0;
             n2=p;
             n3=0;
             n4=0;
           elseif (p>=LowCurrentLimit and p<MediumCurrentLimit) then
             n1=0;
             n2=0;
             n3=p;
             n4=0;
           else
             n1=0;
             n2=0;
             n3=0;
             n4=p;
           end if;
          connect(n1, n1) annotation (Line(
              points={{58,54},{58,54}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-64,64},{48,-62}}, lineColor={0,0,255}),
                Text(
                  extent={{14,54},{58,20}},
                  lineColor={0,0,255},
                  textString=">"),
                Text(
                  extent={{12,-32},{56,-66}},
                  lineColor={0,0,255},
                  textString="<"),
                Line(
                  points={{-60,14},{-34,14}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-14,38},{20,38}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-12,-20},{22,-20}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-34,14},{-18,-8}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Ellipse(extent={{-18,-8},{-14,-12}}, lineColor={0,0,255}),
                Ellipse(extent={{-18,40},{-14,36}}, lineColor={0,0,255}),
                Ellipse(extent={{-16,-18},{-12,-22}}, lineColor={0,0,255}),
                Line(
                  points={{-12,16},{22,16}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Ellipse(extent={{-16,18},{-12,14}},   lineColor={0,0,255}),
                Line(
                  points={{-12,-46},{22,-46}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Ellipse(extent={{-16,-44},{-12,-48}}, lineColor={0,0,255})}));
        end IF_comparisorOEL;

        model ImRelayOEL

          PowerSystems.Connectors.ImPin p
            annotation (Placement(transformation(extent={{-92,10},{-72,30}}),
                iconTransformation(extent={{-92,10},{-72,30}})));
          PowerSystems.Connectors.ImPin n1
            annotation (Placement(transformation(extent={{56,38},{76,58}}),
                iconTransformation(extent={{58,38},{78,58}})));
          PowerSystems.Connectors.ImPin n2
            annotation (Placement(transformation(extent={{58,-34},{78,-14}})));
        parameter Real TimeLimit "Time limit";
        discrete Real entryTime "Time instant when p>0";
        Real TotalTime "The total time of current above limit";

        initial equation
          pre(entryTime) = 0;

        equation
          when (p>0) then
            entryTime = time;
          end when;
          TotalTime=time-entryTime;
          if (TotalTime>=TimeLimit) then
            n1=p;
            n2=0;
          else
            n1=0;
            n2=p;
          end if;
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                Rectangle(extent={{-72,72},{58,-50}}, lineColor={0,0,127}),
                Text(
                  extent={{10,66},{54,32}},
                  lineColor={0,0,255},
                  textString="Triggerred"),
                Line(
                  points={{-68,20},{-42,20}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-28,46},{6,46}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-42,20},{-26,-2}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Ellipse(extent={{-26,-2},{-22,-6}},  lineColor={0,0,255}),
                Ellipse(extent={{-32,48},{-28,44}}, lineColor={0,0,255}),
                Line(
                  points={{-28,-24},{6,-24}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Ellipse(extent={{-32,-22},{-28,-26}}, lineColor={0,0,255}),
                Text(
                  extent={{12,-8},{56,-42}},
                  lineColor={0,0,255},
                  textString="Accepted")}));
        end ImRelayOEL;
      end Math;

        package TG
          model HYGOV
            "Apply to the generators at AUBREY, buses: 10122, 20122, 30122, 40122, 50122, 60122"

            PowerSystems.Connectors.ImPin nref "VAR(L)"
              annotation (Placement(transformation(extent={{-98,48},{-88,60}})));
            PowerSystems.Connectors.ImPin n "Rotor speed"
              annotation (Placement(transformation(extent={{-98,26},{-88,36}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{-86,20},{-66,40}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_2(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{-84,44},{-64,64}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(
              K=1,
              T=Tf,
              nStartValue=init_HYGOV_V1)
              annotation (Placement(transformation(extent={{-82,32},{-32,76}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator Integrator1(
                nStartValue=init_HYGOV_V2, K=1)
                     annotation (Placement(transformation(extent={{-26,38},{6,70}})));
            PowerSystems.NonElectrical.Math.ImGain Gain2(K=1/r)
              annotation (Placement(transformation(extent={{-28,26},{-8,46}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_3(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{-2,42},{18,62}})));
            PowerSystems.NonElectrical.Math.ImGain Gain1(K=1/(r*Tr))
              annotation (Placement(transformation(extent={{-36,44},{-16,64}})));
            PowerSystems.NonElectrical.Math.ImGain Gain3(K=R)
              annotation (Placement(transformation(extent={{14,8},{-6,28}})));
            PowerSystems.NonElectrical.Math.ImGain Gain4(K=Dturb)
              annotation (Placement(transformation(extent={{-6,-6},{14,14}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_2(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{68,-14},{88,6}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_4(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{96,34},{116,54}})));
            PowerSystems.NonElectrical.Math.ImSetPoint hs(V=1)
              annotation (Placement(transformation(extent={{120,22},{100,42}})));
            PowerSystems.NonElectrical.Math.ImGain Gain5(K=1/Tw)
              annotation (Placement(transformation(extent={{110,34},{130,54}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator Integrator2(K=1,
                nStartValue=init_HYGOV_V5)
              annotation (Placement(transformation(extent={{120,28},{152,60}})));
            PowerSystems.NonElectrical.Math.ImSetPoint qNL(V=qnl)
              annotation (Placement(transformation(extent={{168,12},{148,32}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_5(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{148,32},{168,52}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{166,-6},{186,14}})));
            PowerSystems.NonElectrical.Math.ImGain Gain6(K=At)
              annotation (Placement(transformation(extent={{178,-6},{198,14}})));
            PowerSystems.NonElectrical.Math.ImSum2 Sum2_6(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{190,-12},{210,8}})));
            PowerSystems.Connectors.ImPin Pmech "Mechanical power"
              annotation (Placement(transformation(extent={{206,36},{216,46}}),
                  iconTransformation(extent={{206,36},{216,46}})));
            PowerSystems.NonElectrical.Math.ImDiv3 Div3_1(
              a0=0,
              a1=1,
              a2=1,
              nStartValue=init_HYGOV_V4)
              annotation (Placement(transformation(extent={{68,32},{96,62}})));
          parameter Real R=0.05 "Permanent droop, p.u";
          parameter Real r=0.3 "Temporary droop, p.u";
          parameter Real Tr=5 "Governor time constant, s";
          parameter Real Tf=0.05 "Filter time constant, s";
          parameter Real Tg=0.5 "Servo time constant, s";
          parameter Real VELM=0.2 "Gate open/close velosiy limit, p.u";
          parameter Real Gmax=0.9 "Maximum gate limit, p.u";
          parameter Real Gmin=0 "Minimum gate limit, p.u";
          parameter Real Tw=1.25 "Water time constant, s";
          parameter Real At=1.2 "Turbine gain, p.u";
          parameter Real Dturb=0.2 "Turbine damping, p.u";
          parameter Real qnl=0.08 "Water flow at no load. p.u";
          parameter Real init_HYGOV_V1 "Initial value of e";
          parameter Real init_HYGOV_V2 "Initial value of c";
          parameter Real init_HYGOV_V3 "Initial value of g";
          parameter Real init_HYGOV_V4 "Initial value of h";
          parameter Real init_HYGOV_V5 "Initial value of q";
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin=Gmin,
                Ymax=Gmax)
              annotation (Placement(transformation(extent={{46,40},{68,64}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedSimpleLag LimitedSimpleLag(
              K=1,
              T=Tg,
              Ymin=-VELM,
              Ymax=VELM,
              nStartValue=init_HYGOV_V3)
              annotation (Placement(transformation(extent={{6,28},{60,76}})));
          equation
            connect(n, Sum2_1.p1)     annotation (Line(
                points={{-93,31},{-87.5,31},{-87.5,32},{-81.1,32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(nref, Sum2_2.p1) annotation (Line(
                points={{-93,54},{-88,54},{-88,56},{-79.1,56}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_1.n1, Sum2_2.p2) annotation (Line(
                points={{-71.1,30},{-68,30},{-68,46},{-79.1,46},{-79.1,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_2.n1, SimpleLag1.p1) annotation (Line(
                points={{-69.1,54},{-64.75,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain2.p1, SimpleLag1.n1) annotation (Line(
                points={{-23.1,36},{-34,36},{-34,54},{-39.75,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Integrator1.n1, Sum2_3.p1) annotation (Line(
                points={{-2.16,54},{2.9,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain2.n1, Sum2_3.p2) annotation (Line(
                points={{-13.1,36},{2.9,36},{2.9,50}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain1.n1, Integrator1.p1) annotation (Line(
                points={{-21.1,54},{-18.16,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain1.p1, SimpleLag1.n1) annotation (Line(
                points={{-31.1,54},{-39.75,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain3.n1, Sum2_1.p2) annotation (Line(
                points={{-0.9,18},{-86,18},{-86,28},{-81.1,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain4.p1, n)     annotation (Line(
                points={{-1.1,4},{-93,4},{-93,31}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(hs.n1, Sum2_4.p2) annotation (Line(
                points={{105.1,32},{100.9,32},{100.9,42}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain5.n1, Integrator2.p1) annotation (Line(
                points={{124.9,44},{127.84,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Integrator2.n1, Sum2_5.p1) annotation (Line(
                points={{143.84,44},{152.9,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult2_1.n1, Gain6.p1) annotation (Line(
                points={{180.9,4},{182.9,4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain4.n1, Mult2_2.p2) annotation (Line(
                points={{8.9,4},{12,4},{12,-6.2},{72.9,-6.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult2_2.n1, Sum2_6.p2) annotation (Line(
                points={{82.9,-4},{194.9,-4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain6.n1, Sum2_6.p1) annotation (Line(
                points={{192.9,4},{194.9,4},{194.9,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_6.n1, Pmech) annotation (Line(
                points={{204.9,-2},{206.95,-2},{206.95,41},{211,41}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Integrator2.n1, Div3_1.p2) annotation (Line(
                points={{143.84,44},{148,44},{148,18},{76.26,18},{76.26,45.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(qNL.n1, Sum2_5.p2) annotation (Line(
                points={{153.1,22},{150,22},{150,40},{152.9,40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pmech, Pmech) annotation (Line(
                points={{211,41},{211,41}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_5.n1, Mult2_1.p2) annotation (Line(
                points={{162.9,42},{166,42},{166,1.8},{170.9,1.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_4.n1, Gain5.p1) annotation (Line(
                points={{110.9,44},{114.9,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Div3_1.n1, Sum2_4.p1) annotation (Line(
                points={{90.26,48.5},{95.13,48.5},{95.13,46},{100.9,46}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimited.n1, Div3_1.p1) annotation (Line(
                points={{62.39,52},{72.325,52},{72.325,51.5},{76.26,51.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult2_2.p1, imLimited.n1) annotation (Line(
                points={{72.9,-1.8},{68,-1.8},{68,52},{62.39,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult2_1.p1, Sum2_4.p1) annotation (Line(
                points={{170.9,6.2},{170.9,70},{96,70},{96,46},{100.9,46}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum2_3.n1, LimitedSimpleLag.p1) annotation (Line(
                points={{12.9,52},{19.23,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(LimitedSimpleLag.n1, imLimited.p1) annotation (Line(
                points={{46.23,52},{51.39,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain3.p1, LimitedSimpleLag.p1) annotation (Line(
                points={{9.1,18},{20,18},{20,52},{19.23,52}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{220,100}}), graphics={
                  Text(
                    extent={{68,54},{76,62}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="g"),
                  Text(
                    extent={{144,48},{152,56}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="q"),
                  Text(
                    extent={{96,48},{104,56}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="h"),
                  Text(
                    extent={{-40,56},{-32,64}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="e"),
                  Text(
                    extent={{12,54},{20,62}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="c")}), Icon(coordinateSystem(extent={{-100,-100},{220,100}},
                    preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-88,84},{206,-4}}, lineColor={0,0,255}),
                  Text(
                    extent={{-6,56},{116,22}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="HYGOV"),
                  Text(
                    extent={{-90,36},{-66,24}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="n"),
                  Text(
                    extent={{-86,60},{-62,48}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="nref"),
                  Text(
                    extent={{180,48},{204,36}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Pmech")}));
          end HYGOV;

          model IEEEG1

            PowerSystems.Connectors.ImPin delta_omega "SpeedHD"
              annotation (Placement(transformation(extent={{-98,4},{-88,16}}),
                  iconTransformation(extent={{-118,-16},{-88,16}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag imLeadLag(
              K=K,
              T1=T2,
              T2=T1,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-96,-8},{-44,30}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
              a0=0,
              a2=-1,
              a1=1,
              a3=-1) annotation (Placement(transformation(extent={{-52,0},{-30,22}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=1/T3)
              annotation (Placement(transformation(extent={{-36,0},{-14,22}})));
            PowerSystems.NonElectrical.Continuous.ImLimited imLimited(Ymin=Uc,
                Ymax=Uo)
              annotation (Placement(transformation(extent={{-18,0},{2,22}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymin=Pmin,
              Ymax=Pmax,
              K=1,
              nStartValue=P0)
              annotation (Placement(transformation(extent={{0,0},{20,22}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
              K=1,
              T=T4,
              nStartValue=P0)
              annotation (Placement(transformation(extent={{6,-8},{60,30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(
              K=1,
              T=T5,
              nStartValue=P0)
              annotation (Placement(transformation(extent={{42,-8},{96,30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag2(
              K=1,
              T=T6,
              nStartValue=P0)
              annotation (Placement(transformation(extent={{80,-8},{134,30}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag3(
              K=1,
              T=T7,
              nStartValue=P0)
              annotation (Placement(transformation(extent={{114,-8},{168,30}})));
            PowerSystems.NonElectrical.Math.ImGain imGain1(K=K1)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=90,
                  origin={57,35})));
            PowerSystems.NonElectrical.Math.ImGain imGain2(K=K2)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=-90,
                  origin={57,-15})));
            PowerSystems.NonElectrical.Math.ImGain imGain3(K=K3)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=90,
                  origin={93,35})));
            PowerSystems.NonElectrical.Math.ImGain imGain4(K=K4)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=-90,
                  origin={91,-15})));
            PowerSystems.NonElectrical.Math.ImGain imGain5(K=K5)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=90,
                  origin={129,35})));
            PowerSystems.NonElectrical.Math.ImGain imGain6(K=K6)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=-90,
                  origin={127,-15})));
            PowerSystems.NonElectrical.Math.ImGain imGain7(K=K7)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=90,
                  origin={165,35})));
            PowerSystems.NonElectrical.Math.ImGain imGain8(K=K8)
                                                    annotation (Placement(transformation(
                  extent={{-11,-11},{11,11}},
                  rotation=-90,
                  origin={165,-15})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{98,36},{118,56}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{134,36},{154,56}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{166,38},{186,58}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{98,-40},{118,-20}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{134,-40},{154,-20}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_6(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{166,-38},{186,-18}})));
            PowerSystems.Connectors.ImPin Pmech_HP
              annotation (Placement(transformation(extent={{184,40},{194,52}}),
                  iconTransformation(extent={{184,34},{212,64}})));
            PowerSystems.Connectors.ImPin Pmech_LP
              annotation (Placement(transformation(extent={{184,-34},{194,-22}}),
                  iconTransformation(extent={{184,-42},{212,-10}})));
          parameter Real P0 "Power reference of the governor";
          parameter Real K=20 "Governor gain(1/R), p.u";
          parameter Real T1=1e-8 "Control time const., s";
          parameter Real T2=1e-8 "Control time const., s";
          parameter Real T3=0.1 "Control time const., s";
          parameter Real Uo=0.1 "Max. rate if valve opening, p.u/s";
          parameter Real Uc=-0.1 "Max. rate if valve closing, p.u/s";
          parameter Real Pmax=0.903 "Max. valve position, p.u";
          parameter Real Pmin=0 "min. valve position, p.u";
          parameter Real T4=0.4 "HP section time const., s";
          parameter Real T5=9 "Reheat+IP time const., s";
          parameter Real T6=0.5 "Reheat+IP time const., s";
          parameter Real T7=1e-8 "LP section time const., s";
          parameter Real K1=0.3 "Fraction of power from HP, p.u";
          parameter Real K3=0.4 "Fraction of power from IP, p.u";
          parameter Real K5=0.3 "Fraction of power from LP, p.u";
          parameter Real K7=0 "Fraction of power from IP, p.u";
          parameter Real K2=0;
          parameter Real K4=0;
          parameter Real K6=0;
          parameter Real K8=0;

            PowerSystems.NonElectrical.Math.ImSetPoint Pref(V=P0)
              "Power reference "
              annotation (Placement(transformation(extent={{-74,24},{-54,44}})));
          equation
            connect(imSum3_1.n1, imGain.p1) annotation (Line(
                points={{-35.61,11},{-30.61,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, imLimited.p1) annotation (Line(
                points={{-19.61,11},{-13.1,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimited.n1, imLimitedIntegrator.p1) annotation (Line(
                points={{-3.1,11},{4.9,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, imSimpleLag.p1) annotation (Line(
                points={{14.9,11},{24.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum3_1.p3, imSimpleLag.p1) annotation (Line(
                points={{-46.61,7.7},{-50,7.7},{-50,-10},{20,-10},{20,11},{24.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag.n1, imSimpleLag1.p1) annotation (Line(
                points={{51.63,11},{60.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag1.n1, imSimpleLag2.p1) annotation (Line(
                points={{87.63,11},{98.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag2.n1, imSimpleLag3.p1) annotation (Line(
                points={{125.63,11},{132.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain1.p1, imSimpleLag.n1) annotation (Line(
                points={{57,29.39},{56,29.39},{56,11},{51.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain2.p1, imSimpleLag1.p1) annotation (Line(
                points={{57,-9.39},{56,-9.39},{56,11},{60.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain3.p1, imSimpleLag1.n1) annotation (Line(
                points={{93,29.39},{92,29.39},{92,11},{87.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain4.p1, imSimpleLag2.p1) annotation (Line(
                points={{91,-9.39},{92,-9.39},{92,11},{98.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain5.p1, imSimpleLag2.n1) annotation (Line(
                points={{129,29.39},{128,29.39},{128,11},{125.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain6.p1, imSimpleLag3.p1) annotation (Line(
                points={{127,-9.39},{128,-9.39},{128,11},{132.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain3.n1, imSum2_1.p2) annotation (Line(
                points={{93,40.39},{93,44},{102.9,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain1.n1, imSum2_1.p1) annotation (Line(
                points={{57,40.39},{57,48},{102.9,48}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, imSum2_2.p1) annotation (Line(
                points={{112.9,46},{125.45,46},{125.45,48},{138.9,48}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain5.n1, imSum2_2.p2) annotation (Line(
                points={{129,40.39},{129,44},{138.9,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.n1, imSum2_3.p1) annotation (Line(
                points={{148.9,46},{160,46},{160,50},{170.9,50}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain7.p1, imSimpleLag3.n1) annotation (Line(
                points={{165,29.39},{165,19.695},{159.63,19.695},{159.63,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain7.n1, imSum2_3.p2) annotation (Line(
                points={{165,40.39},{165,46},{170.9,46}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag3.n1, imGain8.p1) annotation (Line(
                points={{159.63,11},{159.63,2},{165,2},{165,-9.39}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain4.n1, imSum2_4.p1) annotation (Line(
                points={{91,-20.39},{91,-28},{102.9,-28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain2.n1, imSum2_4.p2) annotation (Line(
                points={{57,-20.39},{57,-32},{102.9,-32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain6.n1, imSum2_5.p1) annotation (Line(
                points={{127,-20.39},{127,-28},{138.9,-28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_4.n1, imSum2_5.p2) annotation (Line(
                points={{112.9,-30},{126,-30},{126,-32},{138.9,-32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain8.n1, imSum2_6.p1) annotation (Line(
                points={{165,-20.39},{165,-24.195},{170.9,-24.195},{170.9,-26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_5.n1, imSum2_6.p2) annotation (Line(
                points={{148.9,-30},{170.9,-30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_6.n1, Pmech_LP) annotation (Line(
                points={{180.9,-28},{189,-28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pref.n1, imSum3_1.p1) annotation (Line(
                points={{-59.1,34},{-54,34},{-54,14.3},{-46.61,14.3}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(delta_omega, imLeadLag.p1) annotation (Line(
                points={{-93,10},{-83.26,10},{-83.26,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLeadLag.n1, imSum3_1.p2) annotation (Line(
                points={{-57.26,11},{-46.61,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_3.n1, Pmech_HP) annotation (Line(
                points={{180.9,48},{188,48},{188,46},{189,46}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(extent={{-100,-100},{200,100}},
                    preserveAspectRatio=false), graphics), Icon(coordinateSystem(extent={{-100,
                      -100},{200,100}}, preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-88,70},{184,-54}}, lineColor={0,0,255}),
                  Text(
                    extent={{-86,4},{-32,-32}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Delta_omega"),
                  Text(
                    extent={{108,66},{182,36}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Pmech_HP"),
                  Text(
                    extent={{120,-14},{182,-46}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Pmech_LP"),
                  Text(
                    extent={{-22,50},{134,-36}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="IEEEG1")}));
          end IEEEG1;
        end TG;
      end PSSE;

      package Simulink
        package OEL
          model OEL "OverExcitation Limiter"

          parameter Real ifd_lim "OEL parameter";
          parameter Real r "OEL parameter";
          parameter Real f "OEL parameter";
          parameter Real L1 "OEL parameter";
          parameter Real init_OEL_Timer=L1 "Initial output value";

            PowerSystems.NonElectrical.Math.ImSetPoint ifd_lim_value(V=ifd_lim)
              "Limitation of filed current"
              annotation (Placement(transformation(extent={{-104,-32},{-68,-2}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1)
                    annotation (Placement(transformation(extent={{-64,2},{-42,22}})));
            PowerSystems.NonElectrical.Logical.SaturationBlockTan block_1_1(r=r, f=f)
              annotation (Placement(transformation(extent={{-42,-16},{18,38}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator Timer(
              Ymin=L1,
              K=1,
              nStartValue=init_OEL_Timer,
              Ymax=10e5)
              annotation (Placement(transformation(extent={{6,4},{26,24}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=-1)
              annotation (Placement(transformation(extent={{6,18},{26,38}})));
            PowerSystems.Connectors.ImPin ifd "Field current"
              annotation (Placement(transformation(extent={{-94,-4},{-76,16}}),
                  iconTransformation(extent={{-94,-4},{-76,16}})));
            PowerSystems.Connectors.ImPin VolContinput "Voltage control input"
              annotation (Placement(transformation(extent={{-94,-48},{-76,-28}}),
                  iconTransformation(extent={{-94,-48},{-76,-28}})));
            PowerSystems.NonElectrical.Logical.Switch switch
                          annotation (Placement(transformation(extent={{18,-16},{92,42}})));
            PowerSystems.NonElectrical.Math.Min min1
                     annotation (Placement(transformation(extent={{66,2},{86,22}})));
            PowerSystems.Connectors.ImPin OEL_output
              annotation (Placement(transformation(extent={{74,-30},{94,-10}}),
                  iconTransformation(extent={{74,-30},{94,-10}})));
          equation
            connect(ifd_lim_value.n1, imSum2_1.p2)
                                             annotation (Line(
                points={{-77.18,-17},{-77.18,0.5},{-58.61,0.5},{-58.61,10}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, block_1_1.p1)     annotation (Line(
                points={{-47.61,12},{-34.305,12},{-34.305,11.54},{-33,11.54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(block_1_1.n1, Timer.p1)                   annotation (Line(
                points={{3,11.27},{6.5,11.27},{6.5,14},{10.9,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.p1, imSum2_1.n1) annotation (Line(
                points={{10.9,28},{-40,28},{-40,12},{-47.61,12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(ifd, imSum2_1.p1) annotation (Line(
                points={{-85,6},{-72,6},{-72,14},{-58.61,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, switch.if_in) annotation (Line(
                points={{20.9,28},{26,28},{26,18.8},{33.54,18.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Timer.n1, switch.y)               annotation (Line(
                points={{20.9,14},{28,14},{28,13.58},{33.54,13.58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VolContinput, switch.V_input) annotation (Line(
                points={{-85,-38},{25.5,-38},{25.5,8.94},{33.54,8.94}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(switch.n1, min1.p1) annotation (Line(
                points={{60.92,14.45},{65.46,14.45},{65.46,13.4},{70,13.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VolContinput, min1.p2) annotation (Line(
                points={{-85,-38},{66,-38},{66,8.2},{70,8.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min1.n1, OEL_output) annotation (Line(
                points={{82.4,11.8},{90,11.8},{90,-6},{74,-6},{74,-20},{84,-20}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-74,26},{74,-62}},lineColor={0,0,127}),
                  Text(
                    extent={{-84,6},{-36,-14}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="ifd"),
                  Text(
                    extent={{-86,-38},{-40,-54}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),
                  Text(
                    extent={{-52,6},{58,-42}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="OEL")}));
          end OEL;
        end OEL;

        package PSS
          model PSS "Power system stabilizer"

          parameter Real Kp "Washout gain";
          parameter Real Tw "Washout time constant";
          parameter Real T1 "Lead-lag filter time constant";
          parameter Real T2 "Lead-lag filter time constant";
          parameter Real C "PSS output limiation";
          parameter Real init_PSS_Leadlag1=0 "initial output value";
          parameter Real init_PSS_Leadlag2=0 "initial output value";

            PowerSystems.Connectors.ImPin omega "Speed"
              annotation (Placement(transformation(extent={{-100,8},{-88,20}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag1(
              K=1,
              T1=T1,
              T2=T2,
              nStartValue=init_PSS_Leadlag1)
                     annotation (Placement(transformation(extent={{-38,-2},{0,28}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag Leadlag2(
              K=1,
              T1=T1,
              T2=T2,
              nStartValue=init_PSS_Leadlag2)
                     annotation (Placement(transformation(extent={{-10,-2},{22,28}})));
            PowerSystems.Connectors.ImPin Upss "PSS output"
              annotation (Placement(transformation(extent={{56,6},{68,18}}),
                  iconTransformation(extent={{56,6},{68,18}})));
            PowerSystems.NonElectrical.Continuous.ImLimited limit(Ymin=-C,
                Ymax=C)
              annotation (Placement(transformation(extent={{12,-8},{54,34}})));
            PowerSystems.NonElectrical.Math.ImGain imGain(K=Kp/Tw)
              annotation (Placement(transformation(extent={{-90,4},{-70,24}})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
              K=1,
              T=Tw,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-80,-4},{-44,30}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{-48,2},{-28,22}})));
          equation
            connect(omega, imGain.p1) annotation (Line(
                points={{-94,14},{-85.1,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imGain.n1, imSimpleLag.p1) annotation (Line(
                points={{-75.1,14},{-68,14},{-68,13},{-67.58,13}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSimpleLag.n1, imSum2_1.p1) annotation (Line(
                points={{-49.58,13},{-46,13},{-46,14},{-43.1,14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag1.p1, imSum2_1.n1) annotation (Line(
                points={{-28.69,13},{-30,13},{-30,12},{-33.1,12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p2, imSimpleLag.p1) annotation (Line(
                points={{-43.1,10},{-50,10},{-50,-2},{-70,-2},{-70,13},{-67.58,13}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag1.n1, Leadlag2.p1) annotation (Line(
                points={{-9.69,13},{-2.16,13}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Leadlag2.n1, limit.p1) annotation (Line(
                points={{13.84,13},{17.92,13},{17.92,13},{22.29,13}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limit.n1, Upss) annotation (Line(
                points={{43.29,13},{51.645,13},{51.645,12},{62,12}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics), Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(extent={{-88,44},{56,-18}}, lineColor={0,0,255}),
                  Text(
                    extent={{-44,28},{22,-2}},
                    lineColor={0,0,255},
                    textString="PSS"),
                  Text(
                    extent={{-86,24},{-62,4}},
                    lineColor={0,0,255},
                    textString="omega"),
                  Text(
                    extent={{34,20},{54,0}},
                    lineColor={0,0,255},
                    textString="Upss")}));
          end PSS;
        end PSS;

        package ES
          model ExcitationSystem
            "This ES is composed by the OEL and PSS and exitation part"

            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";

            PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1)
                    annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            PowerSystems.NonElectrical.Math.ImSetPoint V_0(V=V0)
              "Reference terminal voltage "
              annotation (Placement(transformation(extent={{-92,28},{-56,58}})));
            PowerSystems.NonElectrical.Math.ImSum3 imSum3_1(
              a0=0,
              a1=1,
              a2=-1,
              a3=1)
              annotation (Placement(transformation(extent={{-50,18},{-30,38}})));
            PowerSystems.Connectors.ImPin ifd "Field current"
              annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            PowerSystems.Connectors.ImPin V "Terminal voltage "
              annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            PowerSystems.Connectors.ImPin omega "Speed"
              annotation (Placement(transformation(extent={{-96,-10},{-84,2}})));
            PowerSystems.Connectors.ImPin vfd "Field voltage"
              annotation (Placement(transformation(extent={{128,22},{140,34}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1)
                    annotation (Placement(transformation(extent={{66,44},{88,64}})));
            PowerSystems.NonElectrical.Math.ImGain Ka(K=10)
              annotation (Placement(transformation(extent={{82,44},{102,64}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymin=0,
              Ymax=L2,
              K=1,
              nStartValue=vfd0)
              annotation (Placement(transformation(extent={{98,36},{132,72}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              nStartValue=vfd0) "Transient gain rudection"
                                                 annotation (Placement(transformation(extent={{18,30},
                      {74,80}})));

            PowerSystems.Electrical.Controls.Simulink.PSS.PSS pSS(
              Kp=Kp,
              Tw=Tw,
              T1=T1,
              T2=T2,
              C=C) annotation (Placement(transformation(extent={{-78,-28},{-44,14}})));
          equation
            connect(oEL.ifd,ifd)  annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(V_0.n1, imSum3_1.p1)
                                        annotation (Line(
                points={{-65.18,43},{-59.59,43},{-59.59,31},{-45.1,31}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(V,imSum3_1. p2) annotation (Line(
                points={{-90,28},{-45.1,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum3_1.n1,oEL. VolContinput) annotation (Line(
                points={{-35.1,28},{-30,28},{-30,51.16},{-24.4,51.16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Ka.n1, imLimitedIntegrator.p1) annotation (Line(
                points={{96.9,54},{106.33,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, vfd) annotation (Line(
                points={{123.33,54},{126,54},{126,28},{134,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p2, imLimitedIntegrator.n1) annotation (Line(
                points={{71.39,52},{68,52},{68,30},{123.33,30},{123.33,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, Ka.p1) annotation (Line(
                points={{82.39,54},{86.9,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(oEL.OEL_output, tgr.p1) annotation (Line(
                points={{16.16,54.4},{24.08,54.4},{24.08,55},{31.72,55}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tgr.n1, imSum2_1.p1) annotation (Line(
                points={{59.72,55},{64.86,55},{64.86,56},{71.39,56}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(omega, pSS.omega) annotation (Line(
                points={{-90,-4},{-84,-4},{-84,-4.06},{-76.98,-4.06}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pSS.Upss, imSum3_1.p3) annotation (Line(
                points={{-50.46,-4.48},{-50.46,9.76},{-45.1,9.76},{-45.1,25}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{140,100}}), graphics), Icon(coordinateSystem(extent={{-100,-100},
                      {140,100}}, preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-84,78},{128,-20}}, lineColor={0,0,255}),
                  Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),
                  Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),
                  Text(
                    extent={{-78,2},{-54,-12}},
                    lineColor={0,0,255},
                    textString="omega"),
                  Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),
                  Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}));
          end ExcitationSystem;

          model ExcitationSystemKp0 "Excitation system without PSS included"

            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";

            PowerSystems.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1)
                    annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            PowerSystems.NonElectrical.Math.ImSetPoint V_0(V=V0)
              "Reference terminal voltage "
              annotation (Placement(transformation(extent={{-92,28},{-56,58}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum3_1(
              a0=0,
              a1=1,
              a2=-1)
              annotation (Placement(transformation(extent={{-50,20},{-30,40}})));
            PowerSystems.Connectors.ImPin ifd "Field current"
              annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            PowerSystems.Connectors.ImPin V "Terminal voltage "
              annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            PowerSystems.Connectors.ImPin vfd "Field voltage"
              annotation (Placement(transformation(extent={{128,22},{140,34}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=1,
              a2=-1)
                    annotation (Placement(transformation(extent={{66,44},{88,64}})));
            PowerSystems.NonElectrical.Math.ImGain Ka(K=10)
              annotation (Placement(transformation(extent={{82,44},{102,64}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymin=0,
              Ymax=L2,
              K=1,
              nStartValue=vfd0)
              annotation (Placement(transformation(extent={{98,36},{132,72}})));
            PowerSystems.NonElectrical.Continuous.ImLeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              nStartValue=vfd0) "Transient gain rudection"
                                                 annotation (Placement(transformation(extent={{18,30},
                      {74,80}})));

          equation
            connect(oEL.ifd,ifd)  annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(V_0.n1, imSum3_1.p1)
                                        annotation (Line(
                points={{-65.18,43},{-59.59,43},{-59.59,32},{-45.1,32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(V,imSum3_1. p2) annotation (Line(
                points={{-90,28},{-45.1,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum3_1.n1,oEL. VolContinput) annotation (Line(
                points={{-35.1,30},{-30,30},{-30,51.16},{-24.4,51.16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Ka.n1, imLimitedIntegrator.p1) annotation (Line(
                points={{96.9,54},{106.33,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, vfd) annotation (Line(
                points={{123.33,54},{126,54},{126,28},{134,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.p2, imLimitedIntegrator.n1) annotation (Line(
                points={{71.39,52},{68,52},{68,30},{123.33,30},{123.33,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, Ka.p1) annotation (Line(
                points={{82.39,54},{86.9,54}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(oEL.OEL_output, tgr.p1) annotation (Line(
                points={{16.16,54.4},{24.08,54.4},{24.08,55},{31.72,55}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tgr.n1, imSum2_1.p1) annotation (Line(
                points={{59.72,55},{64.86,55},{64.86,56},{71.39,56}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{140,100}}), graphics), Icon(coordinateSystem(extent={{-100,-100},
                      {140,100}}, preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-84,78},{128,-20}}, lineColor={0,0,255}),
                  Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),
                  Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),
                  Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),
                  Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}));
          end ExcitationSystemKp0;
        end ES;

        package TG
          model TurbineTm
            "Hydraulic turbine model. Mechanical torque as output"

            input PowerSystems.Connectors.ImPin z "Gate openning"
              annotation (Placement(transformation(extent={{-95,2},{-88,10}}),
                  iconTransformation(extent={{-92,20},{-78,34}})));

            PowerSystems.NonElectrical.Math.ImSum2 Sum(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{-56,-10},{-24,24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Hs(V=1)
              annotation (Placement(transformation(extent={{-78,-14},{-58,6}})));
            PowerSystems.NonElectrical.Math.ImGain Tw(K=1/1)
              "Water time constant"
              annotation (Placement(transformation(extent={{-34,-10},{10,24}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1,
                nStartValue=init_Turbine_V1)
              annotation (Placement(transformation(extent={{0,-12},{36,26}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult(
              a0=0,
              a1=1,
              a2=1)
              annotation (Placement(transformation(extent={{28,-8},{62,28}})));
            PowerSystems.NonElectrical.Math.ImDiv2 Div(
              a0=0,
              a1=1,
              a2=1,
              nStartValue=0)
              annotation (Placement(transformation(extent={{56,-14},{90,26}})));
            input PowerSystems.Connectors.ImPin Omega "Rotor speed in p.u"
              annotation (Placement(transformation(extent={{-96,-26},{-90,-18}}),
                  iconTransformation(extent={{-92,-22},{-78,-8}})));
            output PowerSystems.Connectors.ImPin Tm
              "Mechanical Torque Tm as output"
              annotation (Placement(transformation(extent={{88,2},{94,10}}),
                  iconTransformation(extent={{30,-4},{46,14}})));
          parameter Real init_Turbine_V1;
            PowerSystems.NonElectrical.Math.ImDiv3 imDiv3_1(
              a0=0,
              a1=1,
              a2=1,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-90,-12},{-52,32}})));
          equation

            connect(Hs.n1, Sum.p2)      annotation (Line(
                points={{-63.1,-4},{-54,-4},{-54,3.6},{-48.16,3.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Tw.n1, imIntegrator.p1) annotation (Line(
                points={{-1.22,7},{8.82,7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum.n1, Tw.p1)      annotation (Line(
                points={{-32.16,7},{-23.22,7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imIntegrator.n1, Mult.p2)      annotation (Line(
                points={{26.82,7},{31.41,7},{31.41,6.04},{36.33,6.04}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult.n1, Div.p1)           annotation (Line(
                points={{53.33,10},{64.33,10}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Omega, Div.p2)      annotation (Line(
                points={{-93,-22},{58,-22},{58,2},{64.33,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Div.n1, Tm)      annotation (Line(
                points={{81.33,6},{91,6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(z, imDiv3_1.p2) annotation (Line(
                points={{-91.5,6},{-85.145,6},{-85.145,7.8},{-78.79,7.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imIntegrator.n1, imDiv3_1.p1) annotation (Line(
                points={{26.82,7},{26.82,36},{-90,36},{-90,16.6},{-78.79,16.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDiv3_1.n1, Sum.p1) annotation (Line(
                points={{-59.79,12.2},{-53.895,12.2},{-53.895,10.4},{-48.16,10.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDiv3_1.n1, Mult.p1) annotation (Line(
                points={{-59.79,12.2},{-59.79,20},{-60,20},{-60,28},{36.33,28},{36.33,13.96}},
                color={0,0,127},
                smooth=Smooth.None));

            annotation (                               Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                            graphics={
                  Rectangle(extent={{-78,46},{32,-44}}, lineColor={0,0,255}),
                  Text(
                    extent={{-78,32},{-64,20}},
                    lineColor={0,0,255},
                    textString="z"),
                  Text(
                    extent={{-76,-8},{-56,-28}},
                    lineColor={0,0,255},
                    textString="omega"),
                  Text(
                    extent={{18,14},{28,0}},
                    lineColor={0,0,255},
                    textString="Tm"),
                  Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
                                        Diagram(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}),
                                                graphics={
                  Text(
                    extent={{-40,26},{-26,24}},
                    lineColor={0,0,127},
                    textString="H (head)"),
                  Text(
                    extent={{-34,40},{-18,38}},
                    lineColor={0,0,127},
                    textString="q (water flow)"),
                  Text(
                    extent={{-96,0},{-80,-2}},
                    lineColor={0,0,127},
                    textString="z (gate opening)"),
                  Text(
                    extent={{-96,-28},{-80,-30}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),
                  Text(
                    extent={{84,14},{110,12}},
                    lineColor={0,0,127},
                    textString="Tm (mech. torque)"),
                  Text(
                    extent={{52,14},{70,14}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),
                  Text(
                    extent={{-26,-2},{4,-4}},
                    lineColor={0,0,127},
                    textString="1/Tw (water time constant)")}));
          end TurbineTm;

          model TurbinePm
            "Hydraulic turbine model. Mechanical Power Pm as output"
          parameter Real p0 "Initialization, initial electrical power";
            input PowerSystems.Connectors.ImPin z "Gate openning"
              annotation (Placement(transformation(extent={{-95,2},{-88,10}}),
                  iconTransformation(extent={{-92,-6},{-78,8}})));

            PowerSystems.NonElectrical.Math.ImSum2 Sum(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{-56,-10},{-24,24}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Hs(V=1) "set point"
              annotation (Placement(transformation(extent={{-78,-14},{-58,6}})));
            PowerSystems.NonElectrical.Math.ImGain Tw(K=1) "Water constant"
              annotation (Placement(transformation(extent={{-34,-10},{10,24}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1,
                nStartValue=p0)
              annotation (Placement(transformation(extent={{0,-12},{36,26}})));
            PowerSystems.NonElectrical.Math.ImMult2 Mult(
              a0=0,
              a1=1,
              a2=1)
              annotation (Placement(transformation(extent={{28,-8},{62,28}})));
            PowerSystems.Connectors.ImPin Pm "Mechanical power"
              annotation (Placement(transformation(extent={{88,2},{94,10}}),
                  iconTransformation(extent={{32,-6},{48,12}})));

            PowerSystems.NonElectrical.Math.ImDiv3 imDiv3_1(
              a0=0,
              a1=1,
              a2=1,
              nStartValue=0)
              annotation (Placement(transformation(extent={{-90,-12},{-52,32}})));
          equation

            connect(Hs.n1, Sum.p2)      annotation (Line(
                points={{-63.1,-4},{-54,-4},{-54,3.6},{-48.16,3.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Tw.n1, imIntegrator.p1) annotation (Line(
                points={{-1.22,7},{8.82,7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Sum.n1, Tw.p1)      annotation (Line(
                points={{-32.16,7},{-23.22,7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imIntegrator.n1, Mult.p2)      annotation (Line(
                points={{26.82,7},{31.41,7},{31.41,6.04},{36.33,6.04}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(z, imDiv3_1.p2) annotation (Line(
                points={{-91.5,6},{-85.145,6},{-85.145,7.8},{-78.79,7.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imIntegrator.n1, imDiv3_1.p1) annotation (Line(
                points={{26.82,7},{26.82,36},{-90,36},{-90,16.6},{-78.79,16.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDiv3_1.n1, Sum.p1) annotation (Line(
                points={{-59.79,12.2},{-53.895,12.2},{-53.895,10.4},{-48.16,10.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imDiv3_1.n1, Mult.p1) annotation (Line(
                points={{-59.79,12.2},{-59.79,26},{36.33,26},{36.33,13.96}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Mult.n1, Pm) annotation (Line(
                points={{53.33,10},{72,10},{72,6},{91,6}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (                               Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                            graphics={
                  Rectangle(extent={{-78,46},{32,-44}}, lineColor={0,0,255}),
                  Text(
                    extent={{-78,10},{-64,-2}},
                    lineColor={0,0,255},
                    textString="z"),
                  Text(
                    extent={{20,10},{30,-4}},
                    lineColor={0,0,255},
                    textString="Pm"),
                  Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
                                        Diagram(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}}),
                                                graphics={
                  Text(
                    extent={{-28,40},{-12,38}},
                    lineColor={0,0,127},
                    textString="q (water flow)"),
                  Text(
                    extent={{-28,28},{-14,26}},
                    lineColor={0,0,127},
                    textString="H (head)"),
                  Text(
                    extent={{60,12},{78,12}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),
                  Text(
                    extent={{-98,-4},{-82,4}},
                    lineColor={0,0,127},
                    textString="z (gate opening)")}));
          end TurbinePm;

          model Governor "Speed governor model for hydro turbines"

            input PowerSystems.Connectors.ImPin Omega "Rotor speed in p.u"
              annotation (Placement(transformation(extent={{-96,20},{-86,32}}),
                  iconTransformation(extent={{-14,30},{-4,40}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
              a0=0,
              a1=-1,
              a2=1) annotation (Placement(transformation(extent={{-78,16},{-56,38}})));
            PowerSystems.NonElectrical.Math.ImSetPoint Omega_n(V=1)
              "Nominal rotor speed in p.u"
              annotation (Placement(transformation(extent={{-94,2},{-74,22}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
              a0=0,
              a1=1,
              a2=1)  annotation (Placement(transformation(extent={{-56,16},{-36,36}})));
            PowerSystems.NonElectrical.Math.ImGain Gain1(K=2)
              annotation (Placement(transformation(extent={{8,10},{32,36}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
              a0=0,
              a1=1,
              a2=1) annotation (Placement(transformation(extent={{48,10},{68,30}})));
            PowerSystems.NonElectrical.Math.ImGain Gain2(K=0.4)
              annotation (Placement(transformation(extent={{8,-6},{32,20}})));
            PowerSystems.NonElectrical.Continuous.ImIntegrator Integrator(K=1,
                nStartValue=p0)
              annotation (Placement(transformation(extent={{28,-4},{48,16}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(
              a0=0,
              a1=1,
              a2=-1) annotation (Placement(transformation(extent={{70,8},{90,28}})));
            PowerSystems.NonElectrical.Math.ImSum2 imSum2_5(
              a0=0,
              a1=-1,
              a2=1)  annotation (Placement(transformation(extent={{10,-10},{-10,10}},
                  rotation=270,
                  origin={-54,-10})));
            PowerSystems.NonElectrical.Math.ImGain Droop(K=D)
              "Permanent speed droop"
              annotation (Placement(transformation(extent={{12,-13},{-12,13}},
                  rotation=270,
                  origin={-54,7})));
            PowerSystems.NonElectrical.Math.ImGain Gain3(K=5)
              annotation (Placement(transformation(extent={{86,4},{110,30}})));
            PowerSystems.NonElectrical.Continuous.ImLimited Limited(Ymin=-0.1,
                Ymax=0.1)
              annotation (Placement(transformation(extent={{104,2},{132,30}})));
            PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
              Ymax=1,
              K=1,
              Ymin=0,
              nStartValue=p0)
              annotation (Placement(transformation(extent={{124,2},{152,30}})));
            output PowerSystems.Connectors.ImPin z "Gate opening"
              annotation (Placement(transformation(extent={{148,12},{158,22}})));
          parameter Real D
              "Permanent speed droop, g19=g20=0.08, all others=0.04";
          parameter Real p0 "Initialization, initial electrical power";

            input PowerSystems.Connectors.ImPin Pm_set
                                    annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-17}),iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,14})));
            input PowerSystems.Connectors.ImPin Pe
                                annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-33}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,-8})));
            PowerSystems.NonElectrical.Continuous.ImSimpleLag SimpleLag1(
              K=1,
              T=2,
              nStartValue=p0)
              annotation (Placement(transformation(extent={{-82,-46},{-52,-18}})));
          equation
            connect(Omega, imSum2_1.p1) annotation (Line(
                points={{-91,26},{-80.5,26},{-80.5,29.2},{-72.61,29.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Omega_n.n1, imSum2_1.p2) annotation (Line(
                points={{-79.1,12},{-74,12},{-74,24.8},{-72.61,24.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_1.n1, imSum2_2.p1) annotation (Line(
                points={{-61.61,27},{-56.805,27},{-56.805,28},{-51.1,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain1.n1, imSum2_3.p1) annotation (Line(
                points={{25.88,23},{31.94,23},{31.94,22},{52.9,22}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain2.n1, Integrator.p1) annotation (Line(
                points={{25.88,7},{30.94,7},{30.94,6},{32.9,6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Integrator.n1, imSum2_3.p2) annotation (Line(
                points={{42.9,6},{48,6},{48,18},{52.9,18}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_3.n1, imSum2_4.p1) annotation (Line(
                points={{62.9,20},{74.9,20}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_5.n1, Droop.p1) annotation (Line(
                points={{-54,-5.1},{-54,0.88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Droop.n1, imSum2_2.p2) annotation (Line(
                points={{-54,12.88},{-54,24},{-51.1,24}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_4.n1, Gain3.p1) annotation (Line(
                points={{84.9,18},{88.39,18},{88.39,17},{91.88,17}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain3.n1, Limited.p1) annotation (Line(
                points={{103.88,17},{106.94,17},{106.94,16},{110.86,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Limited.n1, imLimitedIntegrator.p1) annotation (Line(
                points={{124.86,16},{130.86,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.n1, z)     annotation (Line(
                points={{144.86,16},{152,16},{152,17},{153,17}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_4.p2, imLimitedIntegrator.n1) annotation (Line(
                points={{74.9,16},{72,16},{72,0},{144.86,0},{144.86,16}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pm_set, imSum2_5.p2) annotation (Line(
                points={{-90,-17},{-90,-20},{-56,-20},{-56,-15.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pe, SimpleLag1.p1) annotation (Line(
                points={{-90,-33},{-75,-33},{-75,-32},{-71.65,-32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SimpleLag1.n1, imSum2_5.p1) annotation (Line(
                points={{-56.65,-32},{-52,-32},{-52,-15.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imSum2_2.n1, Gain1.p1) annotation (Line(
                points={{-41.1,26},{-12,26},{-12,23},{13.88,23}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain2.p1, imSum2_2.n1) annotation (Line(
                points={{13.88,7},{-12,7},{-12,26},{-41.1,26}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{160,100}}), graphics={Text(
                    extent={{90,-6},{128,-10}},
                    lineColor={0,0,127},
                    textString="Servomotor"), Text(
                    extent={{14,34},{52,30}},
                    lineColor={0,0,127},
                    textString="PI Control"),
                  Text(
                    extent={{-102,36},{-78,34}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),
                  Text(
                    extent={{-100,-40},{-76,-42}},
                    lineColor={0,0,127},
                    textString="P (active power)"),
                  Text(
                    extent={{-98,-8},{-74,-10}},
                    lineColor={0,0,127},
                    textString="P0 (power set point)"),
                  Text(
                    extent={{-50,6},{-32,8}},
                    lineColor={0,0,127},
                    textString="Speed drop")}),     Icon(coordinateSystem(extent={{-100,
                      -100},{160,100}},
                                  preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-4,46},{150,-20}}, lineColor={0,0,255}),
                  Text(
                    extent={{24,30},{126,6}},
                    lineColor={0,0,255},
                    textString="Speed Governor"),
                  Text(
                    extent={{0,42},{20,26}},
                    lineColor={0,0,255},
                    textString="Omega"),
                  Text(
                    extent={{136,24},{152,12}},
                    lineColor={0,0,255},
                    textString="z"),
                  Text(
                    extent={{0,20},{20,4}},
                    lineColor={0,0,255},
                    textString="Pmset"),
                  Text(
                    extent={{0,-2},{20,-18}},
                    lineColor={0,0,255},
                    textString="Pe")}));
          end Governor;
        end TG;
      end Simulink;

      package DTU
        model pwPLL "Developed by DTU"

          PowerSystems.Connectors.PwPin pwPin annotation (Placement(transformation(
                  extent={{-60,-6},{-48,6}}), iconTransformation(extent={{-60,-6},{
                    -48,6}})));
          PowerSystems.Connectors.ImPin imPin annotation (Placement(transformation(
                  extent={{48,-6},{60,6}}), iconTransformation(extent={{45,-6},{59,
                    6}})));
          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage
            annotation (Placement(transformation(extent={{-44,-10},{-24,10}})));
          PowerSystems.NonElectrical.Math.ImArcTangent imArcTangent(offset=0)
            annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
        equation
          connect(pwVoltage.p, pwPin) annotation (Line(
              points={{-39,0},{-54,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwVoltage.vr, imArcTangent.p2) annotation (Line(
              points={{-29.1,3},{-16.55,3},{-16.55,2},{-3.1,2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwVoltage.vi, imArcTangent.p1) annotation (Line(
              points={{-29.1,0},{-16,0},{-16,-2},{-3.1,-2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imArcTangent.n1, imPin) annotation (Line(
              points={{6.9,0},{54,0}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                    -100,-100},{100,100}}), graphics={Rectangle(
                  extent={{-48,50},{46,-50}},
                  lineColor={0,0,255},
                  lineThickness=0.5), Text(
                  extent={{-28,22},{34,-22}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="PLL")}), Diagram(coordinateSystem(preserveAspectRatio=false,
                          extent={{-100,-100},{100,100}}), graphics));
        end pwPLL;

        model pwPLL2 "Developed by DTU"

          parameter Real Kp=10;
          parameter Real Ki=30;
          parameter Real fmin=0.8;
          parameter Real fmax=1.2;
          parameter Real fnom=50;
          parameter Real ini_PIIntegrator;
          parameter Real ini_Integrator(fixed=false);

          PowerSystems.Connectors.PwPin Vpin annotation (Placement(transformation(
                  extent={{-80,-6},{-68,6}}), iconTransformation(extent={{-80,-6},{
                    -68,6}})));
          PowerSystems.Connectors.ImPin freq_meas annotation (Placement(transformation(
                  extent={{60,-26},{72,-14}}), iconTransformation(extent={{45,-36},
                    {59,-24}})));
          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage
            annotation (Placement(transformation(extent={{-68,-10},{-48,10}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(
            a0=0,
            a1=1,
            a2=1)
            annotation (Placement(transformation(extent={{-50,6},{-30,26}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(
            a0=0,
            a1=1,
            a2=1)
            annotation (Placement(transformation(extent={{-50,-26},{-30,-6}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
            a0=0,
            a1=-1,
            a2=1) annotation (Placement(transformation(extent={{-34,-12},{-14,8}})));
          PowerSystems.NonElectrical.Continuous.ImLimitedIntegrator imLimitedIntegrator(
            K=Ki,
            nStartValue=ini_PIIntegrator,
            Ymin=fmin,
            Ymax=fmax) annotation (Placement(transformation(extent={{-16,-26},{4,-6}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K=Kp)
            annotation (Placement(transformation(extent={{-16,6},{4,26}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_2(
            a0=0,
            a2=1,
            a1=1) annotation (Placement(transformation(extent={{0,-10},{20,10}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_3(
            a0=0,
            a2=1,
            a1=1) annotation (Placement(transformation(extent={{14,-12},{34,8}})));
          PowerSystems.Connectors.ImPin freq annotation (Placement(transformation(
                extent={{-5,-5},{5,5}},
                rotation=90,
                origin={11,-37}), iconTransformation(
                extent={{-5,-5},{5,5}},
                rotation=90,
                origin={0,-56})));
          PowerSystems.Connectors.ImPin phi_meas annotation (Placement(transformation(
                  extent={{60,14},{72,26}}), iconTransformation(extent={{45,24},{59,
                    36}})));
          PowerSystems.NonElectrical.Math.ImSum2 imSum2_4(
            a0=0,
            a1=1,
            a2=-1) annotation (Placement(transformation(extent={{30,-14},{50,6}})));
          PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1,
              nStartValue=ini_Integrator)
            annotation (Placement(transformation(extent={{44,-14},{64,6}})));
          PowerSystems.NonElectrical.Math.ImGain imGain1(K=1/(2*Modelica.Constants.pi*
                fnom))
            annotation (Placement(transformation(extent={{36,-30},{56,-10}})));

          PowerSystems.NonElectrical.Math.ImSine imSine
            annotation (Placement(transformation(extent={{18,48},{-2,68}})));
          PowerSystems.NonElectrical.Math.ImCosine imCosine
            annotation (Placement(transformation(extent={{24,-72},{4,-52}})));
        initial equation
          ini_Integrator=Modelica.Math.atan(Vpin.vi/Vpin.vr);

        equation
          connect(pwVoltage.p, Vpin) annotation (Line(
              points={{-63,0},{-74,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwVoltage.vr, imMult2_1.p2) annotation (Line(
              points={{-53.1,3},{-48.55,3},{-48.55,13.8},{-45.1,13.8}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwVoltage.vi, imMult2_2.p1) annotation (Line(
              points={{-53.1,0},{-50,0},{-50,-13.8},{-45.1,-13.8}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imMult2_1.n1, imSum2_1.p1) annotation (Line(
              points={{-35.1,16},{-32,16},{-32,0},{-29.1,0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imMult2_2.n1, imSum2_1.p2) annotation (Line(
              points={{-35.1,-16},{-32,-16},{-32,-4},{-29.1,-4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSum2_1.n1, imLimitedIntegrator.p1) annotation (Line(
              points={{-19.1,-2},{-16,-2},{-16,-16},{-11.1,-16}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imGain.p1, imLimitedIntegrator.p1) annotation (Line(
              points={{-11.1,16},{-16,16},{-16,-16},{-11.1,-16}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imGain.n1, imSum2_2.p1) annotation (Line(
              points={{-1.1,16},{4,16},{4,2},{4.9,2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imLimitedIntegrator.n1, imSum2_2.p2) annotation (Line(
              points={{-1.1,-16},{4,-16},{4,-2},{4.9,-2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSum2_2.n1, imSum2_3.p1) annotation (Line(
              points={{14.9,0},{18.9,0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(freq, imSum2_3.p2) annotation (Line(
              points={{11,-37},{11,-20.5},{18.9,-20.5},{18.9,-4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSum2_3.n1, imSum2_4.p1) annotation (Line(
              points={{28.9,-2},{34.9,-2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSum2_4.p2, imSum2_3.p2) annotation (Line(
              points={{34.9,-6},{34,-6},{34,-20},{18.9,-20},{18.9,-4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSum2_4.n1, imIntegrator.p1) annotation (Line(
              points={{44.9,-4},{48.9,-4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imIntegrator.n1, phi_meas) annotation (Line(
              points={{58.9,-4},{62,-4},{62,20},{66,20}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imGain1.p1, imSum2_4.p1) annotation (Line(
              points={{40.9,-20},{30,-20},{30,-2},{34.9,-2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imGain1.n1, freq_meas) annotation (Line(
              points={{50.9,-20},{66,-20}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSine.p1, phi_meas) annotation (Line(
              points={{13.1,58},{62,58},{62,20},{66,20}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSine.n1, imMult2_1.p1) annotation (Line(
              points={{3.1,58},{-56,58},{-56,18.2},{-45.1,18.2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imCosine.p1, phi_meas) annotation (Line(
              points={{19.1,-62},{62,-62},{62,-4},{62,-4},{62,20},{66,20}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imCosine.n1, imMult2_2.p2) annotation (Line(
              points={{9.1,-62},{-54,-62},{-54,-18.2},{-45.1,-18.2}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}),
                                 graphics={Rectangle(
                  extent={{-68,46},{46,-50}},
                  lineColor={0,0,255},
                  lineThickness=0.5), Text(
                  extent={{-42,20},{20,-24}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="PLL")}), Diagram(coordinateSystem(preserveAspectRatio=false,
                  extent={{-100,-100},{100,100}}), graphics));
        end pwPLL2;
      end DTU;
    end Controls;

    package Wind
      package PSAT
        package PSAT_Type_3
          model PSAT_WT
            import Modelica.Constants.pi;
            ElecDynBlk elecDyn(Sbase=Sbase, Vbus0=Vbus0, angle0=angle0, Pc=Pc, Qc=Qc, omega_m0=omega_m0, Pnom=Pnom, Vbase=Vbase, freq=freq, Rs=Rs, Xs=Xs, Rr=Rr, Xr=Xr, Xm=Xm, Hm=Hm, x1=x1, x2=x2, i2Hm=i2Hm, wbase=wbase, k=k, poles=poles, ids0=ids0, iqs0=iqs0, idr0=idr0, iqr0=iqr0, vds0=vds0, vqs0=vqs0, vdr0=vdr0, vqr0=vqr0, Kv=Kv, Te=Te, idr_max=idr_max, idr_min=idr_min, iqr_max=iqr_max, iqr_min=iqr_min) annotation(Placement(visible=true, transformation(origin={-46.9875,-45.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            ElecBlk elecCircuit(Sbase=Sbase, Vbus0=Vbus0, angle0=angle0, Pc=Pc, Qc=Qc, omega_m0=omega_m0, Pnom=Pnom, Vbase=Vbase, freq=freq, Rs=Rs, Xs=Xs, Rr=Rr, Xr=Xr, Xm=Xm, Hm=Hm, x1=x1, i2Hm=i2Hm, wbase=wbase, k=k, poles=poles, ids0=ids0, iqs0=iqs0, idr0=idr0, iqr0=iqr0, vds0=vds0, vqs0=vqs0, vdr0=vdr0, vqr0=vqr0) annotation(Placement(visible=true, transformation(origin={43.0125,-50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            WindBlk windBlk1(vw_base=vw_base, rho=rho, Sbase=Sbase, ngb=ngb, poles=poles, freq=freq, wbase=wbase, l=l) annotation(Placement(visible=true, transformation(origin={15.4451,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            MechaBlk mechaBlk1(Sbase=Sbase, Pnom=Pnom, Hm=Hm, Pc=Pc) annotation(Placement(visible=true, transformation(origin={70.3869,-20.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            PitchControl pitchControl1(Kp=Kp, Tp=Tp, theta_p0=theta_p0, theta_p_max=theta_max, theta_p_min=theta_min) annotation(Placement(visible=true, transformation(origin={-46.9875,-15.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation(Placement(visible=true, transformation(origin={-111.9875,-2.3928}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={0.0,77.9903}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-90)));
            PowerSystems.Connectors.PwPin pin annotation(Placement(visible=true, transformation(origin={-101.9875,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={-110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            parameter Real Sbase=100
              "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0=1 "p.u. Input";
            parameter Real angle0=-0.00243
              "needs to be taken as input, really parameter?";
            parameter Real Pc=0.0160000000000082 "p.u. Input";
            parameter Real Qc=0.030527374471207 "p.u.";
            parameter Real rho=1.225 "Air Density (kg/m^3)";
            parameter Real vw_base=15 "Vw Nominal (m/s)";
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Vbase=400 "Voltage rating kV";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real Rs_machine=0.01 "stator Resistance (p.u.)";
            parameter Real Xs_machine=0.1 "stator Reactance (p.u.)";
            parameter Real Rr_machine=0.01 "Rotor Resitance (p.u.)";
            parameter Real Xr_machine=0.08 "rotor Reactance (p.u.)";
            parameter Real Xm_machine=3 "magnetisation reactance (p.u.)";
            parameter Real Hm_machine=3 "inertia (p.u.)";
            parameter Real Kp=10 "Pitch control gain (p.u.)";
            parameter Real Tp=3 "Pitch control time constant (s)";
            parameter Real Kv=10 "Voltage control gain (kV)";
            parameter Real Te=0.01 "Power Control time constant (s)";
            parameter Real l=75 "Blade length (m)";
            parameter Real poles=2 "Number of poles-pair";
            parameter Real nblades=3 "number of blades";
            parameter Real ngb=0.01123596 "gear box ratio";
            Real Vbus=elecCircuit.Vbus;
            Real Anglebus=elecCircuit.Anglebus;
            Real P=elecCircuit.p;
            Real Q=elecCircuit.q;
          protected
            parameter Real Rs=Rs_machine*Sbase/Pnom "stator Resistance (p.u.)";
            parameter Real Xs=Xs_machine*Sbase/Pnom "stator Reactance (p.u.)";
            parameter Real Rr=Rr_machine*Sbase/Pnom "Rotor Resitance (p.u.)";
            parameter Real Xr=Xr_machine*Sbase/Pnom "rotor Reactance (p.u.)";
            parameter Real Xm=Xm_machine*Sbase/Pnom
              "magnetisation reactance (p.u.)";
            parameter Real Hm=Hm_machine*Pnom/Sbase "inertia (p.u.)";
            parameter Real Pmax_machine=1 "Pmax (p.u.)";
            parameter Real Pmin_machine=0 "Pmin (p.u.)";
            parameter Real Qmax_machine=0.7 "Qmax (p.u.)";
            parameter Real Qmin_machine=-0.7 "Qmin (p.u.)";
            parameter Real Pmax=Pmax_machine*Pnom/Sbase "Pmax (p.u.)";
            parameter Real Pmin=Pmin_machine*Pnom/Sbase "Pmin (p.u.)";
            parameter Real Qmax=Qmax_machine*Pnom/Sbase "Qmax (p.u.)";
            parameter Real Qmin=Qmin_machine*Pnom/Sbase "Qmin (p.u.)";
            parameter Real x1=Xs + Xm;
            parameter Real x2=Xr + Xm;
            parameter Real iqr_max=-x1*Pmin/Xm;
            parameter Real iqr_min=-Pmax*x1/Xm;
            parameter Real idr_min=-Qmax*x1/Xm - x1/Xm^2;
            parameter Real idr_max=-Qmin*x1/Xm - x1/Xm^2;
            parameter Real theta_max=45;
            parameter Real theta_min=0;
            parameter Real omega_m0=min(max(0.5*Pc*Sbase/Pnom + 0.5, 0.5), 1);
            parameter Real i2Hm=1/(2*Hm);
            parameter Real wbase=2*Modelica.Constants.pi*freq/poles;
            parameter Real k=x1*Pnom/Vbus0/Xm/Sbase
              "gain for iqr_off computation";
            parameter Real theta_p0=0;
            parameter Real ids0=(-vds0^2 + vds0*Xm*iqr0 - x1*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=(-vds0*vqs0 + vqs0*Xm*iqr0 - Rs*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/Vbus0/Xm/Sbase/omega_m0;
            parameter Real vds0=-Vbus0*sin(angle0);
            parameter Real vqs0=Vbus0*cos(angle0);
            parameter Real vdr0=-Rr*idr0 + (1 - omega_m0)*(x2*iqr0 + Xm*iqs0);
            parameter Real vqr0=-Rr*iqr0 - (1 - omega_m0)*(x2*idr0 + Xm*ids0);
          equation
            connect(pin,elecCircuit.pin) annotation(Line(visible=true, origin={-5.4875,-55.7974}, points={{-96.5,-14.2026},{48.5,-14.2026},{48.5,-14.2026},{48.5,-5.2026}}));
            connect(mechaBlk1.omega_m,elecDyn.omega_m) annotation(Line(visible=true, origin={40.3844,-34.0062}, points={{38.0025,14.0062},{42.6281,14.0062},{42.6281,0.9937},{44.6156,0.9937},{37.6281,0.9937},{-100.3844,0.9937},{-100.3844,-15.9937},{-95.3719,-15.9938}}, color={0,0,127}));
            connect(elecDyn.Vbus,elecCircuit.Vbus) annotation(Line(visible=true, origin={-2.65,-55.6607}, points={{-52.3375,15.6607},{-59.3375,15.6607},{-59.3375,-16.3215},{58.675,-16.3215},{58.675,0.6607},{53.6625,0.6607}}, color={0,0,127}));
            connect(elecDyn.idr,elecCircuit.idr) annotation(Line(visible=true, origin={14.0062,-41.6194}, points={{-52.9937,1.6194},{15.9938,1.6194},{15.9938,-1.6194},{21.0063,-1.6194}}, color={0,0,127}));
            connect(elecDyn.iqr,elecCircuit.iqr) annotation(Line(visible=true, origin={-1.9875,-50.0}, points={{-37.0,0.0},{37.0,0.0}}, color={0,0,127}));
            connect(mechaBlk1.omega_m,elecCircuit.omega_m) annotation(Line(visible=true, origin={59.8363,-27.8632}, points={{18.5506,7.8632},{23.1762,7.8632},{23.1762,-5.2097},{-66.8238,-5.2097},{-66.8238,-29.1368},{-24.8238,-29.1368}}, color={0,0,127}));
            connect(mechaBlk1.Tel,elecCircuit.Tel) annotation(Line(visible=true, origin={56.3623,-35.0}, points={{6.0245,10.0},{-0.3373,10.0},{-0.3373,-10.0},{-5.3498,-10.0}}, color={0,0,127}));
            connect(pitchControl1.theta_p,windBlk1.theta_p) annotation(Line(visible=true, origin={-6.6693,-15.1284}, points={{-32.3182,0.1284},{9.1019,0.1284},{9.1019,-0.1284},{14.1144,-0.1284}}, color={0,0,127}));
            connect(windBlk1.Tm,mechaBlk1.Tm) annotation(Line(visible=true, origin={50.1452,-14.8679}, points={{-26.7001,0.1321},{7.2292,0.1321},{7.2292,-0.1321},{12.2417,-0.1321}}, color={0,0,127}));
            connect(mechaBlk1.omega_m,windBlk1.omega_m) annotation(Line(visible=true, origin={42.916,-25.0816}, points={{35.4709,5.0816},{40.4834,5.0816},{40.4834,-7.9309},{-40.4834,-7.9309},{-40.4834,2.8493},{-35.4709,2.8493}}, color={0,0,127}));
            connect(Wind_Speed,windBlk1.vw) annotation(Line(visible=true, origin={-24.9193,-5.1166}, points={{-87.0682,2.7239},{27.3519,2.7239},{27.3519,-2.7239},{32.3644,-2.7239}}, color={0,0,127}));
            connect(pitchControl1.omega_m,mechaBlk1.omega_m) annotation(Line(visible=true, origin={25.5125,-22.0292}, points={{-80.5,7.0292},{-85.5125,7.0292},{-85.5125,-11.0437},{57.5,-11.0437},{57.5,2.0292},{52.8744,2.0292}}, color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true,
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-55.0,-28.0231},{55.0,28.0231}}, textString=
                                                                                                    "Dfig", fontName="Arial"),Ellipse(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}})}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PSAT_WT;

          model ElecBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-46.1127,-159.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-144.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput idr(start=idr0, fixed=false) "idr" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-45.2181,9.0065}, rotation=0), visible=true, iconTransformation(origin={2.0,-6.3878}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput iqr(start=iqr0, fixed=false) "iqr" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-44.5564,-24.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-74.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Tel "Electrical Torque" annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={44.9293,3.7214}, rotation=0), visible=true, iconTransformation(origin={-2.0,-24.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Vbus "Bus Voltage Magnitude" annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={46.3073,-49.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-124.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            parameter Real Sbase=100
              "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0=1 "p.u. Input PowerFlow";
            parameter Real angle0=-0.00243 "Angle PowerFlow";
            parameter Real Pc=0.0160000000000082
              "Active Power (p.u.), PowerFlow";
            parameter Real Qc=0.030527374471207
              "Reactive Power(p.u.), Power Flow";
            parameter Real omega_m0=0.58;
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Vbase=400 "Voltage rating kV";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real Rs=0.1 "stator Resistance (p.u.)";
            parameter Real Xs=1 "stator Reactance (p.u.)";
            parameter Real Rr=0.1 "Rotor Resitance (p.u.)";
            parameter Real Xr=0.8 "rotor Reactance (p.u.)";
            parameter Real Xm=30 "magnetisation reactance (p.u.)";
            parameter Real Hm=0.3 "inertia (p.u.)";
            parameter Real x1=Xm + Xs "stator plus magnetisation impedances";
            parameter Real i2Hm=1.667 "inverse p.u.inertia";
            parameter Real wbase=2*pi*freq/poles "p.u. basis for angular speed";
            parameter Real k=x1*Pnom/Vbus0/Xm/Sbase
              "gain for iqr_off computation";
            parameter Real ids0=(-vds0^2 + vds0*Xm*iqr0 - x1*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=(-vds0*vqs0 + vqs0*Xm*iqr0 - Rs*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/Vbus0/Xm/Sbase/omega_m0;
            parameter Real vds0=-Vbus0*sin(angle0);
            parameter Real vqs0=Vbus0*cos(angle0);
            parameter Real vdr0=-Rr*idr0 + (1 - omega_m0)*((Xm + Xr)*iqr0 + Xm*iqs0);
            parameter Real vqr0=-Rr*iqr0 - (1 - omega_m0)*((Xm + Xr)*idr0 + Xm*ids0);
            parameter Real poles=2 "Number of poles-pair";
          public
            Real vds(start=vds0, fixed=false) "stator tension, in dq";
            Real vqs(start=vqs0, fixed=false) "stator tension, in dq";
            Real p "Active power";
            Real q "Reactive Power";
            Real ids(start=ids0, fixed=false) "stator current, in dq";
            Real iqs(start=iqs0, fixed=false) "stator current, in dq";
            Real vdr(start=vdr0, fixed=false) "rotor voltage in dq";
            Real vqr(start=vqr0, fixed=false) "rotor voltage in dq";
            PowerSystems.Connectors.PwPin pin annotation(Placement(visible=true, transformation(origin={-158.3073,1.6927}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={0.0,-110.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Real slip;
            Real Anglebus=atan(pin.vi/pin.vr);
          equation
            Vbus=sqrt(vds^2 + vqs^2);
            vqs=pin.vr;
            vds=-pin.vi;
            -p=pin.vr*pin.ir + pin.vi*pin.ii;
            -q=pin.vi*pin.ir - pin.vr*pin.ii;
            p=vds*ids + vqs*iqs + vdr*idr + vqr*iqr;
            q=-Xm*Vbus*idr/x1 - Vbus^2/Xm;
            vds=-Rs*ids + x1*iqs + Xm*iqr;
            vqs=-Rs*iqs - x1*ids - Xm*idr;
            slip=1 - omega_m;
            vdr=-Rr*idr + slip*(x1*iqr + Xm*iqs);
            vqr=-Rr*iqr - slip*(x1*idr + Xm*ids);
            Tel=Xm*(iqr*ids - idr*iqs);
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={1.7639,5.0},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-44.3912,-45.0},{44.3912,45.0}}, textString=
                                                                                                    "elec", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end ElecBlk;

          model ElecDynBlk

            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-45.2439,-151.0508}, rotation=0), visible=true, iconTransformation(origin={2.0,-124.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vbus "Vbus" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-45.2049,-85.6189}, rotation=0), visible=true, iconTransformation(origin={2.0,-24.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput idr(start=idr0, fixed=false)
              "saturated idr"                                                                  annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={43.0,-29.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-24.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput iqr(start=iqr0, fixed=false)
              "saturated iqr"                                                                  annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={43.0,-94.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-124.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            constant Real pi=3.14159265358979;
            parameter Real Sbase=100
              "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0=1 "p.u. Input PowerFlow";
            parameter Real angle0=-0.00243 "Angle PowerFlow";
            parameter Real Pc=0.0160000000000082
              "Active Power (p.u.), PowerFlow";
            parameter Real Qc=0.030527374471207
              "Reactive Power(p.u.), Power Flow";
            parameter Real omega_m0=min(max(0.5*Pc*Sbase/Pnom + 0.5, 0.5), 1);
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Vbase=400 "Voltage rating kV";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real Rs=0.1 "stator Resistance (p.u.)";
            parameter Real Xs=1 "stator Reactance (p.u.)";
            parameter Real Rr=0.1 "Rotor Resitance (p.u.)";
            parameter Real Xr=0.8 "rotor Reactance (p.u.)";
            parameter Real Xm=30 "magnetisation reactance (p.u.)";
            parameter Real Hm=0.3 "inertia (p.u.)";
            parameter Real x1=Xm + Xs "stator plus magnetisation impedances";
            parameter Real x2=Xm + Xr "rotor plus magnetisation impedances";
            parameter Real i2Hm=1.667 "inverse p.u.inertia";
            parameter Real wbase=2*pi*freq/poles "p.u. basis for angular speed";
            parameter Real iqr_max;
            parameter Real idr_max;
            parameter Real iqr_min;
            parameter Real idr_min;
            parameter Real poles=2 "Number of poles-pair";
            parameter Real Kv=10 "Voltage control gain (kV)";
            parameter Real Te=0.01 "Power Control time constant (s)";
            parameter Real k=x1*Pnom/Vbus0/Xm/Sbase
              "gain for iqr_off computation";
            parameter Real ids0=(-vds0^2 + vds0*Xm*iqr0 - x1*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=(-vds0*vqs0 + vqs0*Xm*iqr0 - Rs*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/Vbus0/Xm/Sbase/omega_m0;
            parameter Real vds0=-Vbus0*sin(angle0);
            parameter Real vqs0=Vbus0*cos(angle0);
            parameter Real vdr0=-Rr*idr0 + (1 - omega_m0)*(x2*iqr0 + Xm*iqs0);
            parameter Real vqr0=-Rr*iqr0 - (1 - omega_m0)*(x2*idr0 + Xm*ids0);
            Real idrI "internal, non saturated idr";
            Real iqrI "internal, non saturated iqr";
            Real Vref;
            Real iqr_off;
            Real pwa;
          initial equation
            0=(-(Xs + Xm)*pwa/Vbus/Xm/omega_m - iqr - iqr_off)/Te;
            Vref=Vbus0 - (idrI + Vbus0/Xm)/Kv;
            iqr_off=-k*max(min(2*omega_m0 - 1, 1), 0)/omega_m0 - iqrI;
          equation
            der(Vref)=0;
            der(iqr_off)=0;
            pwa=max(min(2*omega_m - 1, 1), 0)*Pnom/Sbase;
            der(iqrI)=(-(Xs + Xm)*pwa/Vbus/Xm/omega_m - iqr - iqr_off)/Te;
            der(idrI)=Kv*(Vbus - Vref) - Vbus/Xm - idr;
            iqr=min(max(iqrI, iqr_min), iqr_max);
            idr=min(max(idrI, idr_min), idr_max);
            when iqrI > iqr_max and der(iqrI) < 0 then
              reinit(iqrI, iqr_max);
            end when;
            when iqrI < iqr_min and der(iqrI) > 0 then
              reinit(iqrI, iqr_min);
            end when;
            when idrI > idr_max and der(idrI) < 0 then
              reinit(idrI, idr_max);
            end when;
            when idrI < idr_min and der(idrI) > 0 then
              reinit(idrI, idr_min);
            end when;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.294,8.6655},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-47.919,-38.6655},{47.919,38.6655}}, textString=
                                                                                                    "elecDyn", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end ElecDynBlk;

          model MechaBlk

            Modelica.Blocks.Interfaces.RealInput Tm "engine shaft torque" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,7.7602}, rotation=0), visible=true, iconTransformation(origin={2.0,-24.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Tel "electromagnetical torque"
                                                                                annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,-34.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-124.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput omega_m
              "engine shaft angular velocity"                                             annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={43.0,-74.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-74.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            parameter Real Sbase=100
              "Power Rating [Normalization Factor] (MVA)";
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Hm=0.3 "inertia (p.u.)";
            parameter Real Pc=0.016 "p.u. Input, PowerFlow";
          initial equation
            if Pc < Pnom/Sbase and Pc > 0 then
              omega_m=0.5*Pc*Sbase/Pnom + 0.5;
            elseif Pc*Sbase >= Pnom then
              omega_m=1;
            else
              omega_m=0.5;
            end if;
            Tel=Tm;
          equation
            der(omega_m)=(Tm - Tel)/(2*Hm);
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-1.9109,6.1667},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-49.8299,-36.1667},{49.8299,36.1667}}, textString=
                                                                                                    "meca", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end MechaBlk;

          model PitchControl

            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,-74.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-74.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput theta_p(start=theta_p0)
              "saturated theta_p"                                                             annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={46.3073,-74.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-74.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            parameter Real Kp=10 "Pitch control gain (p.u.)";
            parameter Real Tp=3 "Pitch control time constant (s)";
            parameter Real theta_p0=0;
            parameter Real theta_p_min;
            parameter Real theta_p_max;
            Real theta_pI "internal non-saturated theta_p";
            Real phi;
          initial equation
            (Kp*phi - theta_pI)/Tp=0;
          equation
            theta_p=min(max(theta_pI, theta_p_min), theta_p_max);
            phi=ceil(0.5*floor(1000*(omega_m - 1)*2))/1000;
            der(theta_pI)=(Kp*phi - theta_p)/Tp;
            when theta_pI > theta_p_max and der(theta_pI) < 0 then
              reinit(theta_pI, theta_p_max);
            end when;
            when theta_pI < theta_p_min and der(theta_pI) > 0 then
              reinit(theta_pI, theta_p_min);
            end when;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,3.0984},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-44.9792,-41.316},{44.9792,41.316}}, textString=
                                                                                                    "pitch", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end PitchControl;

          model WindBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput vw "Real voltage" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,7.7602}, rotation=0), visible=true, iconTransformation(origin={2.0,-2.4053}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput theta_p "Real voltage" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,-34.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-76.5688}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-43.0,-74.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-146.3226}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Tm "Real voltage" annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={43.0,-74.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-71.3573}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            parameter Real vw_base=15 "Vw Nominal (m/s)";
            parameter Real rho=1.225 "Air Density (kg/m^3)";
            parameter Real Sbase=100
              "Power Rating [Normalization Factor] (MVA)";
            parameter Real l=75 "Blade length (m)";
            parameter Real ngb=0.01123596 "gear box ratio";
            parameter Real Radapt=ngb*l "r_{gearbox}*r";
            parameter Real poles=2 "Number of poles-pair";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real wbase=2*pi*freq;
            parameter Real Ar=pi*l^2 "blades area";
            Real lambda "Tip speed Ratio";
            Real lambdai "Tip Speed Ratio optimal";
            Real cp "Capacity coefficient";
            Real Pw "Power in the Wind";
          equation
            lambda=omega_m*wbase*Radapt/(vw*vw_base);
            lambdai=1/(1/(lambda + 0.08*theta_p) - 0.035/(theta_p^3 + 1));
            cp=0.22*(116/lambdai - 0.4*theta_p - 5)*exp(-12.5/lambdai);
            Pw=0.5*rho*cp*Ar*(vw*vw_base)^3/(Sbase*1000000.0);
            Tm=Pw/omega_m;
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={5.2917,-1.4606},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-39.3935,-41.4606},{39.3935,41.4606}}, textString=
                                                                                                    "wind", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end WindBlk;

          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end PSAT_Type_3;

        annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
      end PSAT;

      model WindGenerator
        import Modelica.Constants.pi;
        import Modelica.Constants.e;
        Modelica.Blocks.Interfaces.RealOutput Vw
          "Connector of Real output signal"                                        annotation(Placement(transformation(extent={{100.0,-10.0},{120.0,10.0}}, rotation=0, origin={0.0,0.0}), visible=true, iconTransformation(origin={0.0,0.0}, extent={{100.0,-10.0},{120.0,10.0}}, rotation=0)));
        parameter Real tstart=5 "Start time of the wind gust";
        parameter Real tstop=10 "Stop time of the wind gust";
        parameter Real v0=14 "steady state wind speed";
        parameter Real vmax=25 "peak wind speed for Mexican Hat";
        parameter Real wmag=-4 "magnitude of the gust of wind";
        parameter Real sigma=1 "Mexican hat wavelet shape factor";
        parameter Real typ=1 "1:constant 2:gust 3:mexican hat";
      protected
        parameter Real wgwidth=tstop - tstart;
      equation
        if typ == 1 then
          Vw=v0;
        elseif typ == 2 then
          if time > tstart and time < tstop then
            Vw=v0 + wmag*(1 - cos((time - tstart)*2*Modelica.Constants.pi/wgwidth))/2;
          else
            Vw=v0;
          end if;
        else
          Vw=v0 + (vmax - v0)*(1 - (time - (tstop + tstart)/2)^2/sigma^2)*Modelica.Constants.e^(-(time - (tstop + tstart)/2)^2/(2*sigma^2))
            "2/(sqrt(3*sigma)*Modelica.Constants.pi^(1/4))*(1 - ((time - (tstop + tstart)/2)/sigma)^2)*Modelica.Constants.e^((-((time - (tstop + tstart)/2)/sigma)^2)/(2*sigma^2)) + v0";
        end if;
        annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255},
                  fillPattern=                                                                                                    FillPattern.Solid,
                  lineThickness=                                                                                                    0.75, extent={{-100.0,-100.0},{100.0,100.0}}),Bitmap(visible=true, origin={-0.1255,0.0}, fileName="",
                  imageSource=                                                                                                    "/9j/4AAQSkZJRgABAQAAAQABAAD/2wCEAAkGBhQGERQTBxQWFRUWGCAYGRcYGR0cGRccGh8g
GxggHhccHykgHBomIhgYIC8gIycwLjA4GiAxNTAqNicrLCkBCQoKBQUFDQUFDSkYEhgpKSkp
KSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKSkpKf/AABEIAL0B
CwMBIgACEQEDEQH/xAAcAAEAAgMBAQEAAAAAAAAAAAAABQYDBAcCAQj/xABCEAACAQMDAgQE
AgcGAwkBAAABAgMABBEFEiEGMQcTQVEiMmFxFEIVIzNSgZGhFlNicpKxQ2OiCBc2RHOCsrPh
J//EABQBAQAAAAAAAAAAAAAAAAAAAAD/xAAUEQEAAAAAAAAAAAAAAAAAAAAA/9oADAMBAAIR
AxEAPwDuNKUoFKUoFKUoFKVWuoetl0mT8PpcMl3dYz5MWPgBGVMsh+GJT7nnkcGgstKo73mv
XYDWsGnQcfs5pJZHH03RgLn7VGz+KV10iQvXli0akgC4tzviJ9eCcr74JLd+KDpVKhOnOtLP
qwZ0SdJCOSvKuPujAMB9cYqKvOvWvZng6RtmvHjbbJLuEdvG3qDKc7mHqqg0FwpVEnl6hXLR
JpZHomZ92PbccAn618i8SJtF462sJrVf7+P9fAAPVjHkpn0GDQXylYLG+j1KNZLF1kjYZV0I
KkfQis9ApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSq5rOuTXcr2nTHlmdFD
SyyZMVuG5QMF5aVhyE9B8R4wGCS6h1pOnbWa4ufliRnxn5iBkKM+pOAPvWv0lpI0m1j/ADSS
ASzSY+KWVwC7n7nsPQAAcAVw7xM8MdUgja81O6/Gqg3PjcDGPUrH8oQdztxjvjAJrufSGo/p
awtZsY3wIxHsSoz/AAzmgl617+wj1SN4r5A8bjaysMgg1sVo61DPPCw0aRI5uCrSLvTg8ggE
HB7ZHbvzQfmHpnoV9V1qSx0+R0WCWQPKpw6xRsUJyPzNwvA7v2xmv1BpGkRaFCkGmII4oxhV
Hp75Pcknkk8kkk1ynwqgl6U1S9h6tUR3N4RJE35JsM7SbH7fnU7e/uAa7FQK+EbuDX2qf4s6
9L05pU82mHbJ8KBvVN7BSR/iwTg+hwaCmaZ1FcaVrd5a9D2qT2wK+ZGG8uKKXADuHwVTnIKg
c7DgZFXU2us3HxGexi9o1ikkAHoDIWUn7hRUz0x03D0pbJb6coCqPib80jY+J2Pqx/8AzsAK
laCqw9QXmif+KoIzH63NqWZEHoZIWHmIvuy7wOc4AzVoilE6hoiGUjIIOQQeQQR3FR3Uus/2
etLi5K7vJjZwucbiBkDPpk4Ga5d4UdOXXVdt+I1+6nS1MjtFbwuYlbJO8koQwi3EhUBHb27h
2F51jIDsAT2BIya91X5PD/T5s+dZwMT3ZowzH7ucsT9c1E3XTE/Rw87o5neNR8djI7NG6jv5
LMSYpMdgPhPAxQXalaGh61F1Fbx3GnNujkGQfUehBHowIII9wa36BSlKBSlKBSlKBSlKBSlK
BSlKBSlKBSlKDxPMLdWZ+ygk/Yc1V/DK3b8Ak91zLds1zIfcynco59FTYo/y1ZrqD8SjofzK
V/mMVB+H04k021UfNDEsEi+qyQjypFP1DIfv3HBoLD3718RBGAEGAOAB2FfaxXV0tkjSXTBU
RSzMTgKoGSSfQAUGWlYra5W8RXtWV0YBlZSCrA8ggjgg+9ZaCq+J2mrfabPIeJLdDcROPmjk
hG9Sp9O2D9Cam9B1L9M2sE4GPOiSTHtvUNj+tQ3iLqAispLaH4p7tWt4Yx8ztINpOPRFBLM3
YAfaprQ9MGi20Fup3CGJI8++xQuf44oN6onqjp2Lq21ktb8sEkAyUIDDawYEZBHdR6VKkZqn
y+FNlKpJ878Rnd+M81hc78bd3mA+35cbf8NBcaVEdMJdQQlOomR5EYqsqcCZABtcp+RzkgqO
MgkcEVD654iJpskqafC9wLYg3UiECO3T82WPzuFy2xATxg4oLDrukLr9tNb3JIWVGQkdxuGM
jPqO9eOnNI/QFpBbs+/yY1j37du7aMZ25OO3vUf1DrL6BLBPKc2bApOcD9UWwYpScZ2Zyjc4
G5T6Gp9HEgBQggjII7EHtzQeqg+rusIOi4RNqe47m2IiLueRyCQoHb0PJIH8xU5WvPZx3pRp
0RzG25CQDsbBGVJ7HkjIoOedFyarGLmSCwhhjuJjPGk87IY94G74FjYjJG4g7eS3HNWBbzWL
cEz21jL/AIY7iVCfpl4SM1a6UFa0brqO/mFtqkUtpcn5YpgMSYAJMUqkpIBn0OeDxxVlrQ1r
Q4eoIjFqK7l7g9mRh2ZGHKuO4Iqs2PXkPTiSW/V9wiz27+XuIO6dCA0UixqCzEqwDbRgMrem
KC60qB0vryw1llWwu4WduyFgshPt5bYbP0xmp6gUpSgUpSgUpSgUpSgUpSgUpSgq/iB1a3S8
Crpiebdzt5dvF3LN6sR+6oOT9wCRnNUnw96J1rpmVri6lhInkDz27uSWLHMj7lUqsoz+UkHs
ewq4RKL/AF2QzjP4azTys/lMzv5jD6kIi59h9TVuoFY7m2W8Ro7lQyOpVlIyGUjBBHqCDisl
KDks3hbqfS7N/YLUNkJJIgmyVjB5wuQ6k5PfaD7k+u7peh9R3eF1TULeFR3dIo5JD9NvlquP
rkHgV0qZPNVgpIJBGR3GfUfWoToS8a+061a5YvIIxHIxO4mSP9XJlvU7kbJoPnT/AEbFocjT
yvJcXLja1xM259uc7VHCxpk/KoH1zgVP0qB6o6kbpfypZoS9sW2zyq3xQAkBHKY+KPJO4g5A
5waCeqoeJ/S911fZ/h9CmWIlwX3FlWRMEFSygnGSDjHOKtwYEZB475rzFMs4zCwYdsg5H9KC
vySDw/0r1m/B24HsX8tcD32g4+uB74qJ8ONd/wC8PT55NWto40llkQqoIWVCBliTyx+IqWHc
qe3YSGsdLXc121zoV9+H3oqSRNAsqP5e7acllK/Oe1fNN6juNOuUtOqUjDS58i4hyIpiuSUZ
GyY5dvOMkNzg8YoLOYVZdjAFcbdpGRjtjHtVLuvDybTiT0ZfS2Sk5MJVZoB3J2Ryfs8k+nH0
q70oKLa9Hanekr1BqzNERgpbwxxMw/8AVA3Ln6c88EVcrCwTS4kislCRxqFVR2AAwBWxUd1H
rA6ftJ7lhu8mNn29txUEgZ9MnAoN2WdYP2rBfuQP969qwfleRVR0HoS3uYEl6jijurmVQ8sk
yiT4m+Iqm8HZEudqqoAAHbOakbfoq202RZNGU2zK2SITsSQeoeIfAwI4yRkdwQaCernOm2Mm
pdTXFw8EixQWwiWR0Kq7kjlCRyMFxke31FdGpQRmudM23UsZj1mFJV/xD4l+qsPiU/UEGoLS
tSk6WuksNYZ5IpQfwlw3JJUZaGVv7wAZVj8w/wAQq4VXev8AS/0pp8+ziSJfPib1SWH442B9
OVx9iaCxUrU0jUBq1vDPH2ljWQfZ1DD/AHrboFKUoFKUoFKUoFKUoFKUoKhqLDSdatpZCQt1
bPb5x8JkiYSxgnsGKtLjPfFW+tDW9Ei6hhaG/BKnBBBwyMOVZWHKuDyCK51qnitJ4eXP4Lqd
Dc4UNHPDgSOrEhRJEcDzODkgjPBxzQdB6khuZ7aQdPusdxgGNnAKkqQSpB9GAK59N2fSueaf
43vZgxdS6fdJcIdrCFNykjuQGIIyfTLenJzVq6T8RI+rpTHbWt5FhS3mTRBY+CBjcGPxHOQP
oatlBz2Pru+6s/VdMWE1vu4a6u12JED6rH/xWxnAB4OMjFXPQtGTp+3jt7TJWNcZb5mJ5ZmP
qzMSxPuTW/WrqkL3MEqWbFJGjZUcd1YghTz7HBoNqsN7ZpqEbxXQDI6lGU9irDBH8jXMvDTx
dXUx+D6tYQ3cZ2bnwolIO3BzwsueCvr6ewuvVHXFp0hH5mrSqCRlY1IMj/5UHJ9OTwM8kUFJ
vbtzosUdyrTR2t2La7CgkvBbSlGO0ZLAqkZYexarB074k6VdyR2mhyxrlcooQxx9/kGQoD+u
3H9a2fDCR7vT0nuk8trmSW4K98CaV3Xn1G1lI+9bvU/Q9p1dGU1aFWOOJAAJE+quOR6cdjjk
Ggnqq3ibHGdMuZLpgjQr50T5wUmj+KEqT+YvtX67setcx8O9E1Ga9u7KXVJ4PwjAbMbzIhJA
ZFkJCLgIex+cV1S36HiZ0k1iWa8eM7k/EMCiMOxWFFWPcOcMVLDPegltFunvraCS7XY7xI7p
+6zKCw/gSRUf1Tr0mkeRHpcXmz3EoRVJwqqOZZG/wqv9WWp2qrrGoLZaxp6zEDzYLmNc+rZg
fH3xGaC1Voa9pC6/bTW85IWaNoyR3G4YyPqO/wDCt+lByzpPxKXpJf0d16TBPbgIspDNHNGO
EYMBnsMZI5x6HIHTbO8TUI0ltGDI6hlYdmVhkH+Rr3LAs/7VQ33AP+9egNvag+0qJ1XXP0TP
axyJlLh2i355SQKXQY9QwRxnPBA754lT9KCD6j65suk8DW7hI2IyE5Z8HgHy0BbbwecY4NVj
WutYPEGJtP6PmV5bhCJHKsFhhPErEMAWYg7Qg5ywJwOa3PC2xSCKY3YY34lZLySQfrGkHK4Y
j9lsKlNvw4I9c1JdV9DRdQ4mtD+HvI+YrlAA6kdg376HJBU+hPvQWG0tlso0jh4VFCgfRRgf
7VlqudDdRv1DA/6RULcW8rW86rnb5kfcrn8rAhh98elWOgUpSgUpSgUpSgUpSgUpSg1dV1Fd
HglnuvkiRpG+yAsf48VQPCjpprzzNX14Brq8O9MjiKI/IF9sqF5/dCj3zdOqtIOvWVzbwkBp
YmRSewJBAz9M4rS8Prr8Rp1ssuRJDGIJVPzLJCPLcH65X+OQexoLFSla2p6imkQyTXhxHEhd
j3wqjJ49Tx2oNmlUjRNPu+soxc6/NLbxSjdFaQMYiqHlTLMv6wuwwSqlQPbkgWPROm4ent/4
DzPjxu8yaSX5c4x5jNjue3f17Cgg+q/Ciw6wdpb+MpMwwZYm2scdiRyrH0yVJ7e1Reh+Bema
M4aVXuGHIEzAj/QoUMP8wNdEqt9W6OcpfaaD+JtQSADjzou8sLehDAZXPysFPvkLGBt4Wsd1
cC0RncgBVLEk4HAzyfQV8srxdQjSW1O5JFDqfdWGVP8AIioDrzo3+3EEdu8zRRiZZJQoyZUX
OU7jHcEE5AIBwcUFC8LmHVOo/pGGSWSQ25F0zLtiSVyojhiGM7VVGPc/lOck10HXOvrLpqZY
dZm8p2GV3RybSPpIF2ffnipXStJh0GJYdMjWKNeAq8D+J7lj6k8mvGs6FB1FEYtXiSVD6MOx
7ZB7q31BBoPmmdQ22tDOl3EMv/pyK2PuAeDUZ1t0WnWUSBnMU0LeZBMvzROMEH6jgZGR2HtX
Otd8DU0WQz6DCLyLu1rJI0ci9+Yp1I9xw4Pb8xxUbeJeJuk8Orq8DxL+vsLhy08J4IKQyAh1
wfTJ7YznAC46drevaI5i1ixjvUXgTQyJGzfUhj/TYvr34q19NapeaqXbWrRbRBwimYSyP9Ts
G1R9Mk/w5PDNP8f9S05tmpLDIVOG8yMo+Rwc7CADn/D/AAq7aV44S6gyhLOGQN/d3kYf+EUg
VifpQX2Prqye6e0edUuIzgxvlCSRkbSwAbIOfhJqeBz2rmHUlxp3WAB6m02+R1GBJ+Gk3Adw
PNh3Bl5PBJHPYGqtH0zoRzGmq3kCnhoZGaIYPcbZIl4I49aDoj3w601GJNPO63sHMksg+V7g
qUjjVux2K7s+M4JUcVdKqei9U6RocCQaVd2ccSDCqJkH3Jy2ST3JPJ9azXHiZplt899bn/K4
b/45oLNXxmCAljgDkk+lc+1Lxz02zRmsmluNvfyomAHoMu4VQPrn+dff0HfeIag9TE2Vo3P4
SJszSj2mlx8Kn9xR684IoJDw6xeG+uof2dzdu0R9HSMLFvH0ZkYj6YqUbq6O2vRZagjxSSAm
F2AMc4AywRweHX1VgD2xnIzMWlolgix2ihERQqqBgKAMAAe1U3xAA1O70u1tuZhdrcnAOUig
BLkkfKGJCjPBJoLvSlKBSlKBSlKBSlKBSlKBUHe9PvHObnRJBFK4AkRl3RT7eAXUEESADaJF
OcYBDAACcqM6o1BtJsrqa3+aKCSRfuiFh/UUHPU8dhFdPaXFlJJMjmPFq/nByvzbQURj2Pp6
VCeJviu0qiyu7Ke3V2RpTNgFo1cMwVVyGDbcE7vcYrovhv0vb9P2MDaeql5YkeSbu0pZQxJb
vtyTgZwK3+sOj4OtbdoNTX6o4+aNvRlP+47Ggmx9K8XFwtojPcsFRAWZmOAqgZJJPYADOaon
SnWh0WQab1mwiuYwFimY4juk7IyseznsVPc/XIF4vrJNTieK8XdHIpRl91YYIyOex9KDLFKJ
1DREMpGQQcgg8gg+oqN6n1RdGtJpZsnCEKo5Z3b4UVR6szEKB7mqnZdDah0sdnSt+v4b8sFz
H5nl59FkUhiPYcD/AHqTsekLi7uY7jqq6FwYfihhjj8uGN8EeYQWYyOAcKT8uTjvwEx0tpja
LY20E+C8UKI2O25VAOD7ZFVufxWi0QsnVVvcWjqcFvLaSFvYxzKPiB+oH86vNYjdIHEZZd5U
sEyNxUEAkL32gsoJ+o96Dn8XV48UWFv0/FJ+HSWOSa6kG1f1TpKEjXuzsVA5xtGTg8V0WlKD
Q1zWF0GB57hWZI8F9gyVTPxNj1CjLHHOAcZ7Voa/0zD1akckblJU+OC6iI3x5HBVh8yEHlTw
QfsanSM96qvQb/hDe2gPw2tyVjH7sUirKi/Zd7KPYKB6UFK1ywt9dmWy8Solhu24t7+IbEuA
O3xdg/IBR8jJ4xuXNZ6i8HhoSH9K7ljUcXtuhdAABk3FpkunY/HExUZ5Wu7a9oEHUsDQasge
NvQ9wfQqe4YehFU7RNVn6BnSx6nkMttIdtpeN7+kMx9H/dY9/wCihyKDT7noGLzCsklsxyLy
wunVTyByfiT2XDxg+matPTviBNqjbbLV4jntDqNuqY9P20Z2sef3gT7Crz1Z0mui7rvpub8F
M7qjJjNtcPK6oolhwQMswBkUZAJPNUCbSbd5jFq0K6ReyfD8USyaddEYPwq4KJ2GNpG3d3LH
FBb9Rsbm3QSa9o1hfADl7XBcL3ysUse5v8qsTzVYi1TpfXji/tzavnG1lkjwe3JiYqP418ht
7noE4vmm04Z4mgzc6a2Wz8UL5eEtnbnP1AFV/UNB/TGsJNrscdzBIvnTtp26RWXlA5RSXTLB
dwHPDkeuAsnUXTdlq6wWfSGpzyNcOIxbi682BI1BeRniznCqnAzyQPqRerfpLVNPOLTV96AA
Kk1qjEAe7qysfvXjQOkNF1mMPoEULbfzRs6yxnHqwYSI/wB8GpK86YurfB6fv5Y8f8OdVuEI
9t7YlH33mg8jStVlGJb62TP5ktCWH23TFc/cEfQ1vdO9KR9Pl5C8k08v7SeU7pG9QowAFQZ4
RQAK8aBc36ts6jigPfE1u52n23RSAMvGOQW59hU9QKUpQKUpQKUpQKUpQKUpQKx3EAuVZJRl
WBUj3BGDWSlBU/Dx306F7C/OZbJvLBP/ABITzbuPpt+D7xsPSrZXLfGy8m6WNnqWinbLE5hf
jKyRuNwWQeqZQ8ehbIwcESPTHjTZ61Cr6putGPH6wHymI77JsbSO/BweDxQWjqrpC26yh8nW
U3DurDh4z7q3ofp2PqDUR0P0A/RTvsvp54CgVIJOVjwe4OeOOMKFHPOeMWXTNVi1mMS6ZIss
ZJAdDlSRweRX3VNOXV4ZIbjIWRSpKnDDPYqfRgeQfpQbVK49qPihe+GUwtOrIfxSd4rpDsaW
P3KkENIOxGQfvkMZmLx/0uSMM7TK392YzuH8QSv/AFUHSKp8l0NT11Et+fwlo5kYEYV53TYh
5znbGXwfQiof+3Go9Y4TpKylto34N3dADywe7JDnDkDtyRngj1q5dOdNRdMRFLPczMd8krnd
JK5+Z3b1Y/yHpQS1eXcRjLkAe5r1WjrWiw9QwPBqqCSJ/mUkjscjkEEEEA5FBr6x1ZaaBGZN
TuIkUe7AsfXCqOWP0AzUH4aXP6cjutQ2FBeTl0Vu/lxKsUefTJ2MePf171Cn/s96YZA+bjb/
AHfmDYf47d+P/dVo6o6Xlv7aOPpq4azkg/ZbOIiANoR4xwUxjHB29wD2IWStPWNIi16F4NTQ
SRyDDKf6EHuCDggjkEAiuT6H4oataXLafqtilzdRjPwyLCXUAfFkgo2e/wAIH24q1w6/rOsn
ZbafFZ/824nEoA9cRRgEtjOMkD60FI6s1m90CS30m5RropcRTwS5G+eCIs3ltnjzgyKM+uO3
Izc7/r6w1uAxdRW1ygcYaGe0lJ/6VIz6gg5H0rLL4UQX8TnVpJJryQAm8J2yI68oYlU7YlU8
hV+xJqU6E1uXVrdk1fH4q2cwT47M6dnHA+F1KuCABycUHN7TU9T6aSZOkLe4u7AJ+rF3EVeE
+qopIkmjAxgY9gMYO6f6E6Gtktluek7x1uHH62VAvls/dkktCAqKpPCAKwHZhXTaqXUPRrmV
rzpSQW95xu/ubkDkLMnr6jePiGe/bAQuu2g3bur7VonAwupWBcFeDy+z9bHjvhg6DPc1Z+kG
meMm4vIr2E/sZkUByMnIcodjEDA3KATzkV56S6wXqUPHcIYLqE7Z7d/mQ+4P5oz3DDg5Fer/
AKLimczaUz2k55MsGF3n/mREGOX/AN6k+xFBYKVVn6iuenP/ABND5kQ/81bKzKBzzLb8yR+n
KFx77asGn6lFq0ay6dIksbdnRgynHB5HseKDZpSlApSlApSlApSlApSlApSlBH69ocXUlvJb
6ku6OQYPuPUEH0YEAg/SqT0h/wDzCE2PUxHkb2MF1tPksrnOyU8iKTJPzYU5wCcV0avLoJAQ
4BB7g9jQYrWaN0BtGQp6FSNuPpjio7WesLPp5S2q3MUeATtLgucd8IMs32ArDN0Fp05JksbU
knJPkpkn7ha2dO6Ts9JOdOtYIye5SJAT/EDNBy8a3a+NmpRQttS2tN0gV+JbonAwq/ljG0Fu
ckY4H5evJYxxhQkaALwoCj4QO2OOK5r1n4HQ6s/4jpd/wlwDuAXIiLDkEbeYmzj4lyOPlzzX
zR+t9S6OIh8QLZ5IhnF5Au8AD1kCDt9cBuPlPJoOpUqlf982kbd34wY9vLl3f6dmf6VF3/8A
2gNMtP2Bmm/yR4/+wrQSuu9f/wBlNTjt9c2pa3EQMU54CSKSHVyfykFPi9Mj0JK3NW3cr2rh
fUlle+OM8P4G2a1s4c7Zp1wzb9u8gfm4UYVeOOWGRjomm9ET9LRLH0xeuFUAeVdL50fAxlSp
R484zgNt74UZoLjSqbPLrqLiBNNZv3i84H+jGR/qNY06a1PXcDqW9SGP80NkpTf953y4HoQo
HfvQYsQ9Q60tzZ426fC8c0/ZTI/aPf2by1MjNz8JcA81dbS7S/RZLVgyOAysOzA9iD6g981T
evdBj0nRZbfR18mBAgcR9xCHUznJySdm9iTknnOc1dLdVVFFvjZgbcdsY4x9MUGSqlbRfo3X
JRGBtu7QSMf+ZbuI+31SVef8NW2qdaXn6Z1yQ2ozFZ2phd+cedM6PsBxg7UjGcHgtiguNKUo
Kn1t009yUvtAG29thlMcefH3eF/dWGcZ7E8EZJqd0DWk6itobmz+SVA4HGRnupxxuByD9Qa3
6pnhhMWivkYYWLUblI/8u/d/u7UFzrxFCsOfKULk5OBjJ9zj1r3SgUpSgUpSgUpSgUpSgUpS
gUpSgUpSgUpSgUpSgjb/AKZtNVOdQtoJT7vEjH+ZFebDpa00o7tPtbeI+6RIp/mBmpSlApSl
ApSlB4miFwpWYBlYEEHkEHggj2qnWugXvRg2dNsl1bDOy2ncpJF7LHcbWyg7BXHGB8VXSlBT
ANX6jAWdYdNjPzlX/EXHccIcCJMjcN3xEZBA4qx6HoUXTsIh05dqgkkk5Z2PLMzHlmJ7k1IU
oFYrq4FojO4ZgoyQilmIHfCryx+gGT6ZrLSgp9z1pLrWYujoJJJDwZp43hghPbLeYod2H7ig
/UiprpfQB01bJAHMjDLSSHgySOS0jEemWJOPTgVLUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFK
UoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFK
UoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoP/2Q==
",              extent={{-99.8745,-96.8769},{99.8745,96.877}})}), Diagram(
              coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})));
      end WindGenerator;

      package GE
        package Type_3
          package Turbine
            model Rotor_Model

            public
              Modelica.Blocks.Interfaces.RealInput Pm "Mechanical Power Input" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-66.2513,-29.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-138.6259}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Pe "Electrical Power Input" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-65.7168,-104.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-1.6523}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput omega_gen
                "Engine shaft angular velocity"                                               annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={-144.7168,-169.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-4.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput omega_turb
                "engine shaft angular velocity"                                                annotation(Placement(visible=true, transformation(origin={-142.0,21.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0), iconTransformation(origin={-2.0,-140.0376}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            protected
              Modelica.Blocks.Continuous.Integrator integrator1(y_start=wt_x6_0) annotation(Placement(visible=true, transformation(origin={-27.2938,51.715}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(y_start=wt_x8_0) annotation(Placement(visible=true, transformation(origin={-25.0,-38.4407}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(y_start=wt_x7_0) annotation(Placement(visible=true, transformation(origin={35.0,51.7151}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator4(y_start=wt_x9_0) annotation(Placement(visible=true, transformation(origin={35.0,-38.3965}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={-77.9503,51.6035}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible=true, transformation(origin={-105.0,51.7929}, extent={{-10.0,10.0},{10.0,-10.0}}, rotation=0)));
              Modelica.Blocks.Math.Division division2 annotation(Placement(visible=true, transformation(origin={-105.0,-37.9398}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add3 add32(k1=-1, k2=-1, k3=-1) annotation(Placement(visible=true, transformation(origin={-75.0,-38.2071}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain i2H(k=1/(2*H)) annotation(Placement(visible=true, transformation(origin={-51.5025,51.5804}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_i2Hg(k=1/(2*Hg)) annotation(Placement(visible=true, transformation(origin={-52.0335,-38.3327}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain1_wbase(k=wbase) annotation(Placement(visible=true, transformation(origin={7.1416,51.7326}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_wbase(k=wbase) annotation(Placement(visible=true, transformation(origin={6.8708,-38.4743}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation(Placement(visible=true, transformation(origin={-30.0,8.0513}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Dtg(k=Dtg) annotation(Placement(visible=true, transformation(origin={-60.0,7.5203}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation(Placement(visible=true, transformation(origin={95.0,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Ktg(k=Ktg) annotation(Placement(visible=true, transformation(origin={122.4495,10.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add3 annotation(Placement(visible=true, transformation(origin={67.5947,-20.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add4 annotation(Placement(visible=true, transformation(origin={-25.0,-80.0}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add5 annotation(Placement(visible=true, transformation(origin={-25.0,80.0}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Sources.Constant Const1_wndtge_spd0(k=wndtge_spd0) annotation(Placement(visible=true, transformation(origin={22.1822,-90.0}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_spd0(k=wndtge_spd0) annotation(Placement(visible=true, transformation(origin={15.0,90.0}, extent={{10.0,-10.0},{-10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_ang0(k=wndtge_ang0) annotation(Placement(visible=true, transformation(origin={25.0,-2.4551}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            public
              parameter Real H=0.3 "inertia (p.u.)";
              parameter Real Hg=0.3;
              parameter Real wbase=1;
              parameter Real Dtg=1;
              parameter Real Ktg=1;
              parameter Real wt_x6_0=1;
              parameter Real wt_x7_0=1;
              parameter Real wt_x8_0=1;
              parameter Real wt_x9_0=1;
              parameter Real wndtge_ang0=1;
              parameter Real wndtge_spd0=1;
            equation
              connect(Const_wndtge_spd0.y,add5.u1) annotation(Line(visible=true, origin={-7.25,88.0}, points={{11.25,2.0},{-2.75,2.0},{-2.75,-2.0},{-5.75,-2.0}}, color={0,0,127}));
              connect(Const1_wndtge_spd0.y,add4.u2) annotation(Line(visible=true, origin={-5.4544,-88.0}, points={{16.6366,-2},{-4.5456,-2},{-4.5456,2},{-7.5456,2}}, color={0,0,127}));
              connect(omega_gen,add4.y) annotation(Line(visible=true, origin={-72.1792,-87.5}, points={{9.4624,-7.5},{7.1792,-7.5},{7.1792,7.5},{36.1792,7.5}}, color={0,0,127}));
              connect(omega_turb,add5.y) annotation(Line(visible=true, origin={-65.5,87.5}, points={{5.5,7.5},{5.5,7.5},{5.5,-7.5},{29.5,-7.5}}, color={0,0,127}));
              connect(Const_wndtge_ang0.y,add3.u1) annotation(Line(visible=true, origin={49.196,-8.2276}, points={{-13.196,5.7725},{3.3987,5.7725},{3.3987,-5.7724},{6.3987,-5.7724}}, color={0,0,127}));
              connect(Pe,division2.u1) annotation(Line(visible=true, origin={-126.1792,-30.9699}, points={{-21.5376,0.9699},{6.1792,0.9699},{6.1792,-0.9699},{9.1792,-0.9699}}, color={0,0,127}));
              connect(Pm,division1.u1) annotation(Line(visible=true, origin={-126.3128,45.3965}, points={{-21.9385,-0.3965},{6.3128,-0.3965},{6.3128,0.3964},{9.3128,0.3964}}, color={0,0,127}));
              connect(integrator2.y,Gain_wbase.u) annotation(Line(visible=true, origin={-8.8469,-38.4575}, points={{-5.1531,0.0168},{0.7177,0.0168},{0.7177,-0.0168},{3.7177,-0.0168}}, color={0,0,127}));
              connect(Gain_wbase.y,integrator4.u) annotation(Line(visible=true, origin={21.2177,-38.4354}, points={{-3.3469,-0.0389},{0.7823,-0.0389},{0.7823,0.0389},{1.7823,0.0389}}, color={0,0,127}));
              connect(integrator1.y,Gain1_wbase.u) annotation(Line(visible=true, origin={-9.2172,51.7238}, points={{-7.0766,-0.0088},{1.3589,-0.0088},{1.3589,0.0088},{4.3588,0.0088}}, color={0,0,127}));
              connect(Gain1_wbase.y,integrator3.u) annotation(Line(visible=true, origin={21.2854,51.7238}, points={{-3.1438,0.0088},{0.7146,0.0088},{0.7146,-0.0087},{1.7146,-0.0087}}, color={0,0,127}));
              connect(Gain_Ktg.y,add31.u1) annotation(Line(visible=true, origin={21.7313,46.5345}, points={{111.7182,-36.5345},{114.7181,-36.5345},{114.7181,23.4655},{-114.7364,23.4655},{-114.7364,13.069},{-111.6816,13.069}}, color={0,0,127}));
              connect(Gain_Ktg.y,add32.u3) annotation(Line(visible=true, origin={22.2231,-34.3404}, points={{111.2264,44.3404},{114.2264,44.3404},{114.2264,-32.4736},{-115.2281,-32.4736},{-115.2281,-11.8667},{-109.2231,-11.8667}}, color={0,0,127}));
              connect(add2.y,Gain_Ktg.u) annotation(Line(visible=true, origin={108.2248,10.0}, points={{-2.2248,0},{2.2247,0}}, color={0,0,127}));
              connect(add32.y,Gain_i2Hg.u) annotation(Line(visible=true, origin={-64.0112,-38.2908}, points={{0.0112,0.0837},{0.0112,-0.0419},{-0.0223,-0.0419}}, color={0,0,127}));
              connect(Gain_i2Hg.y,integrator2.u) annotation(Line(visible=true, origin={-38.5084,-38.3867}, points={{-2.5251,0.054},{0.5084,0.054},{0.5084,-0.054},{1.5084,-0.054}}, color={0,0,127}));
              connect(add1.y,Gain_Dtg.u) annotation(Line(visible=true, origin={-44.75,7.7858}, points={{3.75,0.2655},{-0.25,0.2655},{-0.25,-0.2655},{-3.25,-0.2655}}, color={0,0,127}));
              connect(Gain_Dtg.y,add32.u1) annotation(Line(visible=true, origin={-84.5,-11.3434}, points={{13.5,18.8637},{-5.5,18.8637},{-5.5,-18.8637},{-2.5,-18.8637}}, color={0,0,127}));
              connect(Gain_Dtg.y,add31.u3) annotation(Line(visible=true, origin={-80.1801,15.7288}, points={{9.1801,-8.2085},{5.1801,-8.2085},{5.1801,-5.7288},{-9.7702,-5.7288},{-9.7702,27.8747}}, color={0,0,127}));
              connect(i2H.y,integrator1.u) annotation(Line(visible=true, origin={-40.0996,51.6702}, points={{-0.4029,-0.0898},{-0.4029,0.0448},{0.8058,0.0448}}, color={0,0,127}));
              connect(add31.y,i2H.u) annotation(Line(visible=true, origin={-64.8645,51.5919}, points={{-2.0858,0.0116},{0.362,0.0116},{0.362,-0.0115},{1.362,-0.0115}}, color={0,0,127}));
              connect(integrator2.y,add4.u1) annotation(Line(visible=true, origin={-11.75,-56.2203}, points={{-2.25,17.7796},{1.75,17.7796},{1.75,-17.7797},{-1.25,-17.7797}}, color={0,0,127}));
              connect(add5.u2,integrator1.y) annotation(Line(visible=true, origin={-12.3235,62.8575}, points={{-0.6765,11.1425},{2.3235,11.1425},{2.3235,-11.1425},{-3.9703,-11.1425}}, color={0,0,127}));
              connect(add1.u1,integrator1.y) annotation(Line(visible=true, origin={-15.2204,32.8832}, points={{-2.7796,-18.8319},{1.9265,-18.8319},{1.9265,18.8318},{-1.0734,18.8318}}, color={0,0,127}));
              connect(add1.u2,integrator2.y) annotation(Line(visible=true, origin={-13.5,-18.1947}, points={{-4.5,20.246},{2.5,20.246},{2.5,-20.246},{-0.5,-20.246}}, color={0,0,127}));
              connect(add3.u2,integrator4.y) annotation(Line(visible=true, origin={49.8987,-32.1982}, points={{5.696,6.1982},{-0.8987,6.1982},{-0.8987,-6.1983},{-3.8987,-6.1983}}, color={0,0,127}));
              connect(add3.y,add2.u2) annotation(Line(visible=true, origin={80.7973,-7.6625}, points={{-2.2026,-12.3375},{0.7973,-12.3375},{0.7973,0.675},{-0.7973,0.675},{-0.7973,11.6625},{2.2027,11.6625}}, color={0,0,127}));
              connect(integrator3.y,add2.u1) annotation(Line(visible=true, origin={72.25,33.8575}, points={{-26.25,17.8576},{7.75,17.8576},{7.75,-17.8575},{10.75,-17.8575}}, color={0,0,127}));
              connect(division2.u2,add4.y) annotation(Line(visible=true, origin={-98.25,-61.9699}, points={{-18.75,18.0301},{-21.75,18.0301},{-21.75,-18.0301},{62.25,-18.0301}}, color={0,0,127}));
              connect(division1.u2,add5.y) annotation(Line(visible=true, origin={-98.25,68.8965}, points={{-18.75,-11.1036},{-21.75,-11.1036},{-21.75,11.1035},{62.25,11.1035}}, color={0,0,127}));
              connect(division2.y,add32.u2) annotation(Line(visible=true, origin={-90.25,-38.0734}, points={{-3.75,0.1336},{0.25,0.1336},{0.25,-0.1337},{3.25,-0.1337}}, color={0,0,127}));
              connect(division1.y,add31.u2) annotation(Line(visible=true, origin={-91.4627,51.6982}, points={{-2.5373,0.0947},{0.5124,0.0947},{0.5124,-0.0947},{1.5124,-0.0947}}, color={0,0,127}));
              annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-1.9109,6.1667},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-49.8299,-36.1667},{49.8299,36.1667}}, textString=
                                                                                                    "Rotor", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
            end Rotor_Model;

            model Wind_Power_Model

            public
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-68.0,-46.4927}, rotation=0), visible=true, iconTransformation(origin={2.0,-2.4053}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={62.0,-34.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-76.5688}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput omega "Turbine speed" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-68.0,21.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-146.3226}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={43.0,-74.0}, rotation=0), visible=true, iconTransformation(origin={-2.0,-71.3573}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              import Modelica.Constants.inf;
            protected
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=inf, uMin=0.1) annotation(Placement(visible=true, transformation(origin={-106.8708,27.782}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible=true, transformation(origin={-80.0,75.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_KI(k=KI) annotation(Placement(visible=true, transformation(origin={-55.0,75.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=inf, uMin=0.1) annotation(Placement(visible=true, transformation(origin={-23.2941,73.1292}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_wndtge_kp(k=wndtge_kp) annotation(Placement(visible=true, transformation(origin={107.9503,-0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product2 annotation(Placement(visible=true, transformation(origin={-27.4053,-6.6035}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product3 annotation(Placement(visible=true, transformation(origin={-65.0,-20.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product4 annotation(Placement(visible=true, transformation(origin={80.0,-1.6035}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Cp_function cp_function1 annotation(Placement(visible=true, transformation(origin={30.0,58.3965}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            public
              parameter Real KI=1;
              parameter Real wndtge_kp=1;
            equation
              connect(limiter1.y,division1.u2) annotation(Line(visible=true, origin={-93.9354,45.8588}, points={{-1.9354,-18.0768},{1.0646,-18.0768},{1.0646,-5.0643},{-1.0646,-5.0643},{-1.0646,23.1412},{1.9354,23.1412}}, color={0,0,127}));
              connect(Wind_Speed,limiter1.u) annotation(Line(visible=true, origin={-128.1531,27.6446}, points={{-21.8469,-0.1373},{6.2823,-0.1373},{6.2823,0.1373},{9.2823,0.1373}}, color={0,0,127}));
              connect(omega,division1.u1) annotation(Line(visible=true, origin={-108.0,88.0}, points={{-42.0,7.0},{13.0,7.0},{13.0,-7.0},{16.0,-7.0}}, color={0,0,127}));
              connect(division1.y,Gain_KI.u) annotation(Line(visible=true, origin={-68.0,75.0}, points={{-1.0,0.0},{1.0,0.0}}, color={0,0,127}));
              connect(Wind_Speed,product2.u1) annotation(Line(visible=true, origin={-148.4635,14.0554}, points={{-1.5365,13.4519},{26.1487,14.0554},{26.1487,-14.0554},{109.0582,-14.6589}}, color={0,0,127}));
              connect(Wind_Speed,product3.u1) annotation(Line(visible=true, origin={-139.5109,5.7536}, points={{-10.4891,21.7536},{16.75,20.7536},{16.75,-20.7536},{62.5109,-19.7536}}, color={0,0,127}));
              connect(Wind_Speed,product3.u2) annotation(Line(visible=true, origin={-139.2437,-0.0}, points={{-10.7563,27.5073},{16.75,26.7536},{16.75,-26.7536},{62.2437,-26.0}}, color={0,0,127}));
              connect(Theta,cp_function1.Theta) annotation(Line(visible=true, origin={7.0,46.1983}, points={{-27.0,-6.1983},{8.0,-6.1983},{8.0,6.1983},{11.0,6.1983}}, color={0,0,127}));
              connect(product4.y,Gain_wndtge_kp.u) annotation(Line(visible=true, origin={94.2128,-0.8018}, points={{-3.2128,-0.8018},{0.7376,-0.8018},{0.7376,0.8018},{1.7376,0.8018}}, color={0,0,127}));
              connect(Gain_wndtge_kp.y,Pm) annotation(Line(visible=true, origin={122.1088,0.0}, points={{-3.1585,-0.0},{2.8912,0.0}}, color={0,0,127}));
              connect(product2.y,product4.u2) annotation(Line(visible=true, origin={8.5,-5.5}, points={{-24.9053,-1.1035},{-18.5,0.5},{-18.5,-0.5},{59.5,-2.1035}}, color={0,0,127}));
              connect(cp_function1.y,product4.u1) annotation(Line(visible=true, origin={59.75,31.3965}, points={{-18.75,27.0},{5.25,27.0},{5.25,-27.0},{8.25,-27.0}}, color={0,0,127}));
              connect(limiter2.y,cp_function1.Lambda) annotation(Line(visible=true, origin={8.9265,68.7628}, points={{-21.2206,4.3664},{6.0735,4.3664},{6.0735,-4.3664},{9.0735,-4.3664}}, color={0,0,127}));
              connect(Gain_KI.y,limiter2.u) annotation(Line(visible=true, origin={-38.9706,74.0646}, points={{-5.0294,0.9354},{0.6765,0.9354},{0.6765,-0.9354},{3.6765,-0.9354}}, color={0,0,127}));
              connect(product3.y,product2.u2) annotation(Line(visible=true, origin={-44.554,-16.3018}, points={{-9.446,-3.6982},{2.1487,-3.6982},{2.1487,3.6982},{5.1487,3.6982}}, color={0,0,127}));
              annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={5.2917,-1.4606},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-39.3935,-41.4606},{39.3935,41.4606}}, textString=
                                                                                                    "wind", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
            end Wind_Power_Model;

            block Multi_Powers "Multiplexer block for four input connectors"
              extends Modelica.Blocks.Interfaces.BlockIcon;
              Modelica.Blocks.Interfaces.RealInput u1 "Input" annotation(Placement(transformation(extent={{-140,70},{-100,110}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y[5]
                "Multiple powers of the input"                                          annotation(Placement(transformation(extent={{100,-10},{120,10}}, rotation=0)));
            protected
              Real u2;
              Real u3;
              Real u4;
            equation
              u2=u1^2;
              u3=u1^3;
              u4=u1^4;
              [y]=[1;u1;u2;u3;u4];
              annotation(Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the four input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</p>
</HTML>
"),             Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={1,1}), graphics={Line(points={{8,0},{102,0}}, color={0,0,
                      127}),Line(points={{-100,90},{-60,90},{-3,4}}, color={0,0,127}),
                      Line(points={{-100,30},{-60,30},{-9,0}}, color={0,0,127}),
                      Line(points={{-99,-30},{-59,-30},{-10,-5}}, color={0,0,127}),
                      Line(points={{-100,-90},{-60,-90},{-5,-6}}, color={0,0,127}),
                      Ellipse(  extent={{-15,15},{15,-15}},
                                fillColor={0,0,127},
                                fillPattern=FillPattern.Solid,
                                lineColor={0,0,127})}),
                Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={1,1}), graphics={Line(points={{-100,90},{-60,90},{-3,4}},
                      color={0,0,255}),Line(points={{-100,-90},{-60,-90},{-5,-6}},
                      color={0,0,255}),Line(points={{8,0},{102,0}}, color={0,0,255}),
                      Ellipse(  extent={{-15,15},{15,-15}},
                                fillColor={0,0,255},
                                fillPattern=FillPattern.Solid,
                                lineColor={0,0,255}),Line(points={{-100,30},{-60,30},
                      {-9,0}}, color={0,0,255}),Line(points={{-99,-30},{-59,-30},{
                      -10,-5}}, color={0,0,255})}));
            end Multi_Powers;

            model Cp_function
              extends Modelica.Blocks.Interfaces.BlockIcon;
            public
              Modelica.Blocks.Interfaces.RealInput Lambda "Lambda" annotation(Placement(transformation(extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0, origin={0.0,0.0}), visible=true, iconTransformation(origin={0.0,0.0}, extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation(Placement(transformation(extent={{-140.0,-80.0},{-100.0,-40.0}}, rotation=0, origin={0.0,0.0}), visible=true, iconTransformation(origin={0.0,0.0}, extent={{-140.0,-80.0},{-100.0,-40.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y "Cp" annotation(Placement(transformation(extent={{100,-10},{120,10}}, rotation=0)));
            protected
              Modelica.Blocks.Math.MatrixGain matrixGain1(K=[-0.41909,0.21808,-0.012406,-0.00013365,1.1524e-05;-0.067606,0.060405,-0.013934,0.0010683,-2.3895e-05;0.015727,-0.010996,0.0021495,-0.00014855,2.7937e-06;-0.00086018,0.00057051,-0.00010479,5.9924e-06,-8.9194e-08;1.4788e-05,-9.4839e-06,1.6167e-06,-7.1535e-08,4.9686e-10]) annotation(Placement(visible=true, transformation(origin={-26.0,50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Multi_Powers multi_Powers1 annotation(Placement(visible=true, transformation(origin={-64.0,50.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Multi_Powers multi_Powers2 annotation(Placement(visible=true, transformation(origin={-78.0,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            equation
              connect(Theta,multi_Powers2.u1) annotation(Line(visible=true, origin={-99.0,-60.5}, points={{-21.0,0.5},{6.0,0.5},{6.0,-0.5},{9.0,-0.5}}, color={0,0,127}));
              connect(Lambda,multi_Powers1.u1) annotation(Line(visible=true, origin={-88.5,59.5}, points={{-31.5,0.5},{9.5,0.5},{9.5,-0.5},{12.5,-0.5}}, color={0,0,127}));
              connect(multi_Powers1.y[1],matrixGain1.u[1]) annotation(Line(visible=true, origin={-45.5,50.0}, points={{-7.5,0.0},{7.5,0.0}}, color={0,0,127}));
              connect(multi_Powers1.y[2],matrixGain1.u[2]);
              connect(multi_Powers1.y[3],matrixGain1.u[3]);
              connect(multi_Powers1.y[4],matrixGain1.u[4]);
              connect(multi_Powers1.y[5],matrixGain1.u[5]);
              y=matrixGain1.y[1]*multi_Powers2.y[1] + matrixGain1.y[2]*multi_Powers2.y[2] + matrixGain1.y[3]*multi_Powers2.y[3] + matrixGain1.y[4]*multi_Powers2.y[4] + matrixGain1.y[5]*multi_Powers2.y[5];
              annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={0.0,-1.2231},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-36.5009,-18.7769},{36.5009,18.7769}}, textString=
                                                                                                    "CP", fontName="Arial")}), Documentation(info="<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"),      Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={2,2}), graphics),
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})));
            end Cp_function;

            model Turbine_Model
              parameter Real GEN_base=1;
              parameter Real WT_base=1;
              parameter Real Kpp=1;
              parameter Real Kip=1;
              parameter Real pirat=1;
              parameter Real pimax=1;
              parameter Real pimin=1;
              parameter Real pwrat=1;
              parameter Real pwmax=1;
              parameter Real pwmin=1;
              parameter Real Kic=1;
              parameter Real Kpc=1;
              parameter Real Tp=1;
              parameter Real Tpc=1;
              parameter Real eps=1;
              parameter Real Kptrq=1;
              parameter Real Kitrq=1;
              parameter Real Dtg=1;
              parameter Real H=1;
              parameter Real Hg=1;
              parameter Real Ktg=1;
              parameter Real KI=1;
              parameter Real wndtge_kp=1;
              parameter Real wt_x0_0=1;
              parameter Real wt_x1_0=1;
              parameter Real wt_x2_0=1;
              parameter Real wt_x3_0=1;
              parameter Real wt_x4_0=1;
              parameter Real wt_x5_0=1;
              parameter Real wt_x6_0=1;
              parameter Real wt_x7_0=1;
              parameter Real wt_x8_0=1;
              parameter Real wt_x9_0=1;
              parameter Real wbase=1;
              parameter Real wndtge_ang0=1;
              parameter Real wndtge_spd0=1;
            protected
              Boolean thlim1(start=true);
              Boolean pwlim2(start=true);
              Modelica.Blocks.Math.Gain Change_Base(k=GEN_base/WT_base) annotation(Placement(visible=true, transformation(origin={-130.0,85.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={-92.0602,80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator1(k=1/5, y_start=wt_x5_0) annotation(Placement(visible=true, transformation(origin={-66.7293,85.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation(Placement(visible=true, transformation(origin={-35.0,58.2372}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kpp(k=Kpp) annotation(Placement(visible=true, transformation(origin={-6.8708,73.0513}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k=Kip, y_start=wt_x1_0) annotation(Placement(visible=true, transformation(origin={-1.8708,43.0036}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add3 add31 annotation(Placement(visible=true, transformation(origin={23.3965,65.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k=Kic, y_start=wt_x3_0) annotation(Placement(visible=true, transformation(origin={-35.0,-32.7609}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add3 annotation(Placement(visible=true, transformation(origin={-7.225,-25.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kpc(k=Kpc) annotation(Placement(visible=true, transformation(origin={-35.0,1.579}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add4(k1=-1) annotation(Placement(visible=true, transformation(origin={-105.0,-11.8301}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add5(k2=-1) annotation(Placement(visible=true, transformation(origin={52.373,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_iTP(k=1/Tp) annotation(Placement(visible=true, transformation(origin={80.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=pirat) annotation(Placement(visible=true, transformation(origin={107.1696,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(y_start=wt_x0_0, outMax=pimax, outMin=pimin, initType=Modelica.Blocks.Types.Init.InitialOutput) annotation(Placement(visible=true, transformation(origin={135.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kptrq(k=Kptrq) annotation(Placement(visible=true, transformation(origin={-35.0,-75.421}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add6 annotation(Placement(visible=true, transformation(origin={-7.225,-82.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator4(k=Kitrq, y_start=wt_x2_0) annotation(Placement(visible=true, transformation(origin={-35.0,-106.8211}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product1 annotation(Placement(visible=true, transformation(origin={22.2601,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator2(outMax=pwmax, outMin=pwmin, y_start=wt_x4_0) annotation(Placement(visible=true, transformation(origin={139.1753,-76.2002}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=pwrat) annotation(Placement(visible=true, transformation(origin={111.3449,-76.2002}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Gain_iTPc(k=1/Tpc) annotation(Placement(visible=true, transformation(origin={84.1753,-76.2002}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add8(k2=-1) annotation(Placement(visible=true, transformation(origin={56.5483,-76.2002}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain Change_Base1(k=WT_base/GEN_base) annotation(Placement(visible=true, transformation(origin={175.0,-1.9789}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Sources.Constant const(k=1) annotation(Placement(visible=true, transformation(origin={-147.5253,-5.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            public
              Modelica.Blocks.Interfaces.RealInput Pelec "Electrical power" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-88.0,11.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-137.1586}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-88.0,-29.0}, rotation=0), visible=true, iconTransformation(origin={2.0,-7.5581}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pord "Active power command"
                                                                                annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={128.0,-75.6493}, rotation=0), visible=true, iconTransformation(origin={-2.0,-7.6782}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              Rotor_Model rotor_Model1(wt_x6_0=wt_x6_0, wt_x7_0=wt_x7_0, wt_x8_0=wt_x8_0, wt_x9_0=wt_x9_0, Dtg=Dtg, H=H, Hg=Hg, Ktg=Ktg, wbase=wbase, wndtge_ang0=wndtge_ang0, wndtge_spd0=wndtge_spd0) annotation(Placement(visible=true, transformation(origin={-100.5502,45.01}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Wind_Power_Model wind_Power_Model1(KI=KI, wndtge_kp=wndtge_kp) annotation(Placement(visible=true, transformation(origin={-132.1327,37.6573}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            equation
              connect(Pelec,Change_Base.u) annotation(Line(visible=true, origin={-156.0,85.0}, points={{-14.0,0.0},{14.0,0.0}}, color={0,0,127}));
              connect(Wind_Speed,wind_Power_Model1.Wind_Speed) annotation(Line(visible=true, origin={-150.1058,44.9084}, points={{-19.8942,0.0916},{4.9606,0.0916},{4.9606,-0.0916},{9.9731,-0.0916}}, color={0,0,127}));
              connect(integrator1.y,add2.u1) annotation(Line(visible=true, origin={-50.6823,74.6186}, points={{-5.047,10.3814},{0.6823,10.3814},{0.6823,-10.3814},{3.6823,-10.3814}}, color={0,0,127}));
              connect(add1.u2,integrator1.y) annotation(Line(visible=true, origin={-79.8948,75.9958}, points={{-24.1654,-1.9958},{-25.1654,-1.9958},{-25.1654,-7.0083},{25.1654,-7.0083},{25.1654,9.0042},{24.1655,9.0042}}, color={0,0,127}));
              connect(add1.y,integrator1.u) annotation(Line(visible=true, origin={-79.812,82.5}, points={{-1.2482,-2.5},{0.0827,-2.5},{0.0827,2.5},{1.0827,2.5}}, color={0,0,127}));
              connect(Change_Base1.y,Pord) annotation(Line(visible=true, origin={193.5,-1.8141}, points={{-7.5,-0.1648},{-4.5,-0.1648},{-4.5,0.1648},{16.5,0.1648}}, color={0,0,127}));
              connect(const.y,add4.u1) annotation(Line(visible=true, origin={-128.3813,-14.5849}, points={{-8.144,9.5849},{-1.6187,9.5849},{-1.6187,9.5849},{11.3813,8.7548}}, color={0,0,127}));
              connect(add4.u2,limIntegrator2.y) annotation(Line(visible=true, origin={16.5876,-49.6768}, points={{-133.588,31.8467},{-136.588,31.8467},{-136.588,-5.3232},{136.588,-5.3232},{136.588,-26.5234},{133.588,-26.5234}}, color={0,0,127}));
              connect(limIntegrator2.y,Change_Base1.u) annotation(Line(visible=true, origin={158.2938,-39.0896}, points={{-8.1185,-37.1106},{1.7062,-37.1106},{1.7062,37.1107},{4.7062,37.1107}}, color={0,0,127}));
              connect(add8.y,Gain_iTPc.u) annotation(Line(visible=true, origin={69.8618,-76.2002}, points={{-2.3135,0.0},{2.3135,0.0}}, color={0,0,127}));
              connect(add5.y,Gain_iTP.u) annotation(Line(visible=true, origin={65.6865,60.0}, points={{-2.3135,0.0},{2.3135,0.0}}, color={0,0,127}));
              connect(Gain_iTPc.y,limiter2.u) annotation(Line(visible=true, origin={97.2601,-76.2002}, points={{-2.0848,0.0},{2.0848,0.0}}, color={0,0,127}));
              connect(product1.y,add8.u1) annotation(Line(visible=true, origin={34.2519,-67.0}, points={{-0.9918,-3.0},{7.2964,-3.2002},{7.2964,-3.2002},{10.2964,-3.2002}}, color={0,0,127}));
              connect(limIntegrator2.y,add8.u2) annotation(Line(visible=true, origin={97.3618,-84.8669}, points={{52.8135,8.6667},{55.8135,8.6667},{55.8135,-11.3333},{-55.8135,-11.3333},{-55.8135,2.6667},{-52.8135,2.6667}}, color={0,0,127}));
              connect(limiter2.y,limIntegrator2.u) annotation(Line(visible=true, origin={124.7601,-76.2002}, points={{-2.4152,0.0},{2.4152,0.0}}, color={0,0,127}));
              connect(integrator4.y,add6.u2) annotation(Line(visible=true, origin={-20.9188,-97.4105}, points={{-3.0812,-9.4106},{0.6938,-9.4106},{0.6938,9.4105},{1.6938,9.4105}}, color={0,0,127}));
              connect(add31.u2,integrator2.y) annotation(Line(visible=true, origin={10.196,54.0018}, points={{1.2005,10.9982},{-0.0668,10.9982},{-0.0668,-10.9982},{-1.0668,-10.9982}}, color={0,0,127}));
              connect(add3.y,add31.u3) annotation(Line(visible=true, origin={11.1982,16.0}, points={{-7.4232,-41.0},{0.4054,-41.0},{0.4054,41.0},{0.1983,41.0}}, color={0,0,127}));
              connect(add2.y,Gain_Kptrq.u) annotation(Line(visible=true, origin={-40.3485,3.0264}, points={{16.3485,55.2108},{17.0758,55.6318},{17.0758,22.3946},{-19.6515,22.3946},{-19.6515,-78.0264},{-6.6515,-78.4474}}, color={0,0,127}));
              connect(rotor_Model1.omega_gen,product1.u1) annotation(Line(visible=true, origin={-41.5592,-14.7662}, points={{-50.991,66.7762},{-26.3238,66.7762},{-26.3238,-42.1593},{51.8193,-42.1593},{51.8193,-49.2338}}, color={0,0,127}));
              connect(add6.y,product1.u2) annotation(Line(visible=true, origin={7.1388,-79.0}, points={{-3.3638,-3.0},{0.1213,-3.0},{0.1213,3.0},{3.1213,3.0}}, color={0,0,127}));
              connect(Gain_Kptrq.y,add6.u1) annotation(Line(visible=true, origin={-20.9188,-75.7105}, points={{-3.0812,0.2895},{0.6938,0.2895},{0.6938,-0.2895},{1.6938,-0.2895}}, color={0,0,127}));
              connect(wind_Power_Model1.Theta,limIntegrator1.y) annotation(Line(visible=true, origin={-28.0648,76.8501}, points={{-112.068,-39.4497},{-117.08,-39.4497},{-117.08,28.1499},{-91.0554,28.1499},{177.065,28.1499},{177.065,-16.8501},{174.065,-16.8501}}, color={0,0,127}));
              connect(limIntegrator1.y,add5.u2) annotation(Line(visible=true, origin={93.1865,51.3333}, points={{52.8135,8.6667},{55.8135,8.6667},{55.8135,-11.3333},{-55.8135,-11.3333},{-55.8135,2.6667},{-52.8135,2.6667}}, color={0,0,127}));
              connect(limiter1.y,limIntegrator1.u) annotation(Line(visible=true, origin={120.5848,60.0}, points={{-2.4152,0.0},{2.4152,0.0}}, color={0,0,127}));
              connect(Gain_iTP.y,limiter1.u) annotation(Line(visible=true, origin={93.0848,60.0}, points={{-2.0848,0.0},{2.0848,0.0}}, color={0,0,127}));
              connect(add31.y,add5.u1) annotation(Line(visible=true, origin={38.3789,65.5}, points={{-3.9824,-0.5},{0.9941,-0.5},{0.9941,0.5},{1.9941,0.5}}, color={0,0,127}));
              connect(integrator3.y,add3.u2) annotation(Line(visible=true, origin={-20.9188,-31.8805}, points={{-3.0812,-0.8804},{0.6937,-0.8804},{0.6937,0.8805},{1.6938,0.8805}}, color={0,0,127}));
              connect(add4.y,Gain_Kpc.u) annotation(Line(visible=true, origin={-60.25,-5.1256}, points={{-33.75,-6.7045},{10.25,-6.7045},{10.25,6.7046},{13.25,6.7046}}, color={0,0,127}));
              connect(Gain_Kpc.y,add3.u1) annotation(Line(visible=true, origin={-21.6125,-9.689}, points={{-2.3875,11.268},{0.6125,11.268},{0.6125,-1.957},{-0.6125,-1.957},{-0.6125,-9.311},{2.3875,-9.311}}, color={0,0,127}));
              connect(Gain_Kpp.y,add31.u1) annotation(Line(visible=true, origin={8.0797,73.0257}, points={{-3.9505,0.0256},{0.3168,0.0256},{0.3168,-0.0257},{3.3168,-0.0257}}, color={0,0,127}));
              connect(add2.y,Gain_Kpp.u) annotation(Line(visible=true, origin={-20.6531,65.6443}, points={{-3.3469,-7.4071},{0.7823,-7.4071},{0.7823,7.407},{1.7823,7.407}}, color={0,0,127}));
              connect(Change_Base.y,rotor_Model1.Pe) annotation(Line(visible=true, origin={-111.2201,65.5087}, points={{-7.7799,19.4913},{1.2201,19.4913},{1.2201,-12.8593},{2.6699,-12.8593},{2.6699,-13.2639}}, color={0,0,127}));
              connect(rotor_Model1.omega_gen,add2.u2) annotation(Line(visible=true, origin={-64.1526,52.1236}, points={{-28.3976,-0.1136},{14.1526,-0.1136},{14.1526,0.1136},{17.1526,0.1136}}, color={0,0,127}));
              connect(wind_Power_Model1.Pm,rotor_Model1.Pm) annotation(Line(visible=true, origin={-114.9521,38.2345}, points={{-9.1806,-0.31293},{1.3894,-0.31293},{1.3894,0.31291},{6.4019,0.31291}}, color={0,0,127}));
              connect(rotor_Model1.omega_turb,wind_Power_Model1.omega) annotation(Line(visible=true, origin={-116.3415,31.1587}, points={{23.7913,7.24754},{28.8037,7.24754},{28.8037,-6.5139},{-28.8037,-6.5139},{-28.8037,-0.73366},{-23.7912,-0.73366}}, color={0,0,127}));
              add1.u1=if Change_Base.y >= 0.75 then 1.2 else (-0.67*Change_Base.y + 1.42)*Change_Base.y + 0.51;
              integrator2.u=if thlim1 then add2.y else 0;
              integrator3.u=if thlim1 then add4.y else 0;
              integrator4.u=if pwlim2 then add2.y else 0;
              thlim1=not (limIntegrator1.y <= pimin + eps and limiter1.y < 0);
              pwlim2=not (limIntegrator2.y >= pwmax and limiter2.y > 0);
              annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true,
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-44.9792,-41.316},{44.9792,41.316}}, textString=
                                                                                                    "Turbine", fontName="Arial")}), Diagram(coordinateSystem(extent={{-210.0,-148.5},{210.0,148.5}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
            end Turbine_Model;

            annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Turbine;

          package Electrical_Control
            model Electrical_Control
              import Modelica.Constants.inf;
              parameter Real qmax=1;
              parameter Real qmin=0;
              parameter Real KQi=1;
              parameter Real ex_x0_0=1;
              parameter Real ex_x1_0=1;
              parameter Real KVi=1;
              parameter Real xiqmax=1;
              parameter Real xiqmin=1;
            public
              Modelica.Blocks.Interfaces.RealInput Qgen
                "Reactive Power produced by the Generator"                                         annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-148.0,42.372}, rotation=0), visible=true, iconTransformation(origin={2.0,-154.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Qord
                "Reactive power command"                                         annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-148.0,-25.5774}, rotation=0), visible=true, iconTransformation(origin={2.0,6.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Pord "Active power command" annotation(Placement(visible=true, transformation(origin={-148.0,-136.6369}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0), iconTransformation(origin={2.0,-47.414}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vterm "Terminal voltage" annotation(Placement(visible=true, transformation(origin={-148.0,-174.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0), iconTransformation(origin={2.0,-94.0}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Ipcmd "Current command" annotation(Placement(visible=true, transformation(origin={128.0,-154.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0), iconTransformation(origin={-2.0,1.3917}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Efd "Excitation voltage" annotation(Placement(transformation(extent={{102.0,54.0},{62.0,94.0}}, origin={128.0,-2.1101}, rotation=0), visible=true, iconTransformation(origin={-2.0,-61.4483}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
            protected
              Modelica.Blocks.Math.Division division1 annotation(Placement(visible=true, transformation(origin={-166.6875,-80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=1.1, uMin=-inf) annotation(Placement(visible=true, transformation(origin={-135.6935,-80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=qmax, uMin=qmin) annotation(Placement(visible=true, transformation(origin={-186.1796,47.2887}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation(Placement(visible=true, transformation(origin={-150.0,80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(k=KQi, y_start=ex_x0_0, outMax=99999, outMin=-99999) annotation(Placement(visible=true, transformation(origin={-114.9137,80.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-80.0,73.0337}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain gain1(k=KVi) annotation(Placement(visible=true, transformation(origin={-51.7827,73.3274}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              lim_exc_s1 lim_exc_s11(typpe=1, xiqmax=xiqmax, xiqmin=xiqmin) annotation(Placement(visible=true, transformation(origin={-14.0506,73.3274}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              lim_exc_s1 lim_exc_s12(typpe=2, xiqmax=xiqmax, xiqmin=xiqmin) annotation(Placement(visible=true, transformation(origin={61.5119,72.4087}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator1(y_start=ex_x1_0) annotation(Placement(visible=true, transformation(origin={15.875,72.9494}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Sources.Constant const(k=0) annotation(Placement(visible=true, transformation(origin={19.4593,103.9435}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            equation
              connect(const.y,lim_exc_s12.Efd) annotation(Line(visible=true, origin={43.2488,91.1761}, points={{-12.7895,12.7674},{3.2632,12.7674},{3.2632,-12.7674},{6.2631,-12.7674}}, color={0,0,127}));
              connect(integrator1.y,lim_exc_s12.Vref) annotation(Line(visible=true, origin={42.3527,72.7755}, points={{-15.4777,0.1739},{4.1592,0.1739},{4.1592,-0.17397},{7.1592,-0.17397}}, color={0,0,127}));
              connect(lim_exc_s11.Efd,lim_exc_s12.y) annotation(Line(visible=true, origin={28.4241,91.1481}, points={{-54.4747,-11.8207},{-58.9866,-12.1987},{-58.9866,31.3162},{65.692,31.3162},{65.692,-19.1174},{44.0878,-18.7394}}, color={0,0,127}));
              connect(lim_exc_s12.Vt,Vterm) annotation(Line(visible=true, origin={-86.5355,-18.5464}, points={{136.0474,84.9551},{119.0414,84.5771},{119.0414,68.9244},{-10.9824,68.9244},{-10.9824,-35.1262},{-108.1222,-35.1262},{-108.1222,-78.2155},{-143.4645,-78.2155},{-143.4645,-81.4536}}, color={0,0,127}));
              connect(lim_exc_s12.y,Efd) annotation(Line(visible=true, origin={164.128,72.1493}, points={{-91.6161,0.2594},{22.872,0.2594},{22.872,-0.2594},{45.872,-0.2594}}, color={0,0,127}));
              connect(gain1.y,lim_exc_s11.Vref) annotation(Line(visible=true, origin={-31.2336,73.4238}, points={{-9.5491,-0.0964},{2.183,-0.0964},{2.183,0.09643},{5.183,0.09643}}, color={0,0,127}));
              connect(lim_exc_s11.y,integrator1.u) annotation(Line(visible=true, origin={0.6436,73.1384}, points={{-3.6942,0.189},{0.2314,0.189},{0.2314,-0.189},{3.2314,-0.189}}, color={0,0,127}));
              connect(lim_exc_s11.Vt,Vterm) annotation(Line(visible=true, origin={-127.081,-18.8882}, points={{101.0304,86.2156},{91.9292,85.8376},{91.9292,68.8882},{29.1852,68.8882},{29.1852,-35.5403},{-67.9547,-35.5403},{-67.9547,-78.6296},{-102.919,-78.6296},{-102.919,-81.1118}}, color={0,0,127}));
              connect(Qgen,add1.u1) annotation(Line(visible=true, origin={-180.5,101.186}, points={{-49.5,15.186},{15.5,15.186},{15.5,-15.186},{18.5,-15.186}}, color={0,0,127}));
              connect(Qord,limiter2.u) annotation(Line(visible=true, origin={-207.6347,47.8557}, points={{-22.3653,0.5669},{6.4551,0.567},{6.4551,-0.567},{9.4551,-0.567}}, color={0,0,127}));
              connect(limiter1.y,Ipcmd) annotation(Line(visible=true, origin={42.6532,-80.0}, points={{-167.3467,0.0},{167.3468,0.0}}, color={0,0,127}));
              connect(Vterm,division1.u2) annotation(Line(visible=true, origin={-193.0156,-93.0}, points={{-36.9844,-7.0},{11.3281,-7.0},{11.3281,7.0},{14.3281,7.0}}, color={0,0,127}));
              connect(add2.u2,Vterm) annotation(Line(visible=true, origin={-162.3359,-38.3305}, points={{70.3359,105.3642},{64.818,105.3642},{64.818,-15.7201},{-32.3219,-15.7201},{-32.3219,-58.8094},{-67.6641,-58.8094},{-67.6641,-61.6695}}, color={0,0,127}));
              connect(Pord,division1.u1) annotation(Line(visible=true, origin={-193.0156,-68.3185}, points={{-36.9844,5.6816},{11.3281,5.6815},{11.3281,-5.6815},{14.3281,-5.6815}}, color={0,0,127}));
              connect(add2.y,gain1.u) annotation(Line(visible=true, origin={-65.5871,73.1805}, points={{-3.4129,-0.1468},{0.8043,-0.1468},{0.8043,0.1469},{1.8044,0.1469}}, color={0,0,127}));
              connect(limIntegrator1.y,add2.u1) annotation(Line(visible=true, origin={-96.4784,79.5168}, points={{-7.4353,0.4832},{1.4784,0.4832},{1.4784,-0.4831},{4.4784,-0.4831}}, color={0,0,127}));
              connect(add1.y,limIntegrator1.u) annotation(Line(visible=true, origin={-132.9568,80.0}, points={{-6.0432,0},{6.0431,0}}, color={0,0,127}));
              connect(limiter2.y,add1.u2) annotation(Line(visible=true, origin={-166.7949,60.6443}, points={{-8.3847,-13.3556},{1.7949,-13.3556},{1.7949,13.3557},{4.7949,13.3557}}, color={0,0,127}));
              connect(division1.y,limiter1.u) annotation(Line(visible=true, origin={-151.6905,-80.0}, points={{-3.997,0.0},{3.997,0.0}}, color={0,0,127}));
              annotation(Diagram(coordinateSystem(extent={{-210.0,-148.5},{210.0,148.5}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics), Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={-2.5076,2.901},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-67.4924,-47.099},{67.4924,47.099}}, textString=
                                                                                                    "Electrical Control", fontName="Arial")}));
            end Electrical_Control;

            model lim_exc_s1
              extends Modelica.Blocks.Interfaces.BlockIcon;
              parameter Real xiqmin=1;
              parameter Real xiqmax=1;
              parameter Real typpe=1;
              Modelica.Blocks.Interfaces.RealInput Efd
                "Input: Excitation voltage"                                        annotation(Placement(transformation(extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0, origin={0.0,18.0}), visible=true, iconTransformation(origin={0.0,0.0}, extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vt "Terminal Voltage" annotation(Placement(transformation(extent={{-140.0,-80.0},{-100.0,-40.0}}, rotation=0, origin={0.0,-18.0}), visible=true, iconTransformation(origin={0.0,0.0}, extent={{-140.0,-80.0},{-100.0,-40.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y
                "Output: saturated excitation voltage"                                       annotation(Placement(transformation(extent={{100,-10},{120,10}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vref "Reference Voltage " annotation(Placement(visible=true, transformation(origin={0.0,-58.0}, extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0), iconTransformation(origin={0.0,-58.0717}, extent={{-140.0,40.0},{-100.0,80.0}}, rotation=0)));
            equation
              if typpe == 1 then
                if Efd >= Vt + xiqmax and Vref >= 0 or Efd <= Vt + xiqmin and Vref <= 0 then
                  y=0;
                else
                  y=Vref;
                end if;
              elseif typpe == 2 then
                if Vref >= Vt + xiqmax then
                  y=Vt + xiqmax;
                elseif Vref <= Vt + xiqmin then
                  y=Vt + xiqmin;
                else
                  y=Vref;
                end if;
              else
                y=0;
              end if;
              annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Text(visible=true, origin={-1.349,1.6286},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-55.1519,-28.3714},{55.1519,28.3714}}, textString=
                                                                                                    "lim_exc_s1", fontName="Arial")}), Documentation(info="<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"),      Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={2,2}), graphics));
            end lim_exc_s1;

            annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Electrical_Control;

          package Generator
            model Generator
              import Modelica.Constants.pi;
              parameter Real freq=50;
              parameter Real omega_0=2*pi*freq;
              parameter Real Kpllp=1;
              parameter Real ge_x0_0=1;
              parameter Real ge_x1_0=1;
              parameter Real ge_x2_0=1;
              parameter Real GEN_base=1;
              parameter Real SYS_base=1;
              parameter Real Lpp=1;
            public
              Modelica.Blocks.Interfaces.RealInput Efd "Excitation voltage" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-86.1542,14.0368}, rotation=0), visible=true, iconTransformation(origin={2.0,-130.6017}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Ipcmd "Current command" annotation(Placement(transformation(extent={{-102.0,54.0},{-62.0,94.0}}, origin={-86.1542,-12.4057}, rotation=0), visible=true, iconTransformation(origin={2.0,-22.352}, extent={{-102.0,54.0},{-62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Vt "Terminal voltage" annotation(Placement(visible=true, transformation(origin={68.0,-29.8146}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0), iconTransformation(origin={-2.0,0.2537}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pgen "Active power" annotation(Placement(visible=true, transformation(origin={68.0,-114.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0), iconTransformation(origin={-2.0,-94.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Qgen "Reactive power" annotation(Placement(visible=true, transformation(origin={68.0,-151.9188}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0), iconTransformation(origin={-2.0,-134.0}, extent={{102.0,54.0},{62.0,94.0}}, rotation=0)));
              PowerSystems.Connectors.PwPin p annotation(Placement(visible=true, transformation(origin={-158.1542,-62.9104}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={0.0,-110.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Real Anglet;
            protected
              Real Vt_re;
              Real Vt_im;
              Modelica.Blocks.Continuous.Integrator integrator1(k=omega_0, y_start=ge_x2_0) annotation(Placement(visible=true, transformation(origin={-67.1876,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=0.1, uMin=-0.1) annotation(Placement(visible=true, transformation(origin={-97.7647,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain gain1(k=Kpllp/omega_0) annotation(Placement(visible=true, transformation(origin={-125.925,-70.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Cos cos1 annotation(Placement(visible=true, transformation(origin={-35.4375,-56.5604}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Sin sin1 annotation(Placement(visible=true, transformation(origin={-35.4375,-81.75}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product1 annotation(Placement(visible=true, transformation(origin={-1.5708,-57.7032}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product2 annotation(Placement(visible=true, transformation(origin={-1.3063,-82.2968}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation(Placement(visible=true, transformation(origin={27.0042,-63.4938}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain gain2(k=1/Lpp) annotation(Placement(visible=true, transformation(origin={76.305,-30.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain gain3(k=1/Lpp) annotation(Placement(visible=true, transformation(origin={70.0,-3.3186}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k=1/0.01, y_start=ge_x0_0) annotation(Placement(visible=true, transformation(origin={-87.6272,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k=1/0.01, y_start=ge_x1_0) annotation(Placement(visible=true, transformation(origin={-90.2646,56.35}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add2(k2=-1) annotation(Placement(visible=true, transformation(origin={-120.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add3(k2=-1) annotation(Placement(visible=true, transformation(origin={-120.3313,55.9354}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Gain gain4(k=-1/Lpp) annotation(Placement(visible=true, transformation(origin={-54.097,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add4(k2=-1) annotation(Placement(visible=true, transformation(origin={28.575,84.2094}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product3 annotation(Placement(visible=true, transformation(origin={0.2646,65.4063}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product4 annotation(Placement(visible=true, transformation(origin={0.0,90.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product5 annotation(Placement(visible=true, transformation(origin={0.0,40.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Product product6 annotation(Placement(visible=true, transformation(origin={0.2646,15.4063}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add5 annotation(Placement(visible=true, transformation(origin={28.575,34.2094}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add6 annotation(Placement(visible=true, transformation(origin={105.9559,-23.9376}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
              Modelica.Blocks.Math.Add add7(k2=-1) annotation(Placement(visible=true, transformation(origin={100.0,2.3228}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            equation
              connect(integrator2.y,gain4.u) annotation(Line(visible=true, origin={-71.3621,90.0}, points={{-5.2651,0.0},{5.2651,0.0}}, color={0,0,127}));
              connect(gain4.y,product5.u1) annotation(Line(visible=true, origin={-31.724,68.0}, points={{-11.373,22.0},{6.1406,22.0},{6.1406,-22.0},{19.724,-22.0}}, color={0,0,127}));
              connect(gain4.y,product3.u1) annotation(Line(visible=true, origin={-31.7901,80.7032}, points={{-11.3069,9.2968},{6.2068,9.2968},{6.2068,-9.2968},{20.0547,-9.2969}}, color={0,0,127}));
              connect(add3.u1,Ipcmd) annotation(Line(visible=true, origin={-147.4735,61.7648}, points={{15.1422,0.1706},{2.7693,0.1706},{2.7693,-0.1705},{-20.6807,-0.1705}}, color={0,0,127}));
              connect(Efd,add2.u1) annotation(Line(visible=true, origin={-142.5385,92.0184}, points={{-25.6157,-3.9816},{7.5385,-3.9816},{7.5385,3.9816},{10.5385,3.9816}}, color={0,0,127}));
              connect(gain2.y,add6.u2) annotation(Line(visible=true, origin={90.7932,-29.9688}, points={{-3.4882,-0.0312},{0.1627,-0.0312},{0.1627,0.0312},{3.1627,0.0312}}, color={0,0,127}));
              connect(add7.u1,add4.y) annotation(Line(visible=true, origin={62.1454,46.0725}, points={{25.8546,-37.7497},{-16.096,-37.676},{-16.096,37.676},{-22.5704,38.1369}}, color={0,0,127}));
              connect(gain3.y,add7.u2) annotation(Line(visible=true, origin={84.75,-3.4979}, points={{-3.75,0.1793},{0.25,0.1793},{0.25,-0.1793},{3.25,-0.1793}}, color={0,0,127}));
              connect(add6.u1,add5.y) annotation(Line(visible=true, origin={44.1804,8.1359}, points={{49.7755,-26.0735},{-1.6054,-26.0735},{-1.6054,26.0735},{-4.6054,26.0735}}, color={0,0,127}));
              connect(integrator3.y,product6.u1) annotation(Line(visible=true, origin={-52.0781,40.0}, points={{-27.1865,16.35},{15.3823,17.4718},{15.3823,-17.4718},{40.3427,-18.5937}}, color={0,0,127}));
              connect(integrator3.y,product4.u1) annotation(Line(visible=true, origin={-51.7474,76.9688}, points={{-27.5172,-20.6188},{15.3161,-20.6188},{15.3161,19.0312},{39.7474,19.0312}}, color={0,0,127}));
              connect(product3.u2,sin1.y) annotation(Line(visible=true, origin={-15.7932,-12.4948}, points={{4.0578,71.9011},{-1.6755,70.5781},{-1.6755,-70.5781},{-8.6443,-69.2552}}, color={0,0,127}));
              connect(product6.u2,sin1.y) annotation(Line(visible=true, origin={-15.5286,-35.5782}, points={{3.7932,44.9845},{-1.6755,45.5782},{-1.6755,-45.5782},{-8.9089,-46.1718}}, color={0,0,127}));
              connect(product1.y,add1.u1) annotation(Line(visible=true, origin={13.1104,-57.5985}, points={{-3.6812,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8938,0.1047}}, color={0,0,127}));
              connect(product2.y,add1.u2) annotation(Line(visible=true, origin={13.1766,-75.8953}, points={{-3.4829,-6.4015},{0.8276,-6.4015},{0.8276,6.4015},{1.8276,6.4015}}, color={0,0,127}));
              connect(cos1.y,product1.u2) annotation(Line(visible=true, origin={-17.7875,-60.1318}, points={{-6.65,3.5714},{1.2167,3.5714},{1.2167,-3.5714},{4.2167,-3.5714}}, color={0,0,127}));
              connect(sin1.y,product2.u1) annotation(Line(visible=true, origin={-17.5891,-79.0234}, points={{-6.8484,-2.7266},{1.2828,-2.7266},{1.2828,2.7266},{4.2828,2.7266}}, color={0,0,127}));
              connect(add1.y,gain1.u) annotation(Line(visible=true, origin={-45.4625,-77.6549}, points={{83.4667,14.1611},{85.4625,14.1611},{85.4625,-22.3451},{-95.4625,-22.3451},{-95.4625,7.6549},{-92.4625,7.6549}}, color={0,0,127}));
              connect(cos1.y,product4.u2) annotation(Line(visible=true, origin={-23.7531,13.9844}, points={{-0.6844,-70.5448},{1.6094,-70.2802},{1.6094,70.2802},{11.7531,70.0156}}, color={0,0,127}));
              connect(cos1.y,product5.u2) annotation(Line(visible=true, origin={-23.4885,-11.5448}, points={{-0.949,-45.0156},{1.6094,-45.0156},{1.6094,45.5448},{11.4885,45.5448}}, color={0,0,127}));
              connect(product4.y,add4.u1) annotation(Line(visible=true, origin={14.6813,90.1047}, points={{-3.6813,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8937,0.1047}}, color={0,0,127}));
              connect(product3.y,add4.u2) annotation(Line(visible=true, origin={14.7474,71.8078}, points={{-3.4828,-6.4015},{0.8276,-6.4015},{0.8276,6.4016},{1.8276,6.4016}}, color={0,0,127}));
              connect(product5.y,add5.u1) annotation(Line(visible=true, origin={14.6813,40.1047}, points={{-3.6813,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8937,0.1047}}, color={0,0,127}));
              connect(product6.y,add5.u2) annotation(Line(visible=true, origin={14.7474,21.8078}, points={{-3.4828,-6.4015},{0.8276,-6.4015},{0.8276,6.4016},{1.8276,6.4016}}, color={0,0,127}));
              connect(integrator1.y,sin1.u) annotation(Line(visible=true, origin={-51.125,-75.875}, points={{-5.0626,5.875},{0.6875,5.875},{0.6875,-5.875},{3.6875,-5.875}}, color={0,0,127}));
              connect(integrator1.y,cos1.u) annotation(Line(visible=true, origin={-51.125,-63.2802}, points={{-5.0626,-6.7198},{0.6875,-6.7198},{0.6875,6.7198},{3.6875,6.7198}}, color={0,0,127}));
              connect(gain1.y,limiter1.u) annotation(Line(visible=true, origin={-112.3448,-70.0}, points={{-2.5802,0.0},{2.5801,0.0}}, color={0,0,127}));
              connect(limiter1.y,integrator1.u) annotation(Line(visible=true, origin={-82.9761,-70.0}, points={{-3.7886,0.0},{3.7885,0.0}}, color={0,0,127}));
              connect(integrator3.y,add3.u2) annotation(Line(visible=true, origin={-105.7979,48.7618}, points={{26.5333,7.5882},{29.5333,7.5882},{29.5333,-8.7618},{-29.5333,-8.7618},{-29.5333,1.1736},{-26.5334,1.1736}}, color={0,0,127}));
              connect(integrator2.y,add2.u2) annotation(Line(visible=true, origin={-108.1753,82.6179}, points={{31.5481,7.3821},{34.5482,7.3821},{34.5482,-10.3866},{-26.4976,-10.3866},{-26.4976,2.3134},{-23.8247,2.3134},{-23.8247,1.3821}}, color={0,0,127}));
              connect(add3.y,integrator3.u) annotation(Line(visible=true, origin={-105.5312,56.1427}, points={{-3.8001,-0.2073},{0.2667,-0.2073},{0.2667,0.2073},{3.2666,0.2073}}, color={0,0,127}));
              connect(add2.y,integrator2.u) annotation(Line(visible=true, origin={-104.3136,90.0}, points={{-4.6864,0.0},{4.6864,0.0}}, color={0,0,127}));
              Vt_re=p.vr;
              Vt_im=p.vi;
              add7.y*GEN_base/SYS_base=-p.ir;
              add6.y*GEN_base/SYS_base=-p.ii;
              Vt=sqrt(Vt_re^2 + Vt_im^2);
              Anglet=atan(Vt_im/Vt_re);
              product1.u1=Vt_im;
              product2.u2=Vt_re;
              gain2.u=Vt_re;
              gain3.u=Vt_im;
              Pgen=Vt_re*add7.y + Vt_im*add6.y;
              Qgen=Vt_im*add7.y - Vt_re*add6.y;
              annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics), Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Rectangle(visible=true, fillColor={255,255,255},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,-3.1866},
                        fillPattern=                                                                                                    FillPattern.Solid, extent={{-64.7389,-33.1866},{64.7389,33.1866}}, textString=
                                                                                                    "Generator", fontName="Arial")}));
            end Generator;

            annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end Generator;

          model GE_WT
            import Modelica.Constants.pi;
            import Modelica.Constants.eps;
            parameter Real _V0=1.03 "Terminal Voltage from Power Flow";
            parameter Real _Ang0=0.421202138172605
              "Terminal Angle from Power Flow";
            parameter Real _P0=1.62 "Active Power from Power Flow";
            parameter Real _Q0=-0.370492231185345
              "Reactive Power from Power Flow";
            parameter Real GEN_base=180
              "Base Power from the Electrical Generator";
            parameter Real WT_base=162 "Base Power from the Turbine";
            parameter Real SYS_base=100 "Base Power from the power system";
            parameter Real freq=60 "Steady state Frequency of the power system";
            parameter Real poles=3 "Number of pole pairs";
            parameter Real Tp=0.3 "Time Constant Pitch command";
            parameter Real Kpp=150.0 "Pitch Control gain";
            parameter Real Kip=25.0 "Gain of integrator of Pitch Control";
            parameter Real Kpc=3.0 "Pitch Compensation gain";
            parameter Real Kic=30.0 "Gain of integrator of Pitch Compensation";
            parameter Real pimax=27.0 "Maximum pitch angle";
            parameter Real pimin=0.0 "minimum pitch angle";
            parameter Real pirat=10.0 "maximum variation rate of pitch angle";
            parameter Real pwmax=1.12 "Maximal power taken from the wind";
            parameter Real pwmin=0.1 "Minimal power taken from the wind";
            parameter Real pwrat=0.45
              "maximum variation rate of power taken from the wind";
            parameter Real Kptrq=3.0 "Gain Torque Controller";
            parameter Real Kitrq=0.6 "Gain of integrator of Torque Controller";
            parameter Real Tpc=0.05 "Time Constant Torque controller";
            parameter Real KQi=0.1
              "Gain constant of first PI in DFIG electrical control model";
            parameter Real KVi=40
              "Gain constant of second PI in DFIG electrical control model";
            parameter Real xiqmax=0.4
              "Up saturation of second PI in DFIG electrical control model";
            parameter Real xiqmin=-0.5
              "Down saturation of second PI in DFIG electrical control model";
            parameter Real Kpllp=30;
            parameter Real Xpp=0.8;
            parameter Real qmax=0.312;
            parameter Real qmin=-0.436;
            parameter Real nmass=2 "Mono-mass or Two-mass model";
            parameter Real Hg=0.62 "Inertia 2";
            parameter Real H=4.33 "Inertia";
            parameter Real Ktg=1.11 "Gain for 2 mass model";
            parameter Real Dtg=1.5 "Damping";
            parameter Real Kl=56.6;
            Real P "Active Power produced in SYS_base";
            Real Q "Reactive Power produced in SYS_base";
            PowerSystems.Connectors.PwPin pwPin1 annotation(Placement(visible=true, transformation(origin={-77.9122,32.2584}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0), iconTransformation(origin={-110.0,0.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation(Placement(visible=true, transformation(origin={-80.0,60.0}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=0), iconTransformation(origin={0.0,77.9903}, extent={{-20.0,-20.0},{20.0,20.0}}, rotation=-90)));
            Turbine.Turbine_Model turbine_Model1(eps=Modelica.Constants.eps, GEN_base=GEN_base, Kic=Kic, Kip=Kip, Kitrq=Kitrq, Kpc=Kpc, Kpp=Kpp, Kptrq=Kptrq, pimax=pimax, pimin=pimin, pirat=pirat, pwmax=pwmax, pwmin=pwmin, pwrat=pwrat, Tp=Tp, Tpc=Tpc, wt_x0_0=wt_x0_0, wt_x1_0=wt_x1_0, wt_x2_0=wt_x2_0, wt_x3_0=wt_x3_0, wt_x4_0=wt_x4_0, wt_x5_0=wt_x5_0, wt_x6_0=wt_x6_0, wt_x7_0=wt_x7_0, wt_x8_0=wt_x8_0, wt_x9_0=wt_x9_0, WT_base=WT_base, Dtg=Dtg, H=H, Hg=Hg, KI=Kl, Ktg=Ktg, wndtge_kp=wndtge_kp, wbase=wbase, wndtge_ang0=wndtge_ang0, wndtge_spd0=wndtge_spd0) annotation(Placement(visible=true, transformation(origin={-46.6105,53.4541}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Electrical_Control.Electrical_Control electrical_Control1(ex_x0_0=ex_x0_0, ex_x1_0=ex_x1_0, KQi=KQi, qmax=qmax, qmin=qmin, KVi=KVi, xiqmax=xiqmax, xiqmin=xiqmin) annotation(Placement(visible=true, transformation(origin={-10.0,57.46}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
            Generator.Generator generator1(freq=freq, ge_x0_0=ge_x0_0, ge_x1_0=ge_x1_0, ge_x2_0=ge_x2_0, GEN_base=GEN_base, Kpllp=Kpllp, Lpp=Lpp, SYS_base=SYS_base) annotation(Placement(visible=true, transformation(origin={45.0,60.0}, extent={{-10.0,-10.0},{10.0,10.0}}, rotation=0)));
          protected
            Modelica.Blocks.Sources.Constant const(k=qgen) annotation(Placement(visible=true, transformation(origin={-44.2929,70.7071}, extent={{-4.2929,-4.2929},{4.2929,4.2929}}, rotation=0)));
            parameter Real Lpp=Xpp;
            parameter Real wbase=2*Modelica.Constants.pi*freq/poles;
            parameter Real pelec=_P0/WT_base*SYS_base;
            parameter Real pmech=pelec;
            parameter Real wt_x0_0(fixed=false);
            parameter Real wt_x1_0(fixed=false);
            parameter Real wt_x2_0(fixed=false);
            parameter Real wt_x3_0(fixed=false);
            parameter Real wt_x4_0(fixed=false);
            parameter Real wt_x5_0(fixed=false);
            parameter Real wt_x6_0(fixed=false);
            parameter Real wt_x7_0(fixed=false);
            parameter Real wt_x8_0(fixed=false);
            parameter Real wt_x9_0(fixed=false);
            parameter Real ex_x0_0(fixed=false);
            parameter Real ex_x1_0(fixed=false);
            parameter Real ge_x0_0(fixed=false);
            parameter Real ge_x1_0(fixed=false);
            parameter Real ge_x2_0(fixed=false);
            parameter Real qgen(fixed=false);
            parameter Real wndtge_ang0(fixed=false);
            parameter Real wndtge_spd0(fixed=false);
            parameter Real wndtge_spdwmx(fixed=false);
            parameter Real wndtge_spdwmn(fixed=false);
            parameter Real wndtge_kp(fixed=false) "Power coefficient";
            parameter Real cp(fixed=false);
            parameter Real theta(fixed=false);
            parameter Real Vw(fixed=false);
            parameter Real genbc_k_speed(fixed=false);
            parameter Real wndtge_spdw1(fixed=false);
            parameter Real wndtge_wn=0;
            parameter Real wndtge_m1=0;
            parameter Real wndtge_q11=0;
            parameter Real wndtge_q21=0;
            parameter Real lambda(fixed=false);
            parameter Real masflg=1;
            function cp_init
              input Real lambda;
              input Real theta;
              output Real cp;
            protected
              Real[5,1] lambda_vec;
              Real[5,1] theta_vec;
              Real[5,1] prod;
              parameter Real[5,5] coeff=[-0.41909,0.21808,-0.012406,-0.00013365,1.1524e-05;-0.067606,0.060405,-0.013934,0.0010683,-2.3895e-05;0.015727,-0.010996,0.0021495,-0.00014855,2.7937e-06;-0.00086018,0.00057051,-0.00010479,5.9924e-06,-8.9194e-08;1.4788e-05,-9.4839e-06,1.6167e-06,-7.1535e-08,4.9686e-10];
            algorithm
              lambda_vec:=[1;lambda;lambda^2;lambda^3;lambda^4];
              theta_vec:=[1;theta;theta^2;theta^3;theta^4];
              prod:=coeff*lambda_vec;
              cp:=prod[1,1]*theta_vec[1,1] + prod[2,1]*theta_vec[2,1] + prod[3,1]*theta_vec[3,1] + prod[4,1]*theta_vec[4,1] + prod[5,1]*theta_vec[5,1];
            end cp_init;

            function get_Vw
              input Real pimin;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              output Real lambdaOUT;
            protected
              Real cp;
              Real Vw;
              Real last_err;
              Real new_err;
              Real pwind;
              Real lambda_sav;
              Real lambda;
              Boolean stop;
            algorithm
              last_err:=99999.0;
              lambda:=15 + 0.001;
              stop:=false;
              while (lambda >= 2.001 and not stop) loop
                lambda:=lambda - 0.001;
                cp:=cp_init(lambda, pimin);
                Vw:=wndtge_kl*genbc_k_speed/lambda;
                pwind:=wndtge_kp*cp*Vw^3;
                new_err:=pwind - pmech;
                if abs(new_err) <= 0.01 then
                  lambdaOUT:=lambda;
                  stop:=true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err > 90000.0 then
                    last_err:=new_err;
                    lambda_sav:=lambda;
                  else
                    lambdaOUT:=lambda_sav - last_err*(lambda - lambda_sav)/(new_err - last_err);
                    cp:=cp_init(lambdaOUT, 0.0);
                    Vw:=wndtge_kl*genbc_k_speed/lambdaOUT;
                    stop:=true;
                  end if;
                end if;
              end while;
            end get_Vw;

            function get_theta
              input Real lambda;
              input Real Vw;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              input Real pimin;
              input Real pimax;
              output Real thetaOUT;
            protected
              Real Vw1;
              Real cp;
              Real last_err;
              Real new_err;
              Real pwind;
              Real theta_sav;
              Boolean stop;
              Real theta;
            algorithm
              last_err:=99999.0;
              theta:=pimin - 0.005;
              stop:=false;
              Vw1:=Vw;
              while (theta <= pimax - 0.005 and not stop) loop
                theta:=theta + 0.005;
                cp:=cp_init(lambda, theta);
                pwind:=wndtge_kp*cp*Vw1^3;
                new_err:=pwind - pmech;
                if abs(new_err) <= 0.01 then
                  thetaOUT:=theta;
                  stop:=true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err > 90000 then
                    last_err:=new_err;
                    theta_sav:=theta;
                  else
                    thetaOUT:=theta_sav - last_err*(theta - theta_sav)/(new_err - last_err);
                    cp:=cp_init(lambda, thetaOUT);
                    Vw1:=wndtge_kl*genbc_k_speed/lambda;
                    stop:=true;
                  end if;
                end if;
              end while;
            end get_theta;

          initial algorithm
            wndtge_spdwmx:=25.0 "Max. wind speed";
            wndtge_spdwmn:=3.0 "Min. wind speed";
            wndtge_spdw1:=14.0;
            genbc_k_speed:=1.2;
            wndtge_kp:=0.00159;
            qgen:=_Q0*SYS_base/GEN_base;
            ge_x0_0:=_V0 + _Q0*SYS_base/GEN_base*Lpp/_V0;
            ge_x1_0:=_P0*SYS_base/GEN_base/_V0;
            ge_x2_0:=_Ang0;
            ex_x0_0:=_V0;
            ex_x1_0:=ge_x0_0;
            wndtge_spd0:=if pmech < 0.75 then (-0.67*pmech + 1.42)*pmech + 0.51 else genbc_k_speed;
            theta:=pimin;
            lambda:=get_Vw(pimin, Kl, wndtge_kp, genbc_k_speed, pmech);
            lambda:=lambda + 0.01;
            cp:=cp_init(lambda, 0.0);
            Vw:=Kl*genbc_k_speed/lambda;
            if wndtge_spdw1 > wndtge_spdwmx then
              wndtge_spdw1:=wndtge_spdwmx;
            end if;
            if wndtge_spdw1 < wndtge_spdwmn then
              wndtge_spdw1:=wndtge_spdwmn;
            end if;
            if pmech >= 1.0 and wndtge_spdw1 > Vw then
              Vw:=wndtge_spdw1;
              lambda:=Kl*genbc_k_speed/Vw;
              theta:=get_theta(lambda, Vw, Kl, wndtge_kp, genbc_k_speed, pmech, pimin, pimax);
              cp:=cp_init(lambda, theta);
              Vw:=Kl*genbc_k_speed/lambda;
            end if;
            wndtge_kp:=pmech/(cp*Vw^3);
            wt_x0_0:=theta;
            wt_x1_0:=if Kip == 0 then 0.0 else theta - Kpc*(pelec - 1.0);
            wt_x4_0:=pelec;
            wt_x2_0:=if Kitrq == 0 then 0.0 else wt_x4_0/genbc_k_speed;
            wt_x3_0:=0.0;
            wt_x5_0:=genbc_k_speed;
            wt_x6_0:=0.0;
            wt_x7_0:=if masflg == 3 then pmech/genbc_k_speed/(wndtge_wn*wndtge_wn*wndtge_m1)*(wndtge_q11 - wndtge_q21) else 0.0;
            wt_x8_0:=0.0;
            wt_x9_0:=0.0;
            wndtge_ang0:=-pmech/(Ktg*genbc_k_speed);

          equation
            connect(pwPin1,generator1.p) annotation(Line(visible=true, origin={4.0293,37.8389}, points={{-81.9415,-5.5805},{40.9707,-5.5805},{40.9707,11.1611}}));
            connect(generator1.Pgen,turbine_Model1.Pelec) annotation(Line(visible=true, origin={-0.1428,48.5266}, points={{53.1428,9.4734},{60.1428,9.4734},{60.1428,-8.085},{-59.4803,-8.085},{-59.4803,-1.3884},{-54.4678,-1.3884}}, color={0,0,127}));
            connect(Wind_Speed,turbine_Model1.Wind_Speed) annotation(Line(visible=true, origin={-62.4641,60.0491}, points={{-17.5359,-0.0491},{4.8411,-0.0491},{4.8411,0.0491},{7.8536,0.0491}}, color={0,0,127}));
            connect(turbine_Model1.Pord,electrical_Control1.Pord) annotation(Line(visible=true, origin={-25.6589,60.1024}, points={{-12.9516,-0.0162},{2.6464,-0.0162},{2.6464,0.0162},{7.6589,0.0162}}, color={0,0,127}));
            connect(const.y,electrical_Control1.Qord) annotation(Line(visible=true, origin={-25.1902,68.958}, points={{-14.3805,1.749},{7.1902,1.749},{7.1902,-3.498}}, color={0,0,127}));
            P=generator1.Pgen*GEN_base/SYS_base;
            Q=generator1.Qgen*GEN_base/SYS_base;
            connect(electrical_Control1.Ipcmd,generator1.Ipcmd) annotation(Line(visible=true, origin={24.7437,65.082}, points={{-26.7437,-0.08283},{7.2437,-0.08283},{7.2437,0.0828},{12.2563,0.0828}}, color={0,0,127}));
            connect(electrical_Control1.Efd,generator1.Efd) annotation(Line(visible=true, origin={24.7437,56.5275}, points={{-26.7437,2.18767},{7.2437,2.18767},{7.2437,-2.18767},{12.2563,-2.18767}}, color={0,0,127}));
            connect(generator1.Qgen,electrical_Control1.Qgen) annotation(Line(visible=true, origin={26.605,49.271}, points={{26.395,4.729},{31.4075,4.729},{31.4075,-4.8235},{-44.605,-4.8235},{-44.605,0.189}}, color={0,0,127}));
            connect(generator1.Vt,electrical_Control1.Vterm) annotation(Line(visible=true, origin={17.5,65.2993}, points={{35.5,2.12607},{40.5125,2.12607},{40.5125,7.7132},{-40.5125,7.7132},{-40.5125,-9.8393},{-35.5,-9.8393}}, color={0,0,127}));
            annotation(Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}, preserveAspectRatio=true, initialScale=0.1, grid={10,10}), graphics={Ellipse(visible=true, fillColor={255,255,255}, extent={{-100.0,-100.0},{100.0,100.0}}),Text(visible=true, origin={0.0,16.6286},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-44.8085,-23.3714},{44.8085,23.3714}}, textString=
                                                                                                    "DFIG", fontName="Arial"),Text(visible=true, origin={0.0,-17.9447},
                      fillPattern=                                                                                                    FillPattern.Solid, extent={{-25.6048,-15.9106},{25.6048,15.9106}}, textString=
                                                                                                    "GE", fontName="Arial")}), Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
          end GE_WT;

          annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
        end Type_3;

        annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
      end GE;

      package DTU
        model VoltageDepCurrent
          "Part of the Q Control, to generate voltage dependent current. Developed by DTU"

          PowerSystems.Connectors.ImPin Uwtt
            annotation (Placement(transformation(extent={{-60,-6},{-48,6}}),
                iconTransformation(extent={{-60,-6},{-48,6}})));
          PowerSystems.Connectors.ImPin iqv
            annotation (Placement(transformation(extent={{47,-6},{59,6}}),
                iconTransformation(extent={{47,-6},{59,6}})));

          parameter Real Udb1 "voltage dead band lower limit";
          parameter Real Udb2 "voltage dead band upper limit";
          parameter Real Kqv;
          parameter Real Uini(fixed=false) "initial voltage";

        initial equation
          Uini=Uwtt;

        equation
          iqv=if Uwtt < Uini - Udb1 then Kqv*(Uwtt - Uini + Udb1) elseif Uwtt > Uini + Udb2 then Kqv*(Uwtt - Uini - Udb2) else 0;

          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                Rectangle(
                  extent={{-48,30},{48,-28}},
                  lineColor={0,0,255},
                  lineThickness=0.5),
                Line(
                  points={{-10,20},{-10,-20}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-30,0},{10,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-26,-10},{-20,0},{0,0},{6,10}},
                  color={0,0,255},
                  thickness=0.5,
                  smooth=Smooth.None),
                Text(
                  extent={{16,6},{34,-6}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="Kqv")}));
        end VoltageDepCurrent;

        model CurrentLimiter
          "The current limitation model combines the physical limit. Developed by DTU"

          parameter Real i_maxdip
            "Maximum current during voltage dip at the wind turbine terminals";
          parameter Real i_max
            "Maximum continuous current at the wind turbine terminals";
          parameter Real M_Qpri
            "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)";
          parameter Real ini_Uwttfilt( fixed=false) "initial voltage magnitude";
          parameter Real T_Ufilt
            "filter time constant of the voltage measurement";

          PowerSystems.Connectors.ImPin iPcmdlmt
            annotation (Placement(transformation(extent={{-90,34},{-80,46}})));
          PowerSystems.Connectors.ImPin Uwtt
            annotation (Placement(transformation(extent={{-90,-6},{-80,6}})));
          PowerSystems.Connectors.ImPin iQcmdlmt
            annotation (Placement(transformation(extent={{-90,-46},{-80,-34}})));
          PowerSystems.Connectors.ImPin iQmax
            annotation (Placement(transformation(extent={{80,24},{90,36}})));
          PowerSystems.Connectors.ImPin iPmax
            annotation (Placement(transformation(extent={{80,-38},{90,-26}})));
          Modelica.Blocks.Sources.Constant Imax(k=i_max)
            "Maximum continuous current at the wind turbine terminals"
            annotation (Placement(transformation(extent={{-96,48},{-86,58}})));
          Modelica.Blocks.Logical.GreaterThreshold greaterThreshold(threshold=0.5)
            annotation (Placement(transformation(extent={{-80,58},{-72,66}})));
          Modelica.Blocks.Logical.Switch switch1
            annotation (Placement(transformation(extent={{-64,56},{-52,68}})));
          Modelica.Blocks.Math.Add add(k1=1, k2=1)
            annotation (Placement(transformation(extent={{-28,51},{-18,61}})));
          Modelica.Blocks.Math.Product product1
            annotation (Placement(transformation(extent={{-48,32},{-38,42}})));
          Modelica.Blocks.Math.Sqrt sqrt1
            annotation (Placement(transformation(extent={{6,51},{16,61}})));
          Modelica.Blocks.Math.Min min1
            annotation (Placement(transformation(extent={{22,48},{32,58}})));
          Modelica.Blocks.Nonlinear.Limiter limiter(uMax=999, uMin=0)
            annotation (Placement(transformation(extent={{-14,51},{-4,61}})));
          PowerSystems.Connectors.ImPin F_LVRT annotation (Placement(transformation(
                extent={{-5,-6},{5,6}},
                rotation=-90,
                origin={0,65})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal
            annotation (Placement(transformation(extent={{-82,30},{-62,50}})));
          Modelica.Blocks.Math.Product product2
            annotation (Placement(transformation(extent={{26,-3},{36,7}})));
          Modelica.Blocks.Sources.Constant Imaxdip(k=i_maxdip)
            "Maximum current during voltage dip at the wind turbine terminals"
            annotation (Placement(transformation(extent={{-96,68},{-86,78}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal1
            annotation (Placement(transformation(extent={{-26,78},{-46,98}})));
          Modelica.Blocks.Math.Product product3
            annotation (Placement(transformation(extent={{-46,54},{-36,64}})));
          Modelica.Blocks.Logical.Switch switch2
            annotation (Placement(transformation(extent={{54,52},{66,64}})));
          Modelica.Blocks.Math.Add add1(k1=1, k2=-1)
            annotation (Placement(transformation(extent={{-28,-45},{-18,-35}})));
          Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=999, uMin=0)
            annotation (Placement(transformation(extent={{-12,-45},{-2,-35}})));
          Modelica.Blocks.Math.Sqrt sqrt2
            annotation (Placement(transformation(extent={{6,-45},{16,-35}})));
          Modelica.Blocks.Math.Min min2
            annotation (Placement(transformation(extent={{24,-42},{34,-32}})));
          Modelica.Blocks.Logical.Switch switch3
            annotation (Placement(transformation(extent={{60,-38},{72,-26}})));
          Modelica.Blocks.Math.Product product4
            annotation (Placement(transformation(extent={{-44,-48},{-34,-38}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal2
            annotation (Placement(transformation(extent={{-82,-50},{-62,-30}})));
          Modelica.Blocks.Tables.CombiTable1D iP_VDL(table=[0.1,0; 0.15,1; 0.9,1;
                0.925,1; 1.075,1; 1.1,1])
            "Lookup table for voltage dependency of active current limits"
            annotation (Placement(transformation(extent={{-26,-18},{-14,-6}})));
          PowerSystems.Interfaces.ImConverterReal imConverterReal3
            annotation (Placement(transformation(extent={{-56,-10},{-36,10}})));
          Modelica.Blocks.Sources.Constant MQpri(k=M_Qpri)
            "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)"
            annotation (Placement(transformation(extent={{4,0},{14,10}})));
          Modelica.Blocks.Logical.GreaterThreshold greaterThreshold1(threshold=0.5)
            annotation (Placement(transformation(extent={{40,-2},{48,6}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
            K=1,
            T=T_Ufilt,
            nStartValue=ini_Uwttfilt)
            annotation (Placement(transformation(extent={{-84,-16},{-54,16}})));

          Modelica.Blocks.Tables.CombiTable1D iQ_VDL(table=[0.1,0; 0.15,1; 0.9,1;
                0.925,0.33; 1.075,0.33; 1.1,1])
            "Lookup table for voltage dependency of reactive current limits"
            annotation (Placement(transformation(extent={{-22,24},{-10,36}})));
          Modelica.Blocks.Math.Min min3
            annotation (Placement(transformation(extent={{-62,32},{-52,42}})));
          Modelica.Blocks.Math.Min min4
            annotation (Placement(transformation(extent={{-56,-26},{-50,-20}})));
          Modelica.Blocks.Math.Abs abs1
            annotation (Placement(transformation(extent={{-64,-44},{-58,-38}})));
        initial equation
          ini_Uwttfilt=Uwtt;

        equation
          connect(iPcmdlmt, imConverterReal.p) annotation (Line(
              points={{-85,40},{-77.1,40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(F_LVRT, imConverterReal1.p) annotation (Line(
              points={{0,65},{0,88},{-30.9,88}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imConverterReal1.y, greaterThreshold.u) annotation (Line(
              points={{-41,88},{-98,88},{-98,62},{-80.8,62}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(greaterThreshold.y, switch1.u2) annotation (Line(
              points={{-71.6,62},{-65.2,62}},
              color={255,0,255},
              smooth=Smooth.None));
          connect(Imaxdip.y, switch1.u1) annotation (Line(
              points={{-85.5,73},{-70.75,73},{-70.75,66.8},{-65.2,66.8}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Imax.y, switch1.u3) annotation (Line(
              points={{-85.5,53},{-69.75,53},{-69.75,57.2},{-65.2,57.2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(switch1.y, product3.u1) annotation (Line(
              points={{-51.4,62},{-47,62}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(product3.u2, product3.u1) annotation (Line(
              points={{-47,56},{-48,56},{-48,62},{-47,62}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(product3.y, add.u1) annotation (Line(
              points={{-35.5,59},{-29,59}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add.u2, product1.y) annotation (Line(
              points={{-29,53},{-35.5,53},{-35.5,37},{-37.5,37}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add.y, limiter.u) annotation (Line(
              points={{-17.5,56},{-15,56}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(limiter.y, sqrt1.u) annotation (Line(
              points={{-3.5,56},{5,56}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sqrt1.y, min1.u1) annotation (Line(
              points={{16.5,56},{21,56}},
