                      "KTYWupjWJgCJwbY23epc9uqzc5SSaX+BnlQpjsU1Ov17FlSt2se2AEz9Uh8ANKRFgjsN68NDxQP0BHiMwSLPGH3JdUhRFHy5A2Ydk3vW/aPf6M8gjyED8n5H8rJyj7j2+mcG6vpOaU/5NKXooR7Nj299cDxXnU+gBshyb6/SpmPURu4LCiZQrHXOcSBI27kfHIuUK+81judq22fq1qnq8azybvv9CCSfbTyg4ekDP7h94AE9n3PQ4+b69re//d+kb1GiVIXr537u515gD9ADTgQfQIZgg3mZCq+aZ4FPqV+pd4I5FC6mq9pVpS2KlxMIgTwGxwOa5NUT8AF/1q8nsHP69Ti31ECmwZytvFW6VmMAJ5iUmmdVPSl77B/Y4dFjANAyui59S1qclDjnUfpWJeuDOFvCfqubgTJn+4M1FDhAj8E/LMBOYCbTZEqdwJx1mDAbpG9lxGxcufUUPVK52rZtATsBniBPAGJLq0vdAnmqRpWip7H5pTul7NkqW5VGD6qUElWaVb43KW8EQ6U55H1Tihdgcipp2u5685RG5V/4jJ77PojUsW4aWebQC4nWc+j07dky785nK3gFsJyD77SRFzLApzL2ximoVuFzB33WS8k1AZ6c4yp/AhOCGIGuF0svuSl/8h4o9WtLt2eOupV+vPQWVK03TSlGpVUsqAA6SvXK6Pmq5HOAZtO9Aj07rgrQBpZV/cmvJgPpVAkpCAQY+c+c/jtn+tZdete5nu2BNNogw9gqiW06V6V8N+0tSNa8ltmxYDjlVHAnpVSQpwDc+bteqQoElAKSgERA4wQdpzKlINi5naqe0rdS9fgsQBFMu+6uhUCMEgEYcb1KLSt9K/PTrZxUAL+phdpPcJXHTSXXndMV5Fnl1enVc6qA7nx9Ws62gkPagaqhPue+EcwJplY51D5L45J6FgjYSlyBqzx73Le2VdrW3qPuXVDBNvMfKSUv4FNlLmBD8Gu8YGLv2UBkFflcg/V9WsVYHl36YAbq7lNAL/iT4fpZdS9PlOCO5QO7a8qsr7tvUiX13NHmGSsbd06bZtp0Y+cZnDlhTwAJ2NFegulSXz0Pt4KT+8F3efPUlkFwn8EV1yOVYOlbm8qTR0/fde8IyE81TYBi05/cV65TVbaAlQawxXz3W8+qK1Cj34IYIANI4hxO9c8d8HEs2oqfzhpA22+wxz0foEghciqVTtVKsMG9o53z0dGXqtLnd0C/dP61t2PR5xdWBSqu1FG23x8M9uEaa6ueiV3j/KRSHtbfV3kY7PF8dT+6B22r6+/+BXmq+uiZFdCrfbQ9JZLno22c6VT72bbdC+5BbeLauYYGSqa/8lf+yotSUh8F3r1/VNXvLJN+laJ1gkGfnYv31UfN84MbnD/g5Lk2368+8ICeDwD06Az59QAVQA91z5Zcp6jJqwegCBqAEmuonColc+bUPJVYbxulK/keuAkEBXMyYq76Vp8tC5Twu9n0rWBL4xQ4m751qne2ulaKoJRAefsEiaretdur+hbQlMJH+pb2Y3St3Lr2NA80YiRNjeT41/cog+X1P9p0rSqebUn20rDMA2iAHEAG4An0BHsE+mAM1U4wCagDeUAfih4DyAMaVXlrS6tTC+UFtD5AYA/YUOWtpvPqMT/gU8pTChnj0p5S3ZzVrkCJltl0qgBM0GS9bzJgzgfHS82mey3cAVS2YtemeHUsKYmCMMBOlbpSIqXkOVO2Aj75EaXg2RSyhVdV5eoYM7XWnhlep5YKmvkMBqX8ofQJBpmXymcBnWnzS/0ClOyTaoCc27/KXjpLSwn8rD9I8MdLtZfR4I/AZg2DvfDmJZMSI9AR4NhUpNKUSgNLmbKGz4GLKnQJFlMHbCWfpgU56xWywGeNok07RsHjyvnvzJh3GdP9y78QoHkC8FJJqpKVkkKQshXP8jgq9W2hT+qGygKnjCrADpKlhliIVTBtWS/rIEywp+M/FS8Le9avJzVYyh7nWTpSHiSCmlQ9xgKaVD2ORToEyEMJsGAuE1SBfilp+RMFeE6VT4al4EjGzPpx4ONU6izsOc+5671pWpuqtTBo1TrdL4Covuf6pTTSzruf9RDS9qXwpOxxH+bXk2m7cxMgAkPa3T1oX66F6QybSzNa4LNpX2CG+zRAcqZonpX4qsi16YX1zWCjz/paZdlTzW061k7nv1PKV2PLlGa597XtlmaZ2bTjB2S0X6rDDJndY6sqzJg5w/mqkWXuXFuU5uZZFzDIq6eUxfWbMV37naXsHYPtW8Y9kZ9akGerbemrqXnybfK9QH6hzqpiFgJVdYt6I0VN1Zl4vqQKuUvDcoyeHZaV8kS9cnr1vKbs8RxKURRwCvSAP/pU+141TYqXE/JcpQutyuQEXVffBU4Wjl1N63uOMfNjqVNURPqC5fPRcc/pE+4DsCkPuapBZgy+lSDzz+o6uqZgrns7kOs52bHWRj1PM0fut2bPaZVA5rvH+x32LHDNPXMWMu32zra4AkoL51JDeU/8/d///UfN84HEf98vIPBs58OESw/o+YBu9N/4jd/4GPIAPVtyPRVKvjmgRBWc8uq5KhO+qpyFPnn3BIAAnE31CuwYU/34Pgi0VbjWmDmVzaZVBWY2zat5QZ0qcp1ePMGdBUKBn6pt2adjsK32Qc4K9BikcQE/QI/vmUlLiXMOKZmCXtuO2icPn6BPZdEzVk7hYxzoWUNmcMZn4Efwb5nMmDdtC/ABecAelbykb4E9lq/6VqAnkAQU2K5xfjGBCFAChAAfjE+vHlChClzBlMySN82qlKetwhXECaAERPzjnXLH2OetqLVeOCBL8EgAlZJnQZL5KXQWDC3QyQQ6WNTnlERtLzXQmjOnDNpUto7Xy59taicQB4wBbgwBNe2a989WFAPPrGcepZBrEewBdgI8wR/j5qcI8tl+eCnZh2NRmUqQvsGyoMeLZaqCLU0sSCpwKgArpUJQ1D/gAY/MYUtfSkWQ8qcy7wGQPIAWAgU6tsx7/9KuAfFW8soItu8dW0G8F+5N1woMpOg54c96PqzqZ9O6bD9VD3VBQ+e91YI2layqYqXJZG6d984G1XkUrUl17RDUEhwDBv5ZzkNn4cYqe1KsBHlW4ZLRcL4lAoEMSFMnADz2UQUufUgABQz4p7kKXP69zgOj9AjX0jV2/UuNWFXGlgnXdgCAAMr97z4y7XjOcwtiXkGthXQLdE4wtIqtVUBZR3sI8PQv5wnMOBbB/gKj7ifrC2xfU/asQTMVABggMCtlq6o/An7335Z6tn3HlCF7Rs2ZsZe6VCW+7scFkdp9lXhBS31zS7LXR7sfA471yxQ7pVU2Py8fnzMPT4GWQs1+eq5kgFs6Uj5bAl3TQeSqBqYsDDpvNbvKq+uXPbuC18Y95zzzUvFsmXXr5fmzap78fzJkdi8EVvPiaVzKY6lc7hcAIGXJXcrWwhfnIT0nbxwKGzBCn7gDPKVM2Y5r7N7LvBiszGtm968/FfQ3dt0X8DTtWHjsaNeOdYHPCStWRXSmFF19d7f8CS3uwJFrpJ2CUlu6XL87z9N2nb/zcT/kN6X/ek4F+zzrq+RW1baAXz49/ljxXPAcPkHVHv97oNe5/GvtslW0TnDU50qsn/v2HvK1r33tgTwfUOz3AJoPE9B8v67rA3o+sJsd4AEqjKlRpC394i/+4kslLv4yYAvwkB9PypLgw2kgvFW0Ml4+gY/5pWSV7uUzCJQZNNgDNgV9+lz6VuqaFD2brrW+O3nvnBW3tuR6Pj8pgE6Pn8CPfbUfEEfqVtvfqlsppCyrOlfeR6WxrUfP+hxVZr1xapyAULDNZ5BGmtVZGQuYMRTQAzzUPOCQgRoo0MOMGegBeP7O3/k7LwNVjzLrBoqeVD08gGyz6lsZMmfGvGXWAQdgwkCh4nOA4yxPnodNqp8MlVfps0AluFPaV2qbUr/2c7CnylytW+pVyp2zcldAJRh1blMAtmliC17y+Om82lbnUyWywI8Atf1owwU128ardFoDavNBmcq6rrGn+VUV87K20Kf+seAniBcUsk5eS7Zje4JNAEhwuwqPqgFV2t3YPC++AlBBWoPgRGDZC7IArX/bq5BTie0tO57SYz1/UrOkeimIXL+fDJ9X+eN7x7NQZkHOa1Bn17kCPH3vBboS4wKCra6V8qD5+aFYJi+Uzs14zaxT7GwlpALkBTylHTjP/k0WaATxrlQqq1bZdKNT5bOqngUW9b/St4wFtKl6XIuMmQGfUrb6t9y46lsBnuDDaa5bSheYkneXe9M+z1StE/zkmXMFbxbi7HophU7IUzvapr6eisU9qd0rN7+pXG1XsAb21G6bxrWgJ4WP721Xe+Yr07/4wZ6qqgXjSkMyf6vvuQ9LvywFKfVU1c42xbD+W1/NsPmEPpVHz2B5Ddc3dTKD21R69WGwrBSZ+kKVxHqGlLbmuZFayTk47tSCGcYHVwMzVRkEhzKiN52fUaCnEvalty7Y1Y6riqp6Ydu2rvuilKy8evLl8XkH8/Vbw6Y53cGahT32lYG+40pJcpcutetqO9cJdOX7UqWqfYZdHYN5rvN682zVKNfwLi3oVIyc4OFMHbr7/i01yu5/IQhVITVPYGqNpD2TVgGz6zWtvd0n+ma+Yvqc37Oq33kWVKHQdUjdRbXn+eveLrX16vxeAz1XQGi3cbfuncHya8DJ+50CLt+vAPLZzgMYnj7wg98HHtDzgYGeb33rWy++MuBEBs3ghVQpsKc0q1KtNoWoilwpVAIUQIbvMmSWtpQBc149FCylcbWc7yrvbr8ASYDnX/2rf/UCnhwXwFIaF+ByKnbWfwecOUHO+dny+fOsqqd0rvx6ztLuKXqMwbLar/bM5LqKZvn0ON9gzxovB30WBNXGefUEf8AaShxABtip8pZpahxghqqHUsc6gI91St+yrtQuoKf0LeAoY2aAx7Z5AKXqyZAZEMg/BggAKAI9PgM7AI951CaVCAd+UvcsvNlqXEGXUp9S8pQytaqagp8UNmCEf/WrXLNpWWfql+8yZk6Js+XZW9f+q56V4udUD+UH1LEtrFqz5qpvdb6BJ8toNy9VtetWNcu4uZLvtYmx801qXrUP4140BXKCDy+gwIxlvWg6F9CJegjYyYsJXMqLKa+fwE+fA0DgnEDWy6tA1ctmqSOlPhgXlDmGqgdlgloAJ2h1rFXQaZyvRmk7VQbqX/tACXCyvjapDIIhBZjGgkj77XhPcPMepU7/cC8oaL22Z+xlP4PhwMSWQQ9eFSw7r61YloKpwHf9ivIsKkBOMbHVkFx7ahB9rfsl1cAe+1361glMKjUe6CnlDfy7MmUWuFI16JOuvUDcca6qR+AFwoE+FD6+Lz3I8lseO+VJ3jJ5dBQ8lRoBntylZ+053al0TjD0WlvtsqYBFcDKeej/efakGAuaBYgW9qxBc3AuD7KqcQVcrW9fVeIyvSmVPgcrqsBXxa4txd49uLBiq5zpkwGUBZbdc/ruKtAClN1rqdACO661wfwgUKq7TJqDPd3Hngf58aScAN5KGS19y3GnRNoUQOewvjqWq3qXdTOk10e1Z9UKS93aQFq7B1dK2QlcB3qqONX1dA+AOe6Rqm0Ffag7fG8wre8ujFllzVXqTctWOannUMdsHPzZZ1tKFW0tnVIKF9jDK8Y9d0KOMw1LnwBMAjypisCiqkBewZgzZWuP82r5U+Xz2jKvQSP7dT+q5BXoydcodY9nUG217XYC335fK82uH+tv+kH9pz8BbMd11yZArevvHvasMv8tkPXa96mPglqpcuw7Ze1de22/qV/ttfGbQaX+BOY/+IH5c42ea/T97AMP6PnAQI/O8c1vfvP/U3IdTJF2RFVTuXOw5vSXARHAiAyFjTNxLk1rjZlT+RgDQ76zD9MBIUCEsgfkMQA+hlRGwIqS6yAO4JPZcqlc67OzSp58fAI2p6+Pzw2ldwWFFgBl7KyNOgZQp5L1AR+pcL6n6gGqpG9pk0DPmlcHeRrnz3OCnkqyU+mANFQ4gZ7UPHnq5NGyFbeCPeBOqVuMmPn9bPWtDJmr7AX4UA+lACm1SKoRQAHimA7sLOBJxZOyJ3VLHj6lbOXhUzpXqp1SrSqPnnFygAbwaDrPm2BMnyvJvmbLKXVK7QqkpPjxufVb9lQHLazJF2ihUtAnhc+mp20KGBhW2taaKVP4aJcqlpXKFqiqHG+Qpxc9L6ICvVIaSsEIJAikTfte4CIg0UauEchU38nvaaHPVv+qP1jHsVo/7x/bXHPLFED7j3nwJ/PYFAdV2tn0L4FohrEBAJ9Lfyq1JH+RK/ADogjCTiVPQcyONyi6AjoF7ue/37usADtVQp4zeYcErYIaKZXWoLoUlvx5Kk+/ZdMLjjOmBhh4Egk8/HOs79RvK0N+Ao6rz3eVq9a3x/npP6vqqdR66VulcFnO9dxy64CPwfE6/nx7nHfKjKonrVePtkvh43vbLn1LAGXfpeFdKXQKwjZt62q5s11arypc7WPVUdrNvec6AFdASmlzwcWFUPYh0ALLrgya8+0JTHtuUDAF0ErRSlVHVUSdEgAKWux4U7rcc6VFdd8BGMHV/LUCPvpvaYanuifgk6pnQWtGy5vSZV5Ku/q0zy1byqK+kOImMOVa5IkTOE7VkyIpVc9WF0u95Pxss+1Wal17BMh6ZlV9zj5dJ21eJbPGjiXTZ8ejH+TD47paL8hjHAQqndJ94v607Ak/rpQlBeeruDmD+tfARylc2kH6F1VPpr7AT7DqDrRoE0bAQRLAByTqvE+QsJDq6rjeOta3oNF5nKUr7Xz3hLSyM22r9C39LYjf8S/Ad86lr/abpY//+I//+Aso82zT59xH2k9bBMFBHdfctXet3deu98KZq+v3FghqHcfpnO0TPP/hH/7hj37kR37k5TfzCuSscurcr+OibP9+Bo/Pth4Y8fSBz0cfeEDPBwh63Hxf/epX/5tKXCBFaUeUNCAFFU7l0oGGII9x00AEkJE5M7AR8AkUVWq8ba05c6oe40q92z/QA5YYU/U4tq3ClW/OmjSn9EnhcxosB3pS7JS6dQV3Aj+VV19/IKbLvk8VBfSk6jHf9yAVeBXMqo1SP2XMHDCrqlkQrbStAFCl1gEbvjpATDAGkKlMeqqelFhAT6XVUwUBRrbRdqh5wCKKngU9VfhK0QPwVA48g2DKFAF/42DOVtNqOlPiFCuVR7dOgCTQsv9qr4Fx6VmlUqWgKR3K91XVSplzpnsFioIoW00r2OR4bGcrbuX3E+wJQAVw1ty51DUArPNveeeb4TJgkseOa0d1swAsCCboyzBylTymvfAJ6ryICoryxQmAbHlk4KB/2lOeeEkVLHpBdYyO3TUFe0r/Cvb0ue/OEvD6CGWXtnXMghqBTMdZGe/SS+xXkCUQ9U87KFSJ903RKO2r4Mq4Cl9b7j2wRXUgWLT9gvV9gS+gP7871T37b/kV/LlSCVWqOmPblBDGZ8n09STKjHrNbkuH2ZL0Bc5VOfIPvWvpZV1/y3tJH/av8qlAuYI8J7gI+lg2n5mCnipwFdDkOZIpc8DHvgXOAm3H6N9zAaXBNMiz/hf59Wylsq28taWzgyn6mPsUCFmvnlOR8x7Q0zJ3sOdKDbRt6/4De5i8uqcK6AVVpYEt8NF3SuNag2b//m9q2ioZqenyAQre2G/Vt8xbwNO9lbLH2D2RosU9l7IOWA1cbCrlqupSomUQHujZKnoZqecrlYqnZ4++ULpbhs09kyxjfcG0e97xlb6VR5j7I7WPcT5O7reOO2i4xsylO62nWGbM+ZAFywI+rldKGM+lyr+n6GlsvnYtuO+eyMcq82X3iMC/4B8QNL3KirtUnFP1swH/QqDUHoGAhUhtw32nrLeKeKCPcuVgQcbXJyhoGxQyrvVf+2t/7SUl0/nfgaG3zuk9oOe9KU27rT1f/V1Z8k05K4XLfL8dJ7hfoO9Zl1ed6+/+/tEf/dGP/uSf/JMvwNp9oJ96tgOA+pP7T5u4T0vlc409Fz2vNl1v4ct5rlfnfrapz/a9SivP17NtW++EYT7rk1ToT1D++QjKn+v0XKfvdx94QM8HCnq+853vvMCJAEUl1/PrAV2CNiBFypIABJBwll23XHBo05YW9PR93jz5AZXOBTBR9TSm/gF8lIF3bFXAoq4plSrYE+DJR2e9dlahs2XZAzlBnxRB/t2o7PqWV19zaHCM15FS62AP3x7zUkcFzPLq0Q6dP3AT1Nnx+vWsIbblDXx2eOyUYiVlK+gD1gi8zcvYuRLr1pO+Rc1T+hawQ8mTIXOwp9StjJ4L7jMKzjQ42FOp9TVlXiVKQKcUpkCPgHQhUAqbvHQCNquyOb1yWr91bKNS7NYTJNlOMCaok8fPKmfOyl1r0uy7DJzPylnts/SvjJIrnx6ssT3HS81TypbrFSxJIbUmz51vwZ2X0IDP/jO46VKCjjUqTenSv+XrkbEBV+lCgjkgRWBlH4JL5wwiSP1KAZTqZ2GPvmfI+NmyW/nL+ef/IygSSDl2L9teqjNFrSJOAKgKQpnKpkhwnqVolP7Vv/vWXbPlDeT7Vzx1Rf/qFrgHcE6Vz4Kh1jlhkfZPoVJAvKbSpZi4LhndWn79h1wrn1e9s+WpBWpVGXO9XKNNp3TPCS5O4HGn7AEiCnCuypEHeXwn8DEWJIA9+uaWkhbQgBwCGiDDdXBN9DWKF0oCoMfxl/JE1eFziiZtk7JHMFk6VxCoCj9bgcs+T4BX2lTB3KnoOdvnNGo+r3+gZgHfKoOAAuep5LFj1gZ5JJ37Cv6k7NnUHusAd4BPyh73jWnzXVvrL5jQzpUH31S7IE9VuzJ1Pg2bM1HX3imo1rOnann625qnByv11/p51zFFWmlbm96ViXNAKC+q1nGfBHqqlKXdBbaufwbLxo4zH6wFU5sKuM+JvH5K4yrFFKwpFSegmYpNEB8sqvR7xswpOvSP7gXXc823A3/u1e6R5pWG9VYqUxBnFT8F8auo2e971u26zhHoAXiodChUfuZnfuYFyHZvXx1L2y2l89z2HstCjD2eINInUflcrXMFd1ZFFGClWirNzLiqZe7RVEynWjMVo2ed3ye/N8BOKWBAl3vAdde3Pc+0nT5rnvZxvwdyXedSM72f9OdH5/BeoHW1HFjnvIJZPr8FjUoB8/z0fv39Dhyf7T0w4ukDn58+8ICeDxT0uAl/53d+52NlSibNIMWWCA9OpOIBeJrORyZYkw9P6VoLNk7/HkADCDG/lKaWAYFS95ypXGBP4CXo0+eqbJVqtR4769OTomcVP1uRq+kMnNuu9QJM9qHNgLIUPaVwWU6qGVVP1cxqi9K4TlPmVUhpD20bXKvamTFVTqlXa8ycEoevjsCa/w4wJI2LIbOhiltUQVLAAB7LVW7d5yp5pRBixrxBe2CisurgTj49qQlSpBhnRrzjNV4WkIIZWxlrQUdpKAGajJBbvnEwp5StQM5pwFx6Vt/3uape+e60nfa3qVyBpCBMgGfPC9AoBWv3ad6WSi9lChwBf4JiqY7AIUFBgWXy+/6Z6wU1Rc+WHt4SyvnA5PnSv+ugT94v65cRAGp5QZigyQtvwYx2cD6uf/Anf5/6ifmlgwWEjCsVn58TiOals6C4f1GrgBMAEoil+in4W88RAV8lmQvuG9+pdV5T8ZwqoHPZq207PkFvAWupWsEbgUHTBcmBHvMDbsZdk3x5qmgEjPhHXVABnPJZCqi5HgDBnv9r0wsqTp+b1Dw7DvpYTz+sbHigYo2Z83LaksVgj2BE4ERFUPqW83FeAibtl6kuVcaadpfOJ9gWNHfvZ3h6pbw6z79zPucHek7As8qdExi2bFBJX3XtpLU4jzw6Srs8YZt7eyuZpfYQHFJ8LOxJ6eh55bmg7d37KeNSyjkGx1XKWfDOfWXZhsxkK9mcYXFQJBVVqaAC2VXzbH9tOmCTsqdy6il7euZsNa6FPinUtJ1r7Bjd6waAQvvZlr7fvV+6mT4DRAV9goWBq9KuKrkeLNo0rqCPNsznTPuBaJnI5xVUFbO8e6wT/BTMB0EXhmbC3Nh1PkHPCTFWzVOQbryqneYvFGm7V1BFG4E77jtjXjb8djyTFuBcAZsrcPMeJdJ5HguTOtY79clCnHNfe+4noHLtKXCCPCpwUd15jpywvudfSh7w1D3guQTuSAPz7NKv9B192XwqGvMNnm/6vj8nbM+9rS8Ee/Le0k+Cb+8BfC1zqnoCPZWOd12v0th2PQDK77A/eJ+A/PMTkD/X6rlWn0YfeEDPBwx6dJjf/d3ffXnYMxdu/G/+zb95UdCUelTaUcbA4MGCiSpxGbdsZdq3pHogJ9+azJkDPVuSPdADlABCpXOBJ9K4gJbKrDedh86WWgdp1qC5ClsLdtbMufSvxkGhhUdtz3rBHm0X9Kls/Ve+8pWPS62njkrdVLWyyqyXohU8C+6k5Gm+caCGGie/ntK3gB4/4ACCkuqlblH0GMwzgEVV3gJ6AB/bog6yDdNBCNsTSBaorzHzVtoCc8CezJmNAzxVkdq0qXxEgi6bjpUKptSsgE3pWMGWKtUEajb1akHM+v/Y36qEbGs9fvIG6rjOyl+ZOC/YSa2TcbLvnL9xkMh32meBR0bIgnTKqDx92jb40Qv9vuh6SVwliYAkDwHBz1acKZ2hVC4v8gVjVasqwM4/I4NfnyvZbdlKKlf1Kh8PwZEXSUGqtnDuqX8q764/7bmb3+emfQ4igkjazgsyYOB8C7gqMe2FPKWC8/ZiLrhdQHMG7ZvmcIKaKxn/qkQKgK7gUNdJsCfY1G7UKwLd0rK063qWaMetupXqKq+TgmKBbZ48/G3Mtx8qsFN5p/1Lldvzew2AXJkz77xATzAj2OOcN4WrVIWCWP0hNZrro12AHYCnwMh05dZTKZXGFWAoTS/vlSCQNgBCUu55HpSudiqtzuu4wOZK6bR9aJU+u96CoYVB+qVzoCZwrQRWlDjGJ4Dss2uWAqBUn2BPaoCM5z2znKttdm+UtpUp85l+VGpb8DTVXL5ZKXyqzNUzpLLlxpt+CPj0HEmp0+cUPPptSrTAp/bouZJx8+nj03aAJf0GiAnGaH/Tee6k+gFbOtZAT8++jNFT/aXMKS0sz5+qB3q+VMVMHw+YWa7qW1UxS9VTRS/Pl0qsZ1juerpO+qZUmUx6gcrS8Tbl6Jx+67sT5JwgpufWzndPux/dcxQpUriofECQUrLuVDerRAmynLDqCjYshDqP8YQ+VzDnKk3s6hh3P87d80If0y+6xqv27A8UbdL9YTmqHW1DeahP6rf6lGsN6FBEUQYZePYAPsCPNjS2jOd7pefd366955V7Wv84Ic95PtuuV6lX7gPePGCW34Y81Pa6LFDyTPYO//Wvf/2BPB94fPdpQIFnmx8ebHpAzxfgQVCpdYoUwAfkCFKAPVs1iqInpQgYkcJnFSqlJ+XVsxWnAA7b413TcqCO6QU+5pXCJY0L6Mmzxzhz5q2QFfA5U7q2/PpVBa7Ty+es6rWwZ1VCps/qW9rSYBuAmWPN3LrUtrNqWW236XGlcymRvm1sGfPAnrx1CvRAA9NBGWbLlpe+lRGzsRQu6V9gT6XWq7qVqsc2AB/jKjQJxikxtloURUYpWMbUBMEen7e8+FafKk0qNUxpUpYBZQImW63LdFBmQc+pCFo1T1AnRVDViFIClY6Vf05QZ0uaL0QKGG1Z9RQ7a8DsWMGOVSc5N+0DgGxpc3AD5AHNgkNAj2MSnG26SIG1cfO9nObLkcplSykX3JTeUCpX0MaLaIqRynoLzjatxueCs7P606qE8vAQcAnGHKOgXxs6J2omoDBFT/5ElZZftU+pYY21Uf4zlbGu9Lv9VNIWbDiBzcKyDbSbX1Df5yulzoKCK2gQAHA9ADBt6R9yQCOz2ZRUKXMKevPgKfDNq6TqYbW/awIaeXHvfgd8q5CnvzmHtxQ8JwhbSHFOWzbAU58rtSFVjwDmTOFa2FPJdQG3dgHA8usBegREghSDacFVgEx/XYVG/bhy345vS5PrGwtCT4hzpda5A4Nd06uUrxMUbTvZJ9DiulJKOFfggGIt8929RgWdBWSppPL2uErlyjMM6BI8OudM2UtBqhpe2686kn17ZuTZk0FxqUwpe3p2rLIn7yn3eqlagZpTKVg/Dij3/aoIg58tUwWu+n5ppCl7BOD6m34g4A4ElcJVupY+k/rLsu7JPHtOv562EQRYhZQ2LH3L9BpZrwIq/x7XHdjJaBvgMV0lJqAH3MnTKlh3BXdeAzh3gONU9LyWKgUKljbpvvvSl770AidBCn1iYUzgYFU5Z6rUa8d0Qppz2wuPTqXLHRR6TUXUd3tvbxufzwH3SKlazt2ziOpQu/Qnh37knvBM/+mf/ukX1Z72Ur2MKkoaHMhjAH88/y1j2rPdPao/uK9dd7/xnpPbjqVkm7fTJxDa83O8paEFg66gkD+SvJc+wfqHF6w/1/S5pt9tH3hAzxcA9Hz729/+2GuGMsVAHUM9A7YssAElVtnjc0bNoMKWWk/NE8TZFC2gp+952ABKgIZlLO/7DJqBHqbMqXuMGTT7wQJUAJ4qb6XgWUVO359VtjJczp/nVPaUutV6pYhZHkyq5DslT8AnZY+qXJaRaubYM2UuvW2VO6l7UkatEXMwTRubn8KHKofHTulbKXqkWq1HSmXWjVP1AD2GUrZsBxQCe4xtg7In2ANKGArOM2QWeK8/j5cIsGLhDlWG4VSqlNa0pdaDOmuwXOpUKpoFLZteleInL52UPwGbs3JXACgotClfKXqCNKly9lhab9dPhbRG1FX4Ms7k+ExhAs4M227aQHCwJq6mAxGBnv5pLn2jf74zNK6kcP4ba7KaV4xgLc+NjJv3n/bMU1P5pDIpEEvx4/sCuU1bSrFifwJGx+altbQb7aJPle51Gjxve5lOKRR0BBa9NAt2MwJe2HGqb06Vy/n9CX9OZcjV9+c2tLs2FBAUOK15cmksBbxbgnorEzVf27pG+oD+Bbq656Vaumfd82BaAdEe85Va5SqV6W4586/UPal87Cs1SgoGgQw1imtsDL655oJ1AXepZ9oH9JE+0qA/pfLRFhlYC9zP6kpVgxI8gT0BH/DDMV2pmO76w3uVW68phQIqbct96RrzQBHwUZ8Fe+6UPcHc9XcRDG4qV+lqPceqQCbVK++rFH7BHlCnVBLAJzXBqgG30lVql9KVPDu6BpmeVx2uqlsLazZFa+FwUDnAE+x0T5gOiqZqc/0LZFMfBV7cEwupqtTXs82YmmOVPYJ1ihUAKVPnzKkBHu1VFS7PV/NSCWo/+6taWeqeAID7Pm8zfbL7IQhahTrX0j3i/tAfPLdOaPJJfFuu1C9X4OgqRUj7gBqUPe67n/zJn3yBGGArEKS/30GGhT/n8V99PlU7Vwqdt+bdbffKHyilTs/F1DEn5Ml7zLX3G1V6qWeT57ZneWARzPnyl7/8Ana0FVPnP/fn/tyLGirYYxkDlY/BtGdX8Mbz0DX3nPK+4b51v+9xXl3/4M0JxWqTuz6j33m/+/Vf//UH8nwBYrrvNuB/1vtiwqIH9HxBHgrf+MY3PvrN3/zNl/Qj0OI//If/8AJSQIpVpKQ+AWVSm6TyAYACNVXh6nOqHmPKltQtfZ/KJ/hjfoDJ/pk7AzxnKhdlz8KeVd+k7EmFs+PSr9Z/Z6tw2U5pXgt8Ug0FlOxDqlal1o2ZMwM+trdePWBP574+PKVpBXx8XrPmNcCumpZKWmAPBU5qHP/qgzQCwBQjUrJcF6oeQ7Cn1K3StgSLVd2StiWAtD2D7W0QnuqiKlyZCAu4U/MswKlSViCk8QKg1Dp58ghgNpjZcumrBtpqWy2zap+mU/BYPgPmrZ61aVody6qAUg21Tue3AClvIuCCMqfPqZO0TYbWtSd1i/YzThllPS+BArC8AgocF/wUKFom0CMoKSVjAxIB0Om7USqGcWWT84xJmVPKUcbAd4CiYM1Lccqf/ad+K/CASfZjm/Yr0BBoOQ/BkaA19VPqn1X3pP4BfII+wF7GpsYCrNIVTrXGwpCC9nPeGcyfcODq827DdXCeAlz/7goAvPADG4IqQWxtFswBOjIo7l92ywgyBKQCQ31EH8p0nZoH9AECglv1izPdaFVLr0GdwM4qe84qXCl8mm/f+cxUcahgpusi2HAM+qXr7lxT9izwMd/559+j7wR0UmXosyl69CMAwv6qwlXFtwK9K+Cz6q0rBddVHzgVX1eePmff0K9db0Gh86SaEdw73tf63bZpKgDPBetelWBP7Sh41B9KYbP/FD4pFgI+KU+0U2mQ7sW8b6pQlbIHIAFNtH1l1zMR7xnRfe9ZUJqh62m6FNG+W9Vgz44AT3DI9Rd8b/oWmCKo9axzbIEg90kpXMGe0v+M89Yx3hSsUrdKD1sfI8/WUrn0d99Zfqt3ebZWgUvbaUvqjXyr8uupKleGzaVulb7VM2sVLaea5Urlc5X+8xro2W3oE+Ca5w/A4XkF9HhmuRdBr7Yf9Nn1z+m7764gU/POczpVSKcvzZ7buY1tr7PtTgDe72nXVd9z7tqACs/z17MnLybzgjeUej/2Yz/2kjZlTA0llcv6FDyr7qmM+6nc0Q9Ant4v9JdTzfSaamnP/VzO89hzwB92lOW///u//0CeL0g89wCbLyaw+W6v+wN6vkAPht/7vd97Ufbk1QP2UKT4kQBagIqtCrWgJ/ADUmTOnI9PhssZEm81L9MpfeyDiqcy7Klf7JeqB+Sh/CmVC4TiJaSceaqbTa0K5mSiXLWt0re2+tZrBswpeNbsOdBTha/aTfob0AP4UPVQRtWGjt35bQoXIEZtU7udRtepp2rroBDvHdCGz86mcAVoSrcCfkAh+3CNTs+e0rdS99hWcMe6echksluQaVxZdek4UrgMKXqMgY3KjJeSBHqkkNm0rP6ZrgS7cQqalstXJz8OwZyAZwHPuU4+QCmBStUK2JwVtNa7J1VQ+7e/Us1S7XQ+pXIFrzpfny3js3YKkmnPfGlSSAnig0te0oI8XsQLHlNWCEz3+/6F7l/8zFW3WpUARBAkQCko8S/lmjYLwAXTO85HpipRwZ/MVq/SMFaJkkdH/9ZXMjzT4VQbtlsVKvDHcQoyBEkUO9pRH6sPVppem7oeBU2VdC9oulPobJC9Mvgz6A98vAV7VkUkcMjPRJtLAQj0mPZveUCslCXeNXkkaQeBquvkOoMC2kB/0gYAl/6jTwVQFmZ0blcAY4HQVTraVarT9rsNjvK08L2gIyPa05jZNTHk1yNwcv2dc5AH9NE2lV0XZJbSJQBL2bNVy0xXjl5ftg/3aUMA7JOqugoIV3VzB2XegkTWcw+7rwJb7sVUHWf/PNVWngWr7in1R4B4evf0zNqy85n96kdV5cpo2L7AB0OKgsAQiFKaUsrAKqCBPZ4HhlJAg7mlIQI3hq6n54C+Digs4DFvq8v5rmdGCqFgZyXWM2V3zPqSY13YA7xUfatUM+3f8269egI+zrXUtZQ9AfTStyh7tF2gxzr2axxEsj3H6boK5Evd2nQu97O+mVF3lbgWcJzA4g6KnDDjCvpcwZBdzjGDG8yG/8Sf+BMvKkSgx9g96TfCub92DFcg5wrgvAZ8Flac624qUufcMvv8PhVB3V9B300/Ne28XHdgWel0yjtAxzPasyUDb59THYI5f/pP/+kXyPPDP/zDL+tR7Unh0malbIE9numek1dKJcedWTOA677VF/QV92Tf36l7nNu2i2nPWNvwbuhPygfwPEH/dwsAnvW+GH3nAT1fINDjpibtrOQ6ZQ8oogoXuEJZkyIFcAAPAAhDICG4UxpSSp5gzvrT9F0AyOdSnPLy8V2QqWPIv6d0LmPqo8CN8ZWaZ02UM1c+AdFCoKtKXSmGbH/Nn/2ggjwgWZ5Hq+qRaub4K7Weeqd0t9oLjDG9VbcqZd+8YBCFDo8d/+pvuXWKnFX1UOpY1jUyVoGLGkgVrjx6UgYFjWyPKihVj9QQwSWFRWbMAEXeMqBOFbjy6QmCnCXQT1iS8fCmSuVRU5WZSqX77GUog+PWyXsnUGIfjIwDSKVjtb0zVct6eV6kKlq1TilgmUmnCtpx51kKlu9KXQO+Cs6BiSAPaFFZ7JRAjt0LXL47XkQrZ3sqCHyXH4hgpHLLBUKpe/qnunSMArjSMgQ+gqA8LVL79M/9qie28k7Gzme6RekZ4E5BWz4z+dNsla/1+dkKVIEf+8wE03l6aRbAukbaG0gLJhh7UQ5obPDkRTj/EwGzQcCcAuQO5lzBortlC9S1reN3TQymBb3gRQFD5sOlxzl3bepcXRPXTZAAoAgKqTX0VX27amynYulMS7j6fAUnrgDPWyle691T0LGwJx+S0rgEuIJz19A56gPgR+alKZ60EwAguBJoCpbqFwDaqkkysLaMfg1+VMWtSlxXoGfNWN+j4HoP6Kmf3MEfqTCOV1AJZObVol+eaoM95lI+NjUOKLB+lbkqNd9zbAG4NskY23b1xy3HDkQ5dtcu4JPfT75fBbwZGwMppXB1DUrnTMHTdQRvqqoW7KnaWgquUkB9X9W/5nk+pPwDUXquOW5t517pON0zPjs2Q+lbQGHPM33PeWQ4HcgKFhkHlSpPb1+lyprXMxT0SUmU8iNVD8jjHgj4bOn1TJkrte5abvrOCTGuVCx36UpXMKW0pYU1bVN/5cuj9LgB7KFOASxSqrgWfldOyPIazDm/e23Z01PmDghdbbNj6hz3GPeeXJWi61mqllSszt0zR3/zHM5oW/+tn3peaRugB+RhgmxaO9lO7aY9bcc+7q5l93XnmgqstGbPLwDIvQsIBX4ywAd1UlCmnLS8d4rf/u3ffhQ8X7D47QEzXwww8/2+zg/o+YI9KL71rW+9pCxRpQAWVZCinAlUpOoBeICDfGN8LuUoVQ9oUXrWwg3Qou2UomUegATsVI0qVQ9AAgIZgJ4qca1RszSps8T6ll5vemGN6aCPMWDj/IM8pte7x/wgT1W/QCbT2is1D0hW+/lOpbC8elItlb61YMf5B8u05bZfZs2+1y4AEHNlqpzKq2eenBqnClxVSsurB+zJpwfcqcw6KAQcrUqoUuv59AR6gAsvFGCPeQDPWWVry5hvuXHTgnNwJNXP+u+k2hHYCmAKXlLigCjWKy3KdkrPCvpYz/pbZatUrvXuKRWsijapiRYG2U/LdU4ZR6fmCexQXHRulVlPzSPtSLuVfgSWgT3OpfXsK5PGfDQCPVc+IsEeyxSUlHogmNvqOgGfyhVn2ty/2l5s/RsuYAF+8kTJ4LTgTtBUuhdpe14dpX5t9aiMWoMZKXsCQF6gS/cIBm2lHuuDJAJ927Wv9i9wq9qNc9cWgYZ8Y7wkG4IOAqsNkFN/bIWzt9Q75/cLgpp2PI5XG7e8AFvwGcQoVSt/o9RS+Rk5N0Gn8xIEAljG71Go7DGBGq/BqrNf3QGeQOOVZ491ClzWnFm7B+G0vWDXcgJpwAYUSM2T2gkECAxkzixoKk3LevlKVco+Dyl9O6VLwKc0prNK1ip33lLmXLX52W6v9Zva3zEAAfqG+0mgVqpVy2ygegKf+nfpXPn3lNLlmSdAXIP5non6uuWtm/lszwzjvG82MM3DR7t6TgAknhGperoXq7R1qnNc36BO19K1rfpa0HMVbV3LgHGqIffSpld5tulLjj0VozHwUoU2x5dKMWPvjJqdx/qY5b1jG4Ge9ewB37VHoCcVUKluW7bdve7Yuk6r7imtMdgc9MnLaiHHFcy5AygnhLlSt5zAKDiizZQeV6b7z//5P/8CMEpj4kGjKhcg63chhUrHdqU4eQ3q3IGoTW06p09AdcKcBbE7vSmsTafM0h8AGpDHeVM0+X2q2ltea6XSArSeUdROFDzayzraJyNriiDLuT/s5wpg7TW9asPW8fvvvi4t03PN/e2z6e55v13uazBIX1JM5fsdDD7beyDC0wc+zD7wgJ4vGOhxI5N6UqeUjiSFC6gAV0CYVD15x4A9oEOqnnxkqhxlnCFz4AIIypDYPPAD+CiFyefUP5ZNCWP/UqCYRAM+QI/p1D1gD6XNmcJ1qnzOsulgzAmCgj1ATwBpK3KVvmU96WOgEDXUL//yL388aEPzwaBUPXn1rAlz09qudgN0gl+pefaz7wEbaVeBni2LDvpkzMyDBziSugUOWc9Y9a4qcIE9lD3UPIGeKm/ZzoIe4CIlCsAD9vQZ7DFd6laA50zB8rKSAqeUrcBI6phSsVLyZLja53LbK6V+pnxtqlbpDECN6eDRlj8PNqU6artbBSzo4xgbAlfO3XR+O1XiCrgBcJlbbxWzlk+hpO2CQkCQz77zYudFrpfzDVy9fG96xqZzAT7gj3HTpWaU9nD6TpTeUFCXz09qn0pe9895/55X1UsAXlWe1BgFbKVkrBlxAeKaOweHUgr0T39VUATL6xFSypljBkgyoC04zhQ1I1RqCIO0qMrdbsC/gfdbCp5SxTbNzvF44Q8ItD3XokB5y92XziYQrXy0oPMsGb/HeJV+teqQ9/jIvHVup9qndLZV9Oh/ttO/zimnKrkeYAN9BL224Rq5foAXNU+VuARTAAAgpg8InPJ4WcWX9g0qVinOv+8Ccs+KIHGVuLT/HdC5U0Kl/Nng8Q7wXMG0q/2VMgKa6MvuLX3UvX2qOs79+qyN+1c/lcgCH/054JMCco2bPfv0+8CbbQoSjauo5vmx5tIFx/ojIOIe00fX1P2EPSnWAjtgDqgH+DR2bQ1db8v0DDDO4N31tS8ABkTx3KpKlrYIagNSlUHf41s43LPKPVgaa1WzNn3Lfkrjyt/IM7b0tkq759cDhBkCUtrMM8c94JkD6nW9tH3zXTufXZO7SksLTprWZwMid14uVwqeK9BiW9qbv4y2pkxxP7o2xjxpQA3z3WPu3d3/J00ZO4934eIJrK7OfZWa5319Baodq+uh3/gNcw7OlXrph37oh17US54t+UHpGz5ri0rQey5VUYvnFsCjXUAw8Mc2Uuvdtccqq87pPacT9nV/vgbJPDu8nz8B+YcZkD/X9bmun0YfeEDPFxD06Ehf//rXP1akSEECM6RwgSqBiipsVdmp9KDKgQdyFk6UopSaJwCUL8/6+VTWPVVPyh+wpzSuQA8IlWcPKHX66aynzk6n5jkNm8+Urr4PCLWezyBPXj0BMuOmqaIs/wu/8AsvsKyS9bVBgGvbK7AT7KraWfNT/mh7sAbsAXmqlkWFA9IANIAC6APuWN7YOhQ91EDWBXsMmTKXytX2Aj2Z4gZ3KFKkJeXJkxkzhUppS8GQUrRK6QruVDEraFOals+rpPGvdKlTO16VzsKcTJX3n+1AzpZg3+pdKYYCLgGevH4CQJ1LKh6g5myDDJkpdfLh0X6lbZnWrtRQQFm+PtrL9Fmdy3ogUeXYLec8wB/Bg5fdqoeUZlD6V5V38vUpbaN/ratmU5DUP9R5+qzix4tw/+o3HfzJ7weoyBuDAgfMEGjlwyM49xKd8eqWEc/jw9g/qf2rXzrIfp85tGUWAKQssu9gi3OpbLJ2yPdEACbQEmRn4nxCmyDAe8DPBuYCPsdif3cgITNtUKog1nXLC+curei9CpSgzHvUK1fpQ5vu8B7gE4jIL+JUnuRNsyXXXT8pEwJKKQ8GgX9l1lP9lD5R2W5tG1woJdAy+ojtp9YCfai4zhSp83ru+V3Br6s2v1LhFHiey58gCEhxrd0vQJb7DBjQHxf41B/P9QV9pVtVzruKZ54LwMGmdK0nWcA7eA4MWT4FnMCyymqlLAWoNnXJvQ+cdH93b1c9rlStzH6NBcOpexqfaY15onT/u6aCcxCn+6QU1YCK+Z5hQWygp2dR5eADPqkTjYM9ARrbyNg+mJTyqTZx3fLncUwpiQLmvvPcLR1n07co8zxvUhpWMVD7Z8i7ipYTilwBnk1bugIGV1CmZ1XLa0dtAW64LoZAHMhB4ZO6h3JF21UNcmHMawqf1CrfDZjadc5j737de7j+6hnrN83vQSbw+hdPHWlXpvVh18zvhN+Sfmfql6l5PJv4rUnTUmnLNsAv0MiypbfdpZ5dqbXeu+xdm9WmFNlU+Z9GMPhs84EMTx/4MPvAA3q+oKDHDa0SF4CxJdcZMwMVJ+yhFgF6pG9RjaTqOeFFoCdlT2lLVelaI+dAz5ZlT01k/47DEPgBfUrlouxZhc6maJ3+Pae6Z0u1l8bV+lttKxhEQVQ6F/UTwFP1LYoeaVy2SdWjZH0pcMGtIE4pW/n2lLoF6pTmVZn11vGZ2TLjPT/ylVcHEBb0gAogTlCuql3BHt8FfSq1bntAT6lbYFEGuMAEeEG5Ywz8pPIJ/Bhv5amqbaXSqYz6VuFaj51Mm0s7CNisSXIpWDtOobOGy02vV09Bz52Zs++BnTWK3nSxjJcDMyBXsKfUrdRN2t+Qyqq2BG20nfUAoZQ9tlm6VxXUrJ8aKLPtVEEZ85bCloy7IL+AM78fQUrBW14c/r02v9QIwVL/WK/RqWC0f8wDPoIDL/39y18pZuMqJOWtkqnumjoHZlK0ZPS8L9yZF++//VvZp/kZGgtWKvtsu0GfTGQrs1zQqI0CAWcaQO13FdQvBNr1zBccOjdteQePToh09/lq/hn47+cTytyBpjs1zxk4XX1eZc+mc6UQCaYV2KZcCPYIcPQ3QZbASjAlkGJiapzSo2vrs2seGHRNt0pTXhrggmsumF414JozXym39hzfapfz+7Pt93rZ1/adEwD5rI8ER9yLmfieffIK9mjHUhWBosp45+MD+lD5gD6lqC702edcz8/ATx4htltA6ng9K0qZcv8HfFyTVHaVTBcAN1RdLlUPZU8QyPWl7DJu/po3u776SurEqom5hx2b/hagKdWs48pPKCAV8KlkvGeX51lwO9idCjL/s56T4IH9rolzoLzno76trfLYouBxXbs++mdpXMGevLfOlJ9VuZyKlxMU3IGWnkGrJElBFKjxe+D6BXgCHCmwwFiQQ+oS42GQJHXPCXsWPi2YCTrVb0/40Xqb4nQHVE8Ius8koM1z3n1Vf6s/6UueMZ4f1FyuVefd78pCHuefnxioA+44f/DL88o+Mqw+07G2Xe6gznsBWNvOs6c2pPx9fHk+zED8ASzPdf00+8ADer7AoCdlTybDgMW//bf/9uMUrjMFKXNmoCffHmMAI6ADWqTwWbVKICOD5lK3NtWralXGefZI3zKdQTPFDJACSFHQpOzZ1K28ePLYKR3rqkz7ru/cM3Renx7LUPX0vWpbAM+v/uqvvowrV28dudOqh4FTFEp5FS3gypC5dC7tV3sGg1L09LkKXMCMQeAP9lD5AD4pSVwjkIeqxzpAD0hEzZOyB+jJ4BnsAXo25SjYU2lwcAKsACoyYgZEAiDBnpQ7qWRS6zQuTWorZa0JcsFI87b8eQCn8aZ8ben0VewEcOx/TZtTEnU8pZFtefg9t8rKO/9NWdMGgR5AJ/+kwI2x61TFMnCodDfbz+A6DyRjbR8saju2kSeTecE+XkCuh23lzeHlMNXGgh7TpwqoYGqVJgKbyhyvGal/wvtcipfgr3LM+f0IugChhkyewZAt8Z7yJ+8fAaPAvX9Z8/CoRHnqn4CAF/VSwariExyoOlBpX1tS3rmekOcq4N9Aa+HAphAEWpyzdli1TEHLAoATJr0FGnbd96pP3gIZm/JwBy6uIMUJfDq20otSm+RFsiXXASLw0HUAaARTAif/mguofPYvfBBEYOlzhqnWK6XvVJEI4oGKVCvuAyqKvRbn9FvX++rab1u9Bt9STtxdB+oIsKB+DipkuNq9e4LFBYgBtjOtK5+kvKlK7Qr8lMrq+bhDz9iep5bXnlWJopry7HCcjtu9D5YEU92/KXFS9qTUEXhTieTL5DqXvmeZ1CSCbZ9b3z0OIK8PWbBWP3MPg2a+96xyTO7BTd3KUN5xZvQelM5nJ1hjvPvynOxZCQKlILKvQE9pYJ6JPVOCO+sZdpW6Jc1wodqVN82qfYIIbylkXgMM53cglmsX7AlyuC+lb/HwCXRQtLhPPbO1yx28MT/A0z10KnQ6jpZbIHTed22v+7dnUPeQ4y/tLw+w1H7gju/1C9cN5LNMzxt9Ul9sfKp5pGhVWcsy+tBZWWvP7bu9Nlfqn3NbPrsvvWt+msHgs+0HNjx94MPsAw/o+YKDnmAPk+GADwULkAKogD0gRelHgESqEdOgRePTdHg9fIJB+dJQu1jeuhkz+5zypzQukCdlD9hjAFHAFKlcSptvqtZW0tp0rU3VWh8eYMfnKmxZh8rHfPNaD+Sh2DHm6eNHt+plFFHgj+1QGjG2dnyOvfS3oFcgbP17gjnmlRYXAKv8OnizFbhS86waB+wxnzePilsGKVyADzVPih7+PDx/jK1vOJUogAOQUOUtEKIKUltiPeCzaVilRWWevMqeYAqoA1CcJdi3Ctf+M11KVUbGlluoU1WtNSlt/8bBpv7lPpVFC3kygm68gMd05tKlcwFiC2cqVQ/KlLa1YMx5WzfQs0qhStjnh1Sp8dK6wD3DQqWdtj/bsw/BnkBDAHlChvw4gkGlgAls8q0o+En541/dUhkybQ32VI1mU70yfgZ9Sq+oJHmpIKV9pRAAZ/L58bJeta+ztLNgUIApOGw6o2eKn60EZrryza+pPN4CL2fA3bYEewKBt9J43rP9K0BwgoVPsp095gUeVzDnre2Wambd0lsEIfpX3kiC3VQ9wQLf6V/6g+vsmgme/Nsu8JIiIugS+Lv+wJ3vfU7Ns94wrq8hUKAPCoRKYfIMqCT9ntOpGPhu4dlbfegOJC4Ect8JPkEO/dhn92oll8+g907hoe1fK3m/4Adg2HLtwZ+zwuEJ2K1DpeKaBz4ce95dpXJVXh20adj0rVWOFJin6DJuHYoMbeIZU0U7+xWwgyraKIP20qlAnKByKaV5iAFAnjOOV+CfGX1eO6Vlle6qr6ZmohhJQZTpvWdgJvelmYGZpW6l4ulz94NxyivTV2DmShny3nkLYPTtVctc7csxa5MAHKDDz2Yrc/3ZP/tnXxQtKVws617U3tpLv10lz5mOtuDnTDe7UjDt79QqFvU916RKfp4PjJI9B5yD3wd9KGN/vzOur/7hGeL4gWX+O543zrXzKp10x6Yt63yD+I4/ddQqeq48l0611ntSt+4Amn7kffwJwj/MIPy5rs91/bT7wAN6HtDz0gdIQkEOwAK4oE5hLgyyVB4dkKkyFNhTOe+FPYGKVCtV6SpdqXGmzNRBmT4DHVWcAkjab+lbjQM+fvwAFXCF4qaKWal7Nh0r6FMaV3AItNkqXevNA+rk2dO0MaCTP0+G1pv+llcPSBbQCpQFekpxu/LtWUVUYEw7Ajd59VReHdhJ4ZE3DNPlFD3KrG/Klu/y6aH0WdCTaqR0ISoVoAHsSZVSiXAqHsBnTZaDGSADsBLICfSkqhGInf8qL/AJFG26AbCTJ0++HJk9n+ldQaG2abnmbYpXXkK+2zLq5qdSosIBZQIzlfrOq8i4Klt5JYFkKXxMgy+lvVW1rFSuIE8pYdq5bQfUSvkK/ji20r6CPIGm+kIpYOCfa2i/zlO6RpVfqtS0KTmmqwDmJb6gp4Anzwz/sAtyCnpMp/gR0J+DF3SqHyAo8NO4lIsCtLw2MnrOjFeAsdW+VuWRz0ceL2BBqWC+c5wn3NhAf/89fgt4BE9ax7/cjllbnTDohDRXx/DaMqdC5D3H9tYyV+Do6rjO1LBVA+13ghrBd7CnSkOVXM+PRjsJvgTdAMfCHv+eZwybwsPnhXZd78xTBWHBA/0xY2bPB/08P6a3lFEnDDvb7woQXal+VomzQe25/z5bxn2l/ztn/Vvw7LjBmzvY0/Hu965BXj5dh0yB1ycG+DEEHKrys8qfAHvQvbE2tU3PBwDG/S4IDrCUhll6XdW28mJKxWOcyidYZ9xyQKD2cL0paII9PXucN+BTyXXBvH6lHde4PYVPlbh6vmTQnCrHsyvPnlLFbD8fLdOeH6W55tED9jTfc7My2J6vQGNqnhQ+eSu5HzIPL7h/DcqcQGRhyh1AOOHQCQr7Xl/UjtpbVaogT+M//sf/+MemzcAsSCKdKZWPeYEf10HfuAI/+8w8v7+D0X5/3B+22zOjtE8GyaCUPuK69wdC1QxBOeelXzlmoMe6lZOvipbPVEygTmozy5nWH/XxK9D2SdRTLXul+jlVQQuQuqcf8+UHBHzaIODZ/ofdxx7Q84Cej/sAVQ81y5YNB1Mqe57nDBBR6fXKrwd+AJ6+DwotuCglqZSvIE9AyPopiOzvLL8O/lSVi3F0nj2MpNdI+fTp6fNpwpxHTylcvqfk2cpe4M4qfoI92ilTZqCHKTNwxCyaqofyiKrHD/V6FaVcSuXU+dYWKaEspz20tWWNKXSkXUnZOmGPYL/qTyl5UvaAOg0ZMUvb2upbCwlsB8BI2SNFCDAIPqRqAR2CKFXfCvgYb3WrUqgKJAQXp/dO6VSVOu/f5fXv6Z9o42BOKV3tLxUPgJOy50xTOEFPZdRPb56UO3ntADEBG8ClNLp8erRdqh6Qx/xAT6AsaBPYKSUuoLQG2IEn6wrmBB7+4fRPInNP7eCYADmAZ1U/wbtAUFXaHBeIpW1sY5UE/UNZYO+Fu9Sv/ukWfGX0XHCU2sfLcf4XW62mlC//qAsQM3Yu7cvLegaqVfbygl8aBsgD/mTQuwCo6l6VcafyqaR5/hJnAB+seAuMbOrAmcLTNhz33X5WSfMedY5lTtXIa+utguQOUpzKlrvt7fwr0LPz9rzyj1m4kH8MTxLwB4AAe/QJ1zXljqBKMGbwrzsIEOwRbHUdNzXP9QX18n6xvD4qgAaS3RNgxvrfXF3nt2DKwpsFLCfQa7kTGF6pe3aZvndPgxTOnTohk1/3+xWEPK/fCQNSWvG0CcLl7XOmEwV/qlB3Nc74mUrQ8pVvLxDPw6d0mtR1eaGANyl2ShMK1OWt4vuue0ofbeE5o32qJujZo12CFFUV9FwJOqXmMV7VoGeMZwtlT/A5dU4l1+1rIbe2TcmUGXTPOONMmbX1qnfq8wBQ0+4FABQ0My+IcI6vUrfOFK/3pgudy9VXmq/vahfl1k/Qo9pUlfKM3auGlDFAiRQvnj4AkPmutfYFxtzvrtMJPvsDoT8MXIOe/66h57lrrz/YHxjTfh3Hj/zIj7wcr2trvdRaroffI78pPSPcUwEqKWnMmaWngUWOO6VP+9AP/cbo228pca7SrM7rdG5jwdFr19B30vRVyX0C8Q87EH+u73N9P80+8ICeB/T8N33gq1/96guwSKECkPDFySS5qln5yuQJE/ABI1b1kyKlsuLBjDVztsyWbg8CUcHk25O6J5PmSq9XlYuyhwIpH528diqdvl48q+oJ/Ow4VQ+4U8oWxZD50rcq8V659S1VTxFVBTPHVAWu4E5eRWDOehilhMqYOQVQ7Rfs0U5SuKRelcKTKqegHmgwLWWrEuuUQJQ8FD2mQR7AKNhjW9bZqlGBHmlbW14dVAjqVHlq/Xia3rLrlUUvxWqVNU2vQmdVOFXSylS5VIPzH+fMlavuFUTKO6iqXguftoS6+UEex+s8S6U6jZhT+gAm+eaAOw3ASm0JwASHrAfqnGBnU7ZW3RNYs57AoGAnuFIZ4jwrvLQLJrTFqn4CQK7xGnpn+hyMApO0s2AuY1EvnL2sp/gJ/AiKKvle1ZoCJi/6XuAd65qY+kdcYAj8GGeSGvjJ5yeTVYEZkFKZ57O6V//ib5pP0/Z1BuunIuJO6bNKjqttbLAvYHEe71HsvAcsLUQxfcKB926jc/he0sp23RP+OI5KdAOEW3KdgiEDWv2p0uKCP9dFkCYYE4gJsgSNShj79928KjeV3iT4WxUXiBAYEJz5Pj+LSq8LqjfI3ID6hCN3IOdK8bPB67n9EwKdcPCEP/tZoOocBbXaR1sFba6UPOe8PZZVUbSNVD+uUwAo9Yn7fVUoVY1aRcpOWxbEcP0zbS5gT12TyqeKeq5Xyp2McF27rnW+Pqv+oRjxTPHss5/Mkp2Lcyx9Kr8ezwrPjMzgUwJWGTAFSM8dx1wal+eUIYNmQML5CfrtN5+eSrQHiXwufauUxW3X2q30Lf0SUAvkLRzY6TsfmE+iMlnQcKX0sQ/zPW+Bjz/2x/7YC/D50R/90Zf7MtAT5DF2rzFrBky+9KUvvUAeMAXoSREDoFgW9Eu1meda20plY1n72VTdAKBlg4L6jEpYgI3vXVNQp2ICKbvqd/ZnH0qlO9Yf+7EfewFEYI/jT5nkPPPrcaz58bzHh+dU4dxBurcUPV2blvOO8LWvfe2BPE+M9sTpTx/4nvrA97Typ0mgnm1/doRTZSnpSaUlAR5gD8gScEmhAsoAClXiAiSCEsEc8CJ4YxwMAn18ti6AAUpsqlcwpKpcjR0DtUzQh7Kn8utgz516p/l59IA7m7q1/j7BHvNAnoydjUsVO1O4UvhoP6qefI4c7wKeyq5n1BwE2vPNw6fUrlQ+2lQ6VhWzUm+UwiVgT4UD5GhTy1d9K1UPJY8hM+bKrAv8wQoAg4Inw19Kk4BF0CKPmVQoVaJawAOuVBJ9q2ul0KmM+pY1X+PlpvuXfiFPps6ZP5fy1X4CO4GiUrRKLSvtrPXNL2XLNOgBtDgv4wypS61K5ZR/zll5a1VRwbFUQW3PtlNHbSn7UuNK23L+pS6AOoKOoI/gY9OmBD6lJQhQvEAKMLSHfVQdzLUGfVIfGetH9QH9yPKOD1QrsCtwzbPF5/4BF5g6LgFSXj/7b3wqoNIttnxx3hkk917e/eMuaBOAlPa1sGenqXtK+QryeOm/8lPZVJrAxWuKmfPFvZS3hT/mCS6d/1Vgv2lPJzg4gdLVsVwBm1PJcweZLHemD51w4m6f57msummn235+MSl79DtBbUNpXPqLa5/RsqBNsJcBat49gr/MmQVtW4GroJGyx2A5/cA+8uyh8NlKXFeKJ+dYsHvCn/18gqCFcedyr8HF/e7cn+vivnIPCzidDwCqvU7V0BVgOtUEV+ezy+TxEwAy3oFK5fxsnvWM+77j1v/XJLmUmtRYmaoL2Ck/gnU+u4b6QdMBIWP3VlWxep54zjgO955nRkby2qvKf6n/qhS2KT6eH/tssV4pqJ5PwfSgdobQvlu/skCR57L2Br/0uS23HjQLpIE81FFbav18zpyB/5kC1LW9Up28phTZ/n6mgfm9AMYCIKmvVskDoPl9AU42xcu923LuW+DEuBQ+3wEuxuALKBQYspz7OXWn577+YBv6iG20TdOur2vuWmh//aOKjo7PtjL39lyxX+la4BXQw98H6MmnxzLO1Tb3Ptc+Vb+6AzXn9y1n/tnW57XqubPX1jx9wx+uTxz02cVBT9s/bf+h9IEH9Dyk8LIP/Nqv/dqLX09VpcAO5sf5zkg3Kk2LmodZsKHqUevbU8lwgKf5qX4yGzaufLvvKHnADalbC0bs17ygU0bNQA8FjQFkOatw5dGzKV2pflL7VHZ9FT9tJ3NmkKdBmwBFqm5RQAXGtBs4pgKX43KMVRszXl+ezm2rlQV88vHJrLnP2pPvTilcgvNMmSk3UmmANMAOyAP4UAL5nE8PVZAUMMF+oChFCkgR7KHmyZDYdKqUQE8KlHxgUvQEabYceuqas9JVnj2nWidIZJxiJ8Czip1KtQeQNiWs41gfnjV3XsgU6DHOlyg1k8/OvQG00cYpeqqylW9Oih7r217rrUIq4LPj9hsUAloE0gKNhlKnUvQIPIANg2kvrClkAJMqXnmR9nIsOBJ8u1aA3qZ2VYFtQdDCH0oh5wP+lMZRxaCgghdXSh+DfeW3IEgrgCrlwjij0/wvBBLglfNI9QMEGaqeEwQSEKf6KTXD+if4uEqBeUsZ8x4IU8DvOF2f90CT3e8JbPa71475PLYTBNwpS+6gxJ2y6UrRsrBiVT6O94Q9ZyUun6lJ9A3XybWj+Ki0MWWAoLGyxpXjFvRlvm35TdfzOTCgf0g1WoNmAfYdzLuCIVfqmat2uwND5/p32yvQPuFPn7Wt4LuKVxkHg0ECwgVUbx3zFVQ6A8+3tvFaGkrfOeaAr+N1z3rubApVVfVKtcyXR3BfulfgB8CrEpe2yDi+9J/8jLY6VtUAwZyq7tm/IQiUQbznSOmknjd59gTUtwJXz92eXQEfz92URdohNSToo6/3+cov6UrNcwVvruYFg3z3ms/PFdi9Uvpk3J86ynUrhSqQmjcTWBLoYdqcx03KGGDG9dU27nNtD7ZQz2wqlmmKLs+B1FauTRXdgBt9wnH4PiNux2b7jsv973v9JDCUFxSoRHEkVcv+qYFS86RCSjUWmHlv+38ay+kr3rU/lCDzOY8HmDx94LPtAw/oeUDPZR/4zne+8xFlynr2SGPiPVPZ9cyZgQeQhgGwcWXYS0fa0uEpelL9BHx8TtlSmlcQJNizFavMC/KssgfoAVdAFlDn9OpZpc5VCldAKOgTBLKe8wd3Aj0BJaDnl3/5l1/8ekzn1SPNS3tlaF2J9TVmDpaVslWVroVi+Rq1LPADqlHkBGmCC6VzZcwMNvDrAXsyZqbiyZCZkifIEyxahQcIEOgQ4PsciPA5+FEJcgAHkNmS6pkwr0lyZs3rmxMEyhgUSNjphUFXVb5av9StwFDzU/S0z44BAAIuzE/Vsx45+enk1bMKnGBOgM3nUqNcE6qY2qZ0rwU9qabsI4Pmytin9gFkAiGlRa1HzumHI/iodHBVsfxznQKmgCf/Ci/MAIwXTG3sOEr/2361KV/BrXyhKH+0ISDn32oBTQFYQYbgVNBUgFZ6hHNK/WNeaWidV//aCsI23etM+UoFJLAonegEKu8BOwte7uDA1XacA7j22j5OhcwdFLqCKy17plKdoCjYdgdoXgNLrx376WmkjXdex+V6U3pUNpxqAdxZdY/+YRkAsH/kK73uX36KntK4BIJVaVrYI6gT3FH5CPQEeOYJ8PR//4p7fvBDqaT1eW3P63GqdgqkXwM6b8GRu2t5dd3e2r97qBQi90JmwABI7X93rHfnshDA/k8ocAKB17Z/wrCAT14sgdrUd1XYK0AXuFP/5K+S8sdng2dAsMdzpFLo+YrpS54XPTOCOcEe+8ukOW+XVQ2WUprRvOP2TDp9gqpE6BllOkWl9fJX0u/P9C33gL4PkNc/waAFNXfKnfrGgqHa+wranN8tFHoNUPT88JuQAXX+akEbvyU//MM//AJ6pHq5VytXnpePa+d3Jz827Q4IBXncy1X8cs0z53dd1q/NNjxX+z3w+2VfVDjuddcU9A3wgEbrA1V1P6oesIfvUN481k2JdQK3QOqpurlS5VxBttY/1Trnsrsfv5nen5/A+LMNjJ/2f9r/Q+oDD+h5QM9tH/jWt771ouoBLzJoBi/44kidKo0rEAH0SMMCIc6KXKVoZdRsnWBG/jw+m7+GziBOKVspW6rcBYpkFO2Y8uvh3+MfEccK0ARvKqW+80rXWjPm/HpK8Qr6WC94VPoW+APs5NPT2LxV9dRWzqVKXI4/D55V9pQWtxXM8jaqDXzHayfQk8fOVuECHQTsAE6Qh6qHosdA0QP6UPUAPsaGgnuKHooVAyBRqpJxyp5gxKYgASFrzBxEOVOpqqRVdS2QAGzJsyfT5Z1XGlaKnYCSba3iJ2XQpoZtqpdpgCcvnoyZV3kTmFk/nTxzwBsQZ9OgAjuuwZoe579jO2BRoEf7rmqq77falrbxwh38SNHTv80FGb0E5zHRZy/owREgxD+iGR7nWZFxaSWs/bPqhV4gJSjRlo5JP8jjB+gpzSsFWWlgvtPvnHdKK4F2hqRJ2oGClD+lRxjn+SNg6nzXG2Or33R+QR/nvSllq5S4mj7BxqmSuYIrd+vYr6CEYulc5gymz4D+BFKvAaY7Rc57zm9TuM5zfQuCLbC4Ajy+b77gRdBCzVAa16nsCfa4zq6bAC7T3gK5Kubk4bHpICk9Mt6uQldQQF8K9DQGn/a834IWV0qIqwD6Ti3zSfZ1gp9V+5zXPKWXewj4Ce5qR/eMe2iv5915vHV+C4feWjZIdC7n"
                       +
                      "GAGZ7uc8ukrNBA3y2RLwS1cL9lQ5zziY17MpYHwqezLkLT3Uc+/K18t+exYap+wBFYLKgbRUiKWkBn/yH6v6oH3br+XcA4EeUNNnfd79kGkz2JOP1AkQTjBzBXU+qaLktZSuE0i4bltdsTRbz1xt5d7kzwOeZGicoTboYhnXOAUmeCMlDOjJxwfUBYb8Fi3gKY239gTwXC/LgkqpgKi+SuG077x8GlvesTlWptHW9Vn/cg23z9Zvr0BO6Vnbt9+CZVeA1LyzRPsu5zfUe/eHFGQ+5/JAk6cPfLZ94AE9D+h5tQ9w/N+UJAAD3KCcAVlKpSolC+iRJgT25NezKp7179m0rWDPpnll+FzVKgAkc+bgj88gimPJoJlnj2nKnvx1Nk0r8LMAKHXPWZVrlT1beh3EAZK0hXW0keE//+f//HF7WbcKXI4pQ+sUPSmYNkVr07qcf8N69dTW2hioKeBOVbKVlgrCQSHpXpQ9qXmsqwKXz2BQkMg4nx/jvFpK4QpE5HGTZ02AJ68enytHni9OJdJLq1hT5syWt/R6cAbIWY+fjJhbdkFPxs/rvbNm0b5fw+jgjnnBnVPR0+dUPRQ42iUF1aY2VZ7e9UjRY3nb1oaASZAnlVTqqMb5IHm5FziU3pSyZ/16gjoCqP6Jzrcnvx7BkX9WBTBgRIbHpTqV4lDABfpslSPwxwu+AFLwAtwAOc7Dua+3T8qfNX42Df4ECEG8DJ8F373sFpwCBsCJYD0TVsFTip9N9yoYc86n/85rypgrsPEaYHkNzrQtAYl2OqHLCVVWffFJj+M1Rc5r323bvgV5znZY0LAA4lSzBHsKoF7z7HH98+zRr1xH/YyqQxoW2LMGzRnD+sc+9QAwZPn6LUhA4aPvGgtsKXo8bwTVpinXAiVXYO+ENqe/0a5zB2MWkFzBpLPdzmW2/2wAel4Hy236luDcPeKZUBpn5sWp3AKstcFu/7x+HeepIrk6fvNsO6XXTre8tuyeLh3NcwkUAGNS+Bi7pil8MukV1Jt2fil7gPDSqwIqeZgZZxCtb+kTVevzuSpd9u1ZmEcM2NPzMtgQ7NG+lXxPiVgKVzCkilPUOgZwx7GZBns8Q/V96kd9EhDVxm+pR96jynltmRP0XC1rmQUgnqvayTVxnbRn1ca6dq6VtrVcfyZsim1qnXyZXMPUVZbzzMwfSdv1e+U7ECjPnWAOUATaGJfiFwQu1RPs4fkEJqUicpyuWed9tsdr5td3qXHbhqeK51QJnffyQh7vSCwTnqD4sw2Kn/Z/2v9D6wMP6HlAz5t94Jvf/OaLBw1lj0FKF4ACXuTZk9kwUEPZYwBvfF51T0AnhUrLWC7z5q3I1fwULyliKr1eyfc1aAZ5HJuBsof6ZlO2tgJXAKjvV+1zpnGl6DE/0FNlLl49+RlR9WgvaW8UQEq/g05UUKWhlcZ1lp7vc8qm9evJ0HpT3JRP3xQu4EHQnZonAAE65NdjDO5smfVN4Qr0COKl5CyM2DSuAE+KlSpwrRlzKVZ58hhXOn3VNqVbATaVQzdO1VNFrtQ9pV8FgjZdy3abvxW2AlMdy6ZugVKVVw9OGadeWtCTR1EpblW0CrSVzpTixzZqmyCPdjVoT2qp0sPMKzWulK28JxoLOPpHOUVPAUYBR3CoYKrUAi/p+fcIaqpQ4+W8yihehgU+AqICrwVAXui9eHsB98+rQEvAkvJHuwR5UjelcAo8phoDfzL5tj5vFeCnqkAbkAd/TsPnUr8EkGd60V0AvQDoCu7cAZO7Zdue4FM7dixt5zSFvjqutyDTndnyQoE97tdgzRWg2eX3+E5YdmVgbfmOr0B/Yc9W40rNUFnvYA+wp7+m7ClIA3ukcgnq/ENf6W0BnWXy79BXM93VR00Dmo4jzx6m5iClamAbVJ/t9pZ65ap93pp3BXyu1jmhytV6p7LgyqvHeeuHAtvu/1K8ul6ZPHdvAW4p4gI3zbOs7xbg+Fz/O697x32lVLFO93HPsDzF8tzKSNmzp+dPldc8mzzrAjyOsWl9TXtUqYsqBUjIpLk0rhSNpbTar2lwIV8wz0rPzFSEnrvacEu977N4Tea1u/P0PNPHjQGfVD0ZM3cf3Kltzuv/lvLnVJJcwYY7Y+E7lYrzcG7uMUCFuspvx6YPpiqrElljbZgHknEVzja9GHSThuledk+DN11r8wE/8wLAIA91kHGqoC3/7hi3gptj9Tt1B8Fea/tVOnXfXQGiIM+deXPrbKpW8/QBfxh+aAHmcz4PNHn6wGffB94M8p+L9NlfpB+Ea/D1r3/9Ra2S8bAxgBLsCVykwtkULioeQMeQiqd0r9Q+AZ0UP/n6rCrIOvYT7EkhA/IY/vE//scfq3v44pTOBfYAMltCPYhzllVfZc+aNO98Sp08eyh68gHSPil6SnWzjfXqWUCVkse4dK78ibY9r6pyrbcRtQ5j5lPZI7jOIFhA7TO/Hsqeyq1T9TRsufYgxqZuBSWMwQtAJygCZARwMjRO4WOZq1Lrgq5SsII7gZ5Sr9pmIKfKWimDUvQEgPZznjwpezY9awGU+Y7V8il6KqeeCXWgpwpc4ERtqo13oI4COoCeYFEVu1JFBZCCPfZj2nzQx/EJKFKulMIE8pyl1Sv1W4nZIE/LNr8X69ISfO4lvH9fBToCZEFPpqV5+qSWqLpJqV5exL2UG/wrbrteYL28uh7asspkAZ7Mn7e8e8sAjNrJevoFiCQw92+47RZoemkXfJYiERQ6ocqdeiawcQdETtXHKm9OMFDgbF/aTmB9t/2FLAUOqUbuYM8JeU5AsMd2BX7uIMQJNF5b17ILec5tphhZc+YUJ5vGtZ49AIxB8CsQtg2BoMBPfxKsATz+ka9cs2DPfOoA0CfwIxjURzPcrd/qk4I8+6GeSOHjc0qKU1G2kOIq0D5B4LnMXs87wHOlKlqF0Al8rq5V/WW3ddU39xiuFEKnMmkD/s7lXGaVH6+d4/nd9v+M2qn1PK9SIgECIJ1+4Jruswf08cxxfV3X0j7z7AF96m+2GZjxXAJ7qmZWyirg47ln0Fd6Fub5FegpLTbfHtutAlgKnyqOtazvgz2OSd+v0llVuTzbwEf3wBVoKdXnDpwtiFiYcAdt3gM7XlOvOFft5BpsCXu/F1VVyyw94JovUkpSny1DoeO+BmZ4+uS71W9L3ju+6173LOCxA/QwbLd+VbyMex7YvmvpOmmLs78ucOn7uzZbpc623wlv2s6Vsse8TdtqXX3Ce/QPwnv+cwxPvPf0gQ+vDzyg51H0vLsPyB3OcJhihX8P02NKFZAFeAlAABZV4zLOsBnsSbWS2ievnlKSgkKtt2ofQKR9Nd04HxyfQR6wx7J59oAyC3hOXx6fQZyz+lY+PpVY973p1DypdrbcelW4qJ/y6il9K9hTyfTA1VbeyqcncFabGZ/TUuXy60k5QdGTb08l2M3jwUPRA/ZQ9fDpsS7PHt+BRQuMBN0pU/LpSX1CGSOQX7ADhFRKvBQvsMOQXwuII4AvfatKWcaBni2ZnhJnK2rZxpZtvzJqLkWrtLEgkc8NGTADPZVUD/YsfKmymHMzX5vUVlttK3+a0re0X+1Vla6AGVCU2XVtG1ACwTZ4OAOJ/Rc5Y9AT8LRMQUfj0rsE1ECPcRWtBELrldCLeeCn4Nm4ACxPDXL80r2S5heQCZa8BPtnu0pf2jBAFgBKHbUm0PpvaV/a3/rScPwjLkiqVDFQcAU8TkXKBppX8GYBzZWK5m795rsO2nDVDrufE0T5boPpPd4FPxvoL5C5Or89xgKTBQAnWOqY7s73an8d29X5dE57XgXfpa/w7KFaS9Hgs+8E6vpLwWCpWil6pGT4d78KXKapewSDgjvBZVXmMnUV8LkugunSZQTXBgF3ipj3tOX2jyvA8RZoOyHSFWTZfaxa5y2gcl73E/BsH1rgc8KfEzKdfegtCHUHyk5YtZ/z8gFSSkfNV8zzJ4VP0MfYfEoe91pePSmQ9Ddt5zkIBmUubJulGAUqGus3+ortehauCXHVuDJ7XnXPmc5VqXfgx74F+PlVpfjIrNxzzKAv6v9dw9rmSnl2B2vOa3oFLmz/PcvtNT6345i0uT8RqJ/yQHLveeZXBQ+UzVA79V0eWtQ7eTBZb32aMuMuLSvPHUAI2AF5DJkqgz+UPamNXMN8kvbYV4mzffpumW2nO9XPrnsFgRb+nNdUH/Wn6BNcf3jB9XNNn2v6g9IH3h3k/6Ac8HMcn+3N89u//dsflxQvjYsPDYgBtJTCBUZkwAxElL7lRy1lz1bjypw59U/pW5Vd933qH9P2Vcly03n1ADtV4Qr0AFFgz7/6V//qBboEbNarB8wpjWthT/N8Lz1rfX2CPcZUO8DXr/zKr3xcaj1Vz3r1bAWuwE4qpeBOSp/asDSu/b7UN2PtyXtHKlZmypkEL+wpeKbgSdED9OTTkzFzSiDbyEsmz55Sjih9QIlUOyl2Ni2qeXnftGyQxfxSsiqBDt6UrhUQymS56lhBoEycN43LsgGdUsNOmJOyp3LrpXAFewJTqXDWNyelD/BwQgrtVvub1malZVlP22k349qzMvalxNmnQRuk3NnxmoCuT09eEf3bHBgqGEndI0hJ4bPePqYFNcBPJc2rliLgCfj0L3upXl7OBUebMuOlvRd+4/x+8tvw2foCJ8GdQN81ct4LejYVLrVP83wG3II8gqQtoe2F+g76vAVqrta7U9RcLSvQ1B7a+SrwPkHA3TIb7F+tc+57odBbMOs1IHAFMs7tnfs6QdBVu7gmefYIcl2vKnHpA6BPht36hb6qnwgGBYmlZgj6BI9bVlnQCAil9AEaBZ9rsJsXiEA7ZU+wx3GYf9cuV/NPaHEHYU5IshDkhHqvqV/egjbb5187ljsIc3ecV8d7B6teO8bzmO6gj2vvHgr4BKI9h0o1BX1S9oDUlm8Q4KfysQ+ApQpv1B0pGSvhHbAuZTXYU4WwKhfmS7MpYXkB5SMW8Fllj/MARYCC0lLPsX5PYQZgb7XCO4XJFYS5gz936pK3tv3e7/Vhfza4Ninq+mMggEaZA8y6l/tDYCvlgUOGTLhT8OSzs7BXGifAo2Q6g+VSOO3bbxfwd3XO7z2fllvAtvNeM1NeqHOX3tX6+qQ/i373d3/3AT3PH+5PLP70gU+tD3xqG36AzGcLZD7N9v/a1772cTUuyhUGzb/wC7/woqDJOLkULeCGXw/jYJDHUAn2TddaNY91gkDmp/gJjNh2qpgULplCl8IF7uxQKfaf//mff4E9J+Q5U7YW6Fz59pzGzKmFpG5pk3x6wDAAKNUPE2swKrjj+MGxTJc3ZetU7lx9th7Q83/8H//Hi0pHClcKHmAnY+bSsoAFQbLqW8EhgMd6BuAnhUrqlNKUUp1kSFza1qZwARqbsmX6BDOlaS2gCb7suLStjJdBHNPULgGd5q0nT748GS5X7WvBTtBo1T2OlZonVVLQJUUOsBCwKeUo2AOKVXJc+1aBqwpb1tV+BpDHdbAO8BPsaZmMm6lVvPQLEjZ1S3Dh3+lSEnz2om2ZAo/+3V7D0mCQdQtE+nc6n4wMnTNxzqtiS5mDPZmWpv5ZX41SIrx4F5AFfAJAp/9CaV/gCKgS/NEWtWeQpzbXdpXO3uo1Ap6rdK3gRMEfJYc2Fgju8neA5UqpcQbqbQdU0DaC1gLcVC4nSFkocqb83AGU8xzbR+u/lb62QfcVMLoCBXdKlbtjvtpusCfPHgqbrcblursmqbP0B8DGP/yCPf/YC+wyYwYPBYz++TcuvQMEEjTmuVKfrXy2YxNYBwr1I58FXwGTqzY6lRDvASrvXWbBxx1ESo1xqghOwPIWzDmD3l3/TFO5aocraHMVSN/Bh7v5CzBK6/KsqqpVZvIptkBjzxnXVYBfWqdnZr495ulnzqvqX7YHbOsXPaN2rN/UZwAmzzsD6OTZmCk++BNM96ztmRyQT9kT7NHvU/J4/gQ+HZ9+D3Ya3qMeOfvLJwUZ383yrwEUzwHnrV2rqAZ4e+a7H0HYqnJR+pRilceWe9l9nk+P5c8y6T4DRq656+M6+j1zvd/qa+exbxsHX05Qs+vcnfumgO02zzS6rdzlOcNf8Rvf+MYDeZ4A/4nDnz7wqfaBT3XjnyZseLb92YKk3/md33kBJlKTgIzSuKRMLbgAIqrEBUYAPg0BHTAnU+YFPil4gj2b2mT5qnClgEnlU2pXpdcX+PiOZ89666xq56r6VvPW0HnNmzeNiwHzr//6r3+s6snEOlWPfVMXAWJVDltj5q261fmWDleqV1DIeVeC3TzKqapwpcoJSAiWeccIkgEGQEfqlqFS60BP/jJVTgIhDKBH5szBC/PAEQNwUrWtVcgEfZp3VsLKoydPnsqng0GBmYBQ40CO8aZs+ZxXT+tXQr11UhnlKZQCqcpbVQqjVuo8S9cyD4wBGLRnQC3w4N+5qpcZp9KpFHtGzGCPttSuoM9W4EpFVNqY/diO9km1InABcjawyKC5eV5+gz3+3TZd2XIv4/3zLAAJ+ghaDIKYApoqoazapzSvlD8n9BGE7ZCsv0DKy3//4FatRVDuRT8AZJzyB4zyYiwAct20X+3veoM8BkG7wOkKSHiB96ItyOKJIKgHFawHNLylmAnOLLx4LYB3zM7NeEHP7mcDtWDJW0qc8zj28wKk93jEXB3Xa0qf87sz/avzWfj1mrJnDZoX9rjOFDalsQjmQDN9ZL06KHxK4wJ5BICGTeXKR0Sf0yfzpNKf3QNURSkp9B/T9vsWaDlh3XthznuWu1O63MGVM8C9CnhPEHReywDSrnu13av7YNc991PgfAclrs5p0+isp59VqSvg4xlUJSfXNmN4z7+q9QV7rOvZ1/0fhPGs0x9AiVK58pIpRRXAzpx5QY/+kzm+52XwfStzBdTzWQOZnK/nT9W4qsi1Js36YZXh3gJiV8DunHelLPluIM8nWUef0P6uh7Ypxcs9WIoWoFNp9CCPsXsc5PEdoKP9/R5px8zEr47lDo7Vhid4eaudtu/usncw5wQ+53Idh2vuz85vf/vbD+R5AvwnBn/6wKfeBz71HTxA5rMFMp9m+zNolg5F/bKePQGX1DaBnP/9f//fX8yAKXxK4dpUrVPJU4WuvHqCQMYgx8IeCp/UMal7SuOqIhcIBbIAQI57K24BMRkzm7+fV/2Tuif4A/IEfVQiA5C0RR49laaX9gWMURRJcwtGZUptDPyAW44/uAPgVHHMdCBoS7Jrt1K4wLQqaAV7FvpstaNgj6pdpg1SjxryRjnTtoCHKiUBE1XfytsmZQx4kslxfjlAD2hRZawAz1bPKvVqFTgpeAJBAaLgTmlazd/tO47mp+Cx7S0H37H7PuXOeuvknVNZ9VKJALGUJkEewMf32gjEydDZNMhWCpd2XS+fIFKGzPZVifbMsVMKOV5tUfWgoE5jQUXDVqQxL0gk4KnyjZfxoE+eP72ggz2lfG2KV+WHV/VTilcVdDI3vTN3FlBl7uyf30ydk/Fn9JwSSEDXP7lrUioY9DLuXAVgKZOcq+96CQcXBFHG/kU3gApXKo5ezBeInGDF5/W3aVnHIaBx/qf/zgbZp/JmA98TmJzHc4KahQ/vBTbvVfNcnfdVu5yB+6lW2uMC5So5XQWiVA2Ai2nzq8Yl0Bb4VX6dIiCFQIoeSoGUPal+9Cn9qBLaAkegQJCvPwu87CtjaPBPMK7PON4Ctiso8R5w89Z62yaraLlS7SwwuVvv6pjW5+cOJN1Bgyvgc4LR1r3yQGl/e25XAOOtQNw6oA2YUhUsz56qBwZpPKv0mQU+1qvCmD5lX6Vx5cPjuVIFrpQoxgEl46pw8ZBK2RPIOY2ZfU5pWeosSN+zR79zLKvw6XkE6p9G4Z8U+rylsLpSuLymJKpf7bW+Wn7vlytA4rntudf1cR1KQwZ0Ukn5/oQtp9rsDsBcQZqzfzmfU7HzGvyxrGO/uw6eZ+131Tu7vOvtj8c/+IM/eCDPE+A/8ffTB/5Q+sAfyk4+TdjwbPuzBUn/9b/+1xd4EeCg8FFOvFLiWx0qLxnAh/qkVC7jqm1lxJyax2cKIHBogU8mxb4HRsCclC6pZYwBoKpyBXkcG9jjOBfUZLoc6NmqW+vbs+XZ8/uxDtBj4Nfza7/2a5dePb/4i7/4oihyDOtplN+Qc6jKVmBnQU9gaEHPAjCgh/8O2FOJ6xQnqSAq/+1zhsyBnqAP2JPiJBhBkUJNEcAolSvz5cyMS4uq6lVQJQ+crc4VoFkj5k3DatpymT4HixYeNa9t59+zx7DpWvkGBaNSJqXeqcR5sMd8qWogV2laW9UM3NHmBsAn8+DGthfoKYUro+vas1QxY8uUyuV7+yzty/VIaeVa+uz4gJ9KVQd3jPtHu7SGvCxKMxCQlAoG/JguBawX8PwyUv0IpgRbldD1gl7ZXJAnX58q1wAegijBUpW9qu6VsTPFRileC3p22jKV2xXw5/uT+XN+G1VeqpKO4/GvsnOu9DnIYKAmOf1Z7hQdd4oGge+pogETHE+Vd+6ULuc2rwDKue2O70qJdBXov6XwuVNlnMfSsS6gOo/lCkacSqj2p90X9rgW69tDdSU4soy+KbjWh8BB//hXQhn0qWoP+AP8UPtQ/axvz/YHfTPY497IJ0WQXQl4+72Db9umr/WXt0DP3fefBOqc0OeEfgt6XoNTC2UWLJ6Qpu0X2Lb9E05dwYau/R34eQ0WdUwggP7gOQTUBHsybDYvdc8Cn56BriuQEqTxbHC/ek7l7WRbBpDa86Tnl2dJzzrrpexxnwfOe56uj5rprcJV2mIKH8dknv5O1UbZs+3aud+lEF219Vsg5FSdfBLQszDlvRDqte1fwcKr4999XamVTqBz93lBz3va9GqZ11Q85/UAkv/Fv/gXD+B5gvsn7n76wB9qH/hD3dkDZT5bKPNptT+DZmCGTw9PGulLIApfnNKSwIhUJyCP/ORSuQAcsMc2QJ2Mm0v7aj4YFBQyDXpYPtPnVcFUprz0LtAnwGNc+fX/6//6vz42aF7lTtOVTgeBnNdZqSuFT6CnCltS2ah58uqh8KHqAYKAMV49gZ4ts157ldblO9NrxJyCJ4Pqxs7fd9pVZS2gB7DJnyevE1Ci6lzG4I60LabMpW9ZxvrWMWQiTNkCfhjMSwmTr03lx0GRTdsKylDmZK68qVZrkLzVskrPKm0rBdAqfDYdrFStLam+264CVylcqY9SJZWe1Tgj5nyJnPNZGrw2CqzVtmBM/kalagE2lDyZWldePZVPaqnKr1fKvvlgT74+C5y6toEfx63tvFwKJAq095/UAFDwQ0Dk+3wsKlecsXPl3n0W3DQu2DEutQIAytg5fx/BWEqfPH0CQJk7k/aX4rUmqaYBHiAouJP6Z9O9BP99Xl+g/IJsWyDn33vH5zxKqXhNjXKV6nIFaGpnL/kCuwxCr5Q7e01OEHIXjF/54exx7HongLk7h4UCd/tt3RM++JzqZdddFdMdyCpgq9x0aSypGqrGtalctqtdKTkopqR/UPGAOvx7tty670CfDF31DX2i4D2FRr49+rN955Mi0DZNcbHQY88z1c9r8KTvPgkMan/bL94KwhecXO3rDDxPkHMG61d96QpKvQUYzu+voNQe71uwaPuiac8p97HrSK3VM8QzhWoR3PFsC/L02bpSppzTViQsLaznkOdFqX+2b/Acs9ymb4Hhpc5u6fU1aNZ3gXZQp3QtUDET8kqul1JIafZJ2/et5e/60R3seK3fXYGWt/Z/BwdPxczVft+CXXcw5u6Yzn3cAavXlEunKmjhT9tTXMG746f1Dv5s98OMrZ7r+lzX70cfeEDPQxa/L33gm9/85guQADCYM1P2/NzP/dxLipL5+c2UxgVGMAPOqLlx4Cb4s+lbpoEey/g+cBQIMs6wOIVQCpmUPY4nY+aqcknjAmDAmgU7wZ6qbZXOVfn1BUOVWrcNih5g6Ld+67c+hj0BH/N975+d0rdqn6BOYGc/V81sy66nYErdlF+PtpEiB9rkG7MpRgsFKrm+lbeAn0BPqhWAoXLgIAIQkp9MaheQJ0BRRS7z8vDJHDnYs7AmkJOXDyADxuw6VemqQpd1UgsFeErNypMnsONziiDTefNUYcs5pObpvIIrQR6f8+fRPplWa6PgWRCokvSBndQ4zQ8Cpe6p3QAf7Zu/T6BnFUabWtZ1WdWWY6Aqsu/MuIEm7UetIJglMy+doTSHgiHgI0VQ/5wHfYxTAPVvuLFgJoPS1D5r7Fwp99Q+pXsVOGXeCcBk8JziR0Ce6idPH4qOre6V509pOql+fM77xzh1kHWpgKq0I2BbdcwG2CeECW40vlPVaDsqAIFi3hLndt8CK6/BmQU053J30Opqf58UQNwBgFVqFICnotKnOsY91gBYyh5QZQPgq1QuQXLpXPrG+noAPZViBoAygAV8fAZ7LC+I16fAR+qPPKnAHscA8OTjFCxdcLbw5r3t997l7sDQnQLmDuDs8ntt7gDPa6Bnv7s69/PcXgv2r/bT+lfnssufaUEdi/PTx9zHniWlYbn/XNtKrutvC3ysXwqhdfUFfQCoto0gT/0lIB2wLpVLP8+rp5TZoM/6qVkG7LGMc029k5IHlA/86PtMwi1zqqBqp4UK7wEsQZZd9lSl3IG296hx7q7jW330XG+BzhV8eQ1KvQZlzuM41T5nu55Q6lRAObYrVdTO87vrnfj7EbA923gC/6cPPH3gk/aB70uQ/0l3+iz/YXZUBs1gC9AA9AAklD3BnkqCp8DJswfwofIBewI+qXpsqypdKXqaZ3ulf/nOAAJV6atUr0yMS4EqbcpxGaR08c2RVrUKnSuvnnx8TvVPlbxS9khl+9Vf/dWPU7hU46ocve+0C8+gBWELfDrmFD59DvTUlgG0VD5b1l4VrlK4TnPmyq4HCEAhpszMnEs/ogYKaGQabAw+BB4CEQtKgjupYoIqpXat4fJ67pRmlRonMAPibIWuDJcDPSl2LG9oO7tf29gKW01XZStwlWIpM2QAZv15royYF/RoL+226W6lbAV9SrsqZQvYscyp5gk42X9l3YM84FNtbpzKyveWr/x7nkyATzDKNXcetvE3/sbfeAE/XmgFQAKhBsFFQREoFPQJBGX4XApYip/KtwucBDVV9BI8CaQydjZOTZHBc6qfBT5Nr3+GACzFD3hjGvwxXTn3VfoEewJAmT/7LGi7U9xsIHkFKE51wQlBBJmgkvPbfbym4LkDTleA5YQne4x307udtwDRHYgKMnVO1AyupfZkiAy2/MzP/MxH/91/9999pBzyX/trf+0FsgBrAnHLn8cuOAJxgj359lA7VH69qlwpMfRBbUvFIV0L0KHsCfAYl7qVp4++kNpLn8qvp2DdsQFP7VPALfg2OMYrUPJaO20fugNt74FApxLmCq6c239ruxtgn/3ravvvDfavoNRCmhNmbbvufu8AwWtQyrPKNaxf6HP6Zn5d+4zrmWd7FGU+S0/1jAN8rFdJ91Q9+loQuueVZ1mVEUHvBeNB87xobBcMN26/+jPIs+BHvzdQlp1+Pe+FOnfLne33nuv6GhB6DdR9r8f6vaiG3gvErvaxEOhK+XO2x9Vnv+u/8iu/8kCe5w/1J9Z++sBn1gc+sx0/sOfDhD2/93u/96LUAQ0oX0rjqux6ICLYI4WL+iST5oBPwCbPnmCPcaXaq95FHQQQBYJK/6JwsXyl3oMl1D0Ai7Hj4teT0qfy66dqZ6tx9V2ePqBPhsym8+mhDvIjD/BsuXXr59VTSfqFUabz6Vl1T3An1VKQx7Lac6tylcIF9mQSvLAHiEi1k/ID5CmNaytI+T4/GQqSqlGlRulzShSAItiTGbOy6AGZNVDeqlf55KTGyZQ5BdBW3UqVU6WvvHZKyQoqGQeELBsMKmULFAmaLOzJJyf1Un452iLVzqZsVa0sSFZ1M2DM0Octq65N8zlan57SuXxX6tiVZ9CmmVXqXqAArAhUBA9K0fvOtoJ7690UCPK9NtHWAlxBjxfXYE+B/ap/BDCCpjx/Tp+fzEgzIt2SxCCQwFpQtf4+C38EWSBP/9BT+gi68vnZf9vz0zAOAFV6GfDZlK5V+Nh+JdALVq6UJ53/BvkLea7m+17Q17GlarmCK1dw5w4ynQBnj3e38xZ8cL7nsdytf9Um5glYpUj9+I//+Ec/9mM/9tGf+TN/5qMvfelLH/33//1//9GXv/zlj376p3/6ZfiLf/EvfvSX/tJf+hj6ADICZn0jWNTxgixV5BL8lspVSlWpXOYDQ4LqKnOVzlU550qyG+sDfHwoe0Ah04APlUbKjE3F0dfbd6DHZyDqCkbctffZrzbI3n7z1vU6vz+vXUHt1fw7MPKWguYK2JzzruDSLnMV6J+g5zUgcR77uW3fXyl93NeeOaVtgnpUhsGdha3BH9vR9yrVbhkABwwu3VQfA3pSHnoeBaozE/bsO33S1r+nyl9gj+PR50tdXGPyUrjAnjX4/W7gyZV6pbZ9D+hZdcvuf9e9A0jN1849842171vn8t5je2075zGeKpxz3Tu4dLXeAp5tI7+tX/va1x7I8wT4T5z99IHPtA98pjt/YM+HCXu+8Y1vvIAbwS/1CiDCgDh1CigBwqTGAYaYAjMRBmzAngyYUwiVypVq56pku2VO2GN7QFDACPQBRBwLiJJRc2PghbrHca9qxzkAN2c1rtK6WpaypzQu25CmVeUtPj2UPWS8lpEyRtUDNgV3Ajt5Gq35csAq8+VV9wR5VumjLbQtgJNXD9CwpsypPMxjyJwZs2tnnaBA1Z6AjjxiAIlAxQIJCpPStQIywZY1VG66ZUGZNVO+UvuUogXapNJZk+WUOvkDBXTOimDrzWM6dQx4kn9O5eQDWD4HdzZVKrVMaVJV3dLWtVWpW4Gi0r5SCNl2cCnQk5oouLbqopQ9gSrnB6b511jwHVRZo1ApCgIG52q/Wy0s4GOe43fs9iFNripEAo1MizfYyusn09MCqU1h2JLuC36q8JUKSCC2Pj+Znma2WqpXJs+pfSrnXqpUwVg+G1vZi+pE0G/Z/HlOwHGluLlTv7Rs4GSX0xYCQvt0LguMmr6DKK8Boavja3t7HHtsV6Bglz3LpZ/rBiwsp18BJRQ7/+P/+D9+nBaVUoZiShuDQBQ+VDVUPn/1r/7Vl6HS6ACMa6V/7PGd6p6Ma6lr1rvHfAGydfUrAbcgPO+eUrkca3DH2DGZBwhZ1vHqD4BPBrrG+rTtB3pSF5lX1beFPnsNzvkbVO+5rhriVO0s7Fs4coKmO3CyEOQMzq/WWfB0B7Ou5t8F2XeB/NX8nXcHj66UFduutmEZ1y2FWZXZ8mjy7AAHLVufL6VroaNrDCTanmecZ1OqwlQ9YHPmzaWlWq7KUZsea7qqiFXoSvHouV36YpUB9fWtwlWFxdr6hFtBhu1Pp1LqCsCd1/zsJ9vPz33fQY7dRtv3u+S+/+Ef/uGP/ugf/aMf/Yk/8Sde7j9tsoCkbZ7z3gtj9hjvVDl3ICeY1jFcQcTa407Ro89QSCtU8sQ4H2aM81zX57p+nvrAA3oe0vip9AGwB7ARnP7rf/2vX6AJ42NAJQVKfj1gTCoggKhUrvx48uRJzVOKl+9BHKogQ1Cn0u0BI8vYbtspzYmiB1gxNqTsoe6R3vVLv/RLH5svn6laW5q978wL9GwVLmDHQNkT9LGOduHVY1+Bp8ZbRr2UsyCO9qsiV+AqIOTcgkR5F1VyHaRYrx7B/KZwCfbBniAPQGQ6c+FUKRkLgwUGip5gBPAA4OR9k8dOap4FME1vqhVQAy5sCfYqb2XSfAV2UhDl7dM4oGNcWtN6CmUiveqYvHgCLlXeyoi5qlfapbStgFhwbEGOdrVu6p5AUNCsamb2U1WzvHpWWVSZ9tQ953lQ8AR4/AudV07gRPDhe0GGoMMLqaBZG9hf8Mo5lbYXxHLOjs2yVEICX8oGQYngqOAC2OhFu3/J88cwzq+iql79sy3gWUAlWKqEsTFIInBrnMdPwCcAtP4+ArDUNKYBharygAFrwnwVYC/8WbDymgomcLLBsPYHEhyDAPRc/0wbOyHOFYTaQPhOwfGWQuQKMG3QV+Ddco5TvwJtfuInfuIFlGhPigZqh4Le/ExAH6XOKajAlUBL5shSrAR+xsCLa36eCziZuoe6AWgR8Obdk8rHd5YVMOvnAnFwzT4dLxWPQWBpcEwAj+Mzv7Qux6FvAD6um35qm4I6+yi9xrTBsRVML8TbgPqt6/De789A/lRPXG3nDsBczW/9PZ8ruHR1bh3beUxXAf/eIwsl9p5JTbj7v4I853noo/qRa5+q66//9b/+cT/T9/RbKh/Xd/v4mbqa0k9g71nneekZVuW3ni+eK1Vz8xyqmptnlefblnovBdZ28vAJ+gQ88gyq7HoVuBj6esYvyLhr74VfJ7g52/zq+ztodKqCFoy81tfck5R+f/yP//GP/tgf+2MvoMdgGoALqHwS9c55LAuIFhLtuZznegV87gBO7bb7OVVW4KD3zN///d9/IM8TW30qsdXnCTA8x/qDAcSejvg8jD61PuDHjpJHQArwgB9ULCl7MhPOj2eVPcCNz6VlgTxAjmVT6PgM6gSGSvuqfHvj5oM9qYgCJVW8qrw54FO5dsecUXPePOvRs7DH/EAP5U+qnsY8i8CeKnH5bPmvfOUrLx5B9tUx5NVzpnOtWiew03mUErefm6fNVOGq+lbl1RdUmFcKF1UPyLNKlXxdNvUIEAF98ocJlqSOyf/G5yDNpmct4EnJkxlzy5eKFTDKr8e49W0zkLTKHet2DMDTli8/55e2FWwJYFmndYEa7RQQqcJVYAwkWzBSW2lXQ+XqV+kTNEs9VIqc40gxZRzkWQPs1DzmUT8JHgI8gI7pFDOVRd/UlMCKeVWn8aIKrNmn83M+paXl1xTE0h7a0fJMngUhgqFefgUsCy2qdpPyB2gR+Ah4BDmOIaNnx2Y4zyGD58ydBeSgT/+mZ5JawAX8UP0EIwAAQZn9XKkl3jPvNTXNBvst59wyfxZc7jLt763y5+c6GxTfgac7RdB7wcK5nLbntQOOBN20szbOTNs0UJJRtrFALqACvARWAJ6MkzNLlrq3YKsgLe8e/RNsqQz7KnzAR99bH6DRNwTj9h/oaZyaB9hZCAQKpTYCAwAsfU0/dI3suyHwEwTYAHqB2bbjQpIruHi17BVYubq2J5R5a/uvKTl2W+f0GdCfUGHhQ9MBlTvws+sEea6WvTqW7g3PC8o9fUl/09f0L0NAUf81UJW51vpr6p4UPqeXVtt3PD3fPLv0Vc+SKvl5tgSae+7og/qOZ/Npft9nY88jfTYI79npeWqcZxXg4znrGF6DNe+Be+e1/ySA5bXtB2y2z3re/+W//JdflDw/9EM/9DHsAXkMf+7P/bmXZ/95vU+10Als3nPMJwy6glqvwZ479c7ZBrbh+aMYybe//e0H8jxx1acWVz3w5AcDnnyersPTGZ8H0qfeB6QwCVwpTIAP8CeIQYGS8sQ/IQCPClA8fqRyrWFzSh3gItPmVDtgT3DIPOs1pPixPtgDFGXUvMCntKmFPnn3KB2fJ8+ZvrVqn7x6AjygD88eY+sHekAf2/EdpVMpXMBTqp716QnsrC+P6dQ7oE6D9qwCmXnOVVuQE286VsBCMJ9/DwjBZ8ayxpYX6FN0BCu2MlSwJ4PmqkXlewNCBH7yzQFlwIE8d0rB2ipa4M2aJ1vH940rs566ZxVDqYlsAwypGtiaF3d8wZRUMn0OvHReKXLy5wl6BEK0k/aqzVJOabdSpDJjTsmzfkf2C5xUPr1qWgvSAmqWdS61rfMTDFT1ZVNPBBlADtBjHAiyjMBifXOCJwJ6QZNgRjBLwaMd6wPOPQ+nFE31Jcfmurk+Ur6CPwKWUhN6sV5T1C1/nOmzl/9N8+pcKufuGJ1Xip/KuRv7V10az5o7gz2gj21eBeIpDQrsNo2joLkA61TZXMGblrGd0kgcwypk7oDACZx2v1eg5up4zuXOZRYWXQGqhVCOm9eRvpG5duoq7a+dBb3gCLhSCtdWQ9v0KUE2FQ21RbDHZ9ClCmgn9Kj/BHtOhY9AC/hJaSO41j9KnUtVBATYl+DfdEoj04GfVEeW8z3VhnPUB90X+jA1j/su5YXPgvCFG+c53F2n81rcwbjthycAugrAr7ZzB47uAM5dYH/23T2HM2hfkHO13AkerpY/jzsg5DkAsug7VFqptVL0uM7SC/+H/+F/ePGIAnlM99k1dm0B51X4vAbK2jcw4z7Qx/T/UruCy+bbtn4IKGVuH+xuDPZstUPnr1+laNOvUpOpApdP1LbJW4DnDnoEZ+4UU1dApXnnddpjCJJoix/90R99AT3BHmlbQR9jbXgFT+7A4Al9Wu5KjdOyq8Q5p8+Urd3ewsWdv9OuiSqzn6fg7znWBxg8feCL0Qc+9SD/6UhfjI701nX+6le/+gJu/u7f/bsvRsRSlgCNSoMDE5VPByWqAMVMGJgJ2pgGbMCL0raAnVQ7AZ+gT6og69t3qWF5AJXOtZ44wZZSu1L4+CEHrarMtSbMAR5Ap2nLAj7m8eox/o//8T++wB4Df5/KrVMOUfYs5NlKW+vBEwACcfLrCfpUVt7nYI9x8CuzYCAiQ+ZNPypgt1wKlZRAfQdIVGq9SlFbBjwD44yWU/EYB2EW4mSonAlzap5Mm42BoU3H2m3bZmCofWTO3OfURgGdKmk57gDLevOUQtW4kvSlr201K+1EAWWsrYI7lq3tVt2zxsyb/qbdSuM6IVBKHuOzwhagAtoY8nxoukowwZGUPoEeyy1ACZpUGcsLOJUMeCJQEcz+rb/1t17gWf0nxU9l3X02+Ow81uuHEmP/Je3f6f0XHxgJ9mRqWln3zjOlTwDLcZfqleonY2eQpUFQWAB3pczZ4G6D8ivVzAbRb6l8BHGCUSDENbhb/grObBBcIBqYOY/37pjeA4Ku1gVLqCQEzwCM9tOXtC2QVhuXQpcnUqlyC3psA0gRgAd3BOGpLUqfAlZSPu0xFVyWSrPmtSAPxUP+Pal79CXt7fgck+PJv2cNm0+TZp8dY1W8qI/MA3xsx/b0Re2qDzcEfwDOqxSoK7C31+YKkJwQJFDyniD/NdBzBYo2cD/XvQJBZxB8F/hfncNrYOIEZOd2SyPU3/JZqvIeIKmvUfW4ZhlyB3uoS0AeY+DHmHm47/UPz4rKn5/3zfkccA6OxfKelZV1T9njs/skBZznWSlinnE96xqX5pVx+/r26Fv1r3zTrtKVzv5xwokroPOa8uUKbrwFlRbmuXd+5Ed+5GPQA/I0lMr1HtCz+zzP++q7O6XOgp/Xzu0uhWu3a1pKnTT8t96Bn++fWOjpA08f+Cz6wAN6HkXPH1ofkMrFBwfEoZChZGFEXIoRSJHpMlAj3ciyBsAniJNHT3AH8DGANoCO5QI8tmNe4Mc2LWd7tpsyCDzK7DiVD4VPFa5MO1bKm8qwl8aVIfOmbjUd7DH2MmBZFbjy6mm5qnBpnxRFp6KnNLOOy3Fqs622lWdPaV7r5ZMX0qpOFmCsIS8YQVlF2ZNPz1m1q/SiAAmVCQCwMKWUo1XZWGZTsUCblDqpdtZ0ORBkmS25ntHzzkvFA+Tky7OeNk1nZnxWDAMmKo1eyXNwJQPrlDp52KR4CvZkbp1qJ7+b0uUqe76pWuBOJdZTTQWYKmtfSlnG0PkGOXf/Bqd8CYQEcACR/G8E6QEeapmFJgGivHGqhJVqQ7BSBSxpOsBPga7g2jXUlqWx1S5VdiulTb9y7FX4EpALilNDCGz8ix34EeCl9jHP9PpbdB6dW+lowZ4UP4AEeJDvxlUg+RYMWThzBnxX4KV57QuIonTRjqsWEmy8BZI2eLtSGpxQ6q1zuTr/DdpNg2ugi2BaP6pKmjbVntq4akMpeqRtASGUDabzRCqVJnNmwXdGyXn1NM8YEEphcZ6vtigApmyoMlf+Pfn2+Fz6i/bWx/VbQThgAwik5gEEqIyMS+sqzawS7Y4z4AMkOD/3gvbQJ7VZyrX6c8fueLc/XPWfK8iyAWyQr/7y2jbObW3/OeFM29ng/D2A6A4oXKkwOp49h7O/XYGn5lnPNdQn9T39ynXRnyp7Xn8rXTAFV+l4lDzStlR/A3eMf+ZnfuZlAHpUhusz+Aj66OOeOec9ep5H3wM0+oN+4R6Q+kcN57N7pedmsGfHV2of+/bcS6WmX/WMrPrcnbrmhCF3EO6EJO+BOO+BjPbvvmDYDuyk6DFO0UPN8yf/5J98gch3IOc1RdHVsZ7Qaj+f0wtzAkCv9d9zfe8GvBc/i+Dt2ecDDZ4+8PSB9/SBP7Qg/z0H8yzzxei0Sq5T1shnppLhTwNeVA4ddAElABpgRtCYGsd6pWutsgfY8R2gA+I0DQDZhnm2YZupeFT6svyConx/UsMESvLuqTQ7o2apV6VxVXI9tQ/1DrhjKH2Lqsdn/jyVW9cWwZ7/+//+v18qfuXXA+xkxBzkCf4YZyrdd4GqhTyVXTevimUA11kpSgC+KVwBBwAjdY/rsGlIecesaXGpXClSSjGqYhSAE+ihDPFvWL48C3ICQ8Ejn4M/+fRYf8EQ6LHVs1ZlVJrTGhqDQVsqPn8cMMY0ABPEqhrVpmppD0oeMAwU422krcCNoFmgI3hU1S37aAj6rGGz9qv8+qbKOY+tyuWfXQFsVa3yeliz4zOVKy+ITEBXDVSal6C+6jGpZUrtKi0qA2TgwjzfC1YE2CCcc9BuCwqrTJaKzBjMci1cfx4UKs3kg9K/2BmUegkXTAmAfFcVm/x9FnBtRa/KGBds3wXLd4qeBTlXEOWt4Nv6gJzgjzHzVpm62ucJlfp8BuMbgJ4qoavA+S6AP0GRYxXogiLgmb5SWWT9IgAocKX4olgQ1ObPE+ChBnK+tlWZ+6DKKmoE4KVxBVz0rxNC9LkArdQWQMdQdS7wMdNmMFGgnHpM/9G/HXdpXevVY/+ZNgv4pQQFgNZjyDygwbkK4rUJOAVIVKHONcj4XH/tehVULvw5g9Y7dU194AqanABvYcxr6o8T/rzWd85A+E75syqeO+XP1X73vNznVVMD5/J3ch30NRDFNSxd0DJAzyp6KLPy5aHaCfKcsOenf/qnX2DPl7/85ZeB4bjP+qW+eAWJ75RHjhsczaunVK6ek+4p/WLTV1fdE/Rpn/qOfuzZWsU3kBPskTb0Vun1O/jxGuS56xOvqWlOWOJe+/Ef//GPFTxBnlK4gB6QLRP/K6hzBRRPVc3dMb0Ft96rDDqX+5//5//55d3sd37ndx7I8/xZ/sTRTx/4ge4DP9AH94CfDxf8/Jf/8l9egmLghE9NqVyVXa/CFiiTskfqF4Cz3jupe4zz4gnylKbVZ9sxDfA0bT/AUcuk8JFGltdNQCXzaGAFjAFmQJxSsII+PoM3wZ7G+fZI+VJqnaqHV4/vq8L18z//8y8pXNRDgZ4UO+vPs95CVTHbVC/HHvgpjUvbVr6+tCyBN/hQ9S2AIv+Z1D6BjNK+Mumt5HrKFxClFCNgJlVNHjnBHjAm7xxwppStBTcATkbM1CK2t0bLgZ+8eSzbUKUt+7Cv4A7wsClRa86cJ07l51PZVFEMjFjzam0E9NQ24FkKKO1U25UiV7pWptaVXbfd0sdMnybMwarGjrl0OecGjGRmHLDJ0BhMqLLL+V3VrwJEPp9pUYJhwasAP/Djs3/UDQJlgYtBIBPwEXwZLGubgnEvxo49w++g4lYrKwXMMq6H66hPCGQE7QL5PFEyek4pIRjI7Dlz0yBQZbIX8hTEXKViLNRZ5c3VOm+pIDYQtC8gDfjQZgV5r23jTkV0p+Z4TalzFWxvxbQ9b9DG9S31Ly+nIM+mba3ZtfWkqAV6AjyZUZe+JWCnjskrpxQun4EWgbxlM80u+L+CCoKwNa0N9pTOJRjWf3z2XZWL9BPnBVY5bqk/KY9S9QR81sQ5ULXzQCzgQWAPeulzBfKOz3THfqq57tQRV6DkCtTtdd0A+K2+cNXvrhQSr8Gj1wLp10DPCZJ2O1Qg4LJ+Vapf16ES6fpYA8ij7YM8+py+Y1kgrlRBwEbKFmXPpmwBPEGexj/1Uz/1Ant+8id/8mUAhdwPrit4kXn63b1bf7WcZ7BnYR5hwR73kmdUz4GeX421g8Fn29NvMx8HwvV54//pf/qfXoZKwb9HbXMFT64ULc07wcoVILrqC9qqalugToOULdOUPZ4VV/2ufW959ysFzl359ztodPrxnBBsj2W37fxANr/7/qh74pMPNz55ru1zbT+kPvCAnodEfmZ94Otf//pHzI6lKoEgfGoAlNQnIEzVtlL3gDSlcZWiVWn10rR8v+lafU4VZGzI7Hm3HUhK2ZNvEEgS6Kn0ueMGqDJaps4xSOnKoDm4UwrXVuHKq4dvT74++Redqp72uV5CC3ZK2ar0+i5X+tmqeoCu9eBJqZMSJdNhQMJ3lV0PXAjGwQxDvjKUJqCPobLgAR1QQuCe8XIeOqVd9X3lzrcseoqfUrz6vCAoqNP6AZ4T9qT4AX86XlABZMkvJ6VNxshVzUoFlQeNF74qlAV5gJ+8ela1EjxbI+amK+euLZveY9oUufXqcW6CWIGEgFjQ4MU60BPkqaJV4Cf1S8uXChX0MS6wr/pVnwVgVfBaI+RSeKqCJUgTGK0pqc/9kw38uI7OM9gT/Amopf7R/1wf1wwAtG7gp9LbVcNZZY3gqBSwKxXOFSx5DaCc23gPbDkDc0EbVQ+li+u06oVVarTt3ed5bidEeg0CXAXddyoh19Axlg5X2pbAdH2PXP8Mr4GSFD1BHnAHAAG2BN6mK2m+Bsil1lBdVP4aTBHk6zN3kOcEHFdmzRk0l86V0qe0Lv0HhAEknZv+CiA49tQ7jfPsKbWsc3GchsACYGQ72hHYc38J5vXF9WJJtXEFr66u5ZWS5i5A3qD7NeDSd6+l/2w/v4IId0Bqt2n6BI27Lc8q7V+VNG2cWsozB2jWf/QtUKfUwFIFtbmham+AnWE9oVL1LOyRvhXcoSxZ0AP2GII97tmqFnpG6jdBmCsYthBIGwYW3TNVBXRP2ZZ+0bZW5bMl321Df9WH9efUPZmBgz1BzBP43fWTTzJ/VS13EKXt7bLuG6XUgR1VtvLlMZYq5/44+/Z3c1xXKp+r7d5BqyvF20Ig7x/+3Huqaj0Q4EOCAM+5fPj9+TML8p/O9eF3rvdeYyoWQAUMATr41AAXII/5a7YM9AiugzZBH7AmVY9p8xvAG2AD2KG8aFpwLvXmal4pYrYZcDKuStiClf/z//w/X457U7m2HDsQVPqWc6RgAoICPcZV9LIc76JSuFbVU0qWeVXYSuVzevKseXMeSMEq5yBdTfuAEgsh8qABM0pBKv2m9qrCVCqVTTECT1LKVIGrtKnSscCYSoMDOsGe4M9W0LJsRsvWP0umr5dPlbTWgLmy6WtiXDpWPjipdoCe4FXeOKVwgT+BntQ82i7QU780D+xp2aDFVjWz7VLjALVV96Q6ssweZ6bG6zHk3CheMjjOwDglSyBnS5cLqLbUr6DC511XQLLmx1W/2lLnAp4CsFQeGTg3ruy5wCb1TyaloIBgGCywP/9MS+M7/ZC2zVObaUtt5rq51n/zb/7NF2WTf1vPSjWpgU7gcwavJzTZ7++AzltQ6A68ACiCVu3y3rLq5/Es/HgvcAoUvQaIXGPHVmn7qrRt2pZp19Z1rqx6FYcqNy0gB3hsK8ADhKToAU8KwlPxVB0J+ClQF1yDl29BrAUWpXNtdS5KnoU+m9pVWpdt6PfOXX9NJUIhshXDKHkco3EpX6CE87OcYw8CgUauM1CxVZeCq1VaWmBwqkQWiJzX/YQJryllUmwtdDkD9itVxglpTrDzWlC+y3bstud89a3aWXsCAtpQn/KdZ1WqDioYih2DvrVgxzzXqnmBxdRZpXtRkEndAnwoekCGfHqod/Lp2fQt/jJgj7E+G0R3LV3DnrGptzJYdq6ncqs+bD6w6LnpPqoEe8+CXfecDvwAOvpwfdpvgMFz0Pi8rm+BmdeUWe9VCF3t0zzn+af+1J/66I/8kT/yAnpAH2NtnjfP3fFewZdTTXQu89b3C2/u1t35oBqbgK997WuPiuf5Y/yJmZ8+8LnrA5+7A34vPHiW+/yApO985zsvoAPUYVjMy4a6J3iRuqa0I6Am2ANW+Jy6p+pSQE2pW3n0VPUL3DHdGNSwvcpGC+oF2oJMy1EK5QuUv49jreoVgELd49+e0reAnFK4TJtPtbPKnvXqkcLlvK1jzLtICpfUNtDG9lfBky9PZddT7ZTSFQgq7ay2DPY4frBHG1Qh6TRmXkihPbQRoGF56UnBi8qG124ZBlcGPKgTiAFrSuvailwLdQI6vqfCyb+n5S17LpMRs+Wr/GWfTZdaVgpZpdRBg4BOHjrGGSA799OjB3TQdgGepo23hH0qFctv1bKtzBX0WWVUVc1KNSvFK9ADcqReCrT5rrLmXnY3iCxVK9Bzwh7LrsJnDY99R9FjSO0T9KkKU+qeVB/r4VIlL/MEbFIYUvuAPeCPeYLiqhl50eY/5F/UjLCNV/WzRs/aNy8j8A/gsT71z9/4G3/j5Z/wVcc0/RokyST6hAzvWfcKHLUvAZ1zDmKUPnUqht4DNwre37PsCRCu1EYAnOslAEu9YFzqnu9K3ROQZ9DtfFy/0micG3UFSGI64+PKXwdOCsKrbiUIT80BClnfPt9S9ZyKCv1nDZuDPoJg0Ici7KzSBfhYDigSUAvq9Wd9M/PmKnYFeqoUVnpQZdl9dm7GzsOgbW3PvRMoKD3HPWZwfxbMr+Kqa7eqr513Tm97XV33E86s+kZbnp/PY/mkCgzbzKhYO+gbtZH+4b73LMmrZc9TW1kmvyfr9nnVY0CP/pIZM2iUqkd/y/Qb7KkC1xoyp+YBekrd2vQtIBKg2WdlQDy/s61mWOXDPNFKse1at27Ax/kDRbX1poel8tnvtBGwXYqiZ54+/b/8L//LS/8+VT2vQZPXYMldX1n1zrnMAj7fub7g2p/+03/6o7/wF/7CCzTTHkHEt/axfXLP60zbeg1wnUqe0n4X/LQf49K0HrPlz08s8cR9z7V6+sD/tw88oOehkz8wfeA3f/M3X1K5VOQCfsAOoIPfzKZxAT6nbw+Fz6ZsBXrMT8FTpa2UKcBFyhXQwnT+IGBAIEFQLaDfEu/gD2gCpKTycawAFbDj+KvGlVqnUuv59/jsJYKiR8635VL/fOUrX3k5f+3B9G9VPJuKFdgJBDkmQ0qfyq0HegCevvMvFUCmPYI9AuY8e/LiSfHjM8AT3KBcATVaJ1NhoMV0gCdD5nxmwJdUP6voSblT6XXtD/AAGqmASr0KclQmvcpcqYY2ZWx9bjJfLrWs9KxgTwAmsJLKx+dAYKAL1DEEwLRLbRKESP2kjVIL1V75Aa1/T6bNlbCv9PuWXU+dlNeRc2rbQaPan0qmf3j962xIvVPqgc/NT93Tv9UCr/x7BDNezkvxyvgYABLgCFgWDoA/qX2q4gUSmF6VT2lfqw7JYFVQCDI4RqkJ+kYmz/lKrc9P7ayNAJ4GbXCCnuBAACb1gEDf8oImsOcKorxXRXP+s9962k5Aqi3uIMYV+Hnvft8Dfs5lqgykvateFvDpWlIflJ4neHOdqHiCPPnzZMC8RsyC7tKb1gOnadCEjwrYQykTJAKT3oJUV+db8LglqgM+YM9p3Jz6y7WnMJMOKMDW77UDOOn8UilVvjuFD/iz6qTKxmcyDTRY1nrAke25dwIBWxHPdMbqxqfyRz84A/lTzXOltKn/nAH2a+3XfXHCnVVRnftu+54d+jgAmIJLkJ+XkefJnZqkY3L9tTm4o0/k+wSeBX8WBFVevXTBVFebIih9y1AFrqptpeYBfUCeUreMLeu6lHLnGZnCp2dhFQ5Ldd00156B3UOZmAe9tYlnoe1ePROuFD+1HZDtWaXfem4B3BQ/V3DjDq5c9Zdz/btlFhQ1fQIUx++3o1StNZDeda7UR1d97Wq583jP7fb9la/PPi/8zlBWqxT7BI4PPHj6wNMHPs994AcmyP88N+Jz7N+/h4D8Z6lNgAlQAnj87M/+7McwJfNlahQwB6RY6CMNK7gDxgSAMnKuXLuAPDVLkENQvqqUQM//+r/+ry/QQtBtvYybU/oAJpk3Ay9Sz5xDgKdxAKgx0OMcM2Y2btnS2JRzrwT9pmmtQXOVuFIYgTur+Gk+YJZ3j+PMfwjAylcGdNAGefUURKfu8T2wod2DPAXXp7Inr56gzqZrVU0rFU/QIhPnyp8HgswPBOXfs5W5bDvT5QyLKXLOVKfAUGqdfHoCK517YMX8IAp4kz8P4BXkCfSsGXOApzLsq5rShgEd4zXD7jvHUXuWzhVI2ypnlWW3fB5DpYKlInIOBu0G/AgIBCsZfXqJ3iov6xER8PGC3j/RAR9j6oT19jGdgW/QBzgwXclzCo019d0AqEpemTwLfsAegaIgG1RI9SMgp2ByvTPLztdHe0jpCvQI4jfA6ZyDXgVRAiagJ3NfMGDVBZ8UoCys2e2YL8AT8L83NemTqHdeO86FJgX+Au58eVwb10ywWkn1rllqHsFqXiPn9ZFGkzePcaqK0psWkFB1BEcyZzYGhEAiAbztA5F73FcKgvOcT5XLayqfSrMbU0hU4YjKh2rCthwDABao1DdL7wr+LMjqvDKezgyYssF0AAi4oEwBNGz7BG1ggWvhvmo6kBAo0ofW42XhzB3EOQFLy121237n+wDmQuKq+5WSpW+71s7ftayCW6Xou4Yn1Nj7xLIBQu1UnzCtrVPwrD+P+avmqWragp7StwI+zJbXo2dBT+lbYI/nWKob7d3zLsWjNmjaOEC6/lYLuTNozsDePegZqA+4pgvmFvKuwqr5XZOAz5o0n9f0Cq6d13j70GuKnzvIs5DlNDXe41mIcweWFhqdwPE8ts7jDh69di7ue6rt3/qt33oAz/Mn+BMfP33gg+gDH8RJPKDl+wdaflDakuqFd4+UJ9AD8AA3QIwqclUtqzQsEMd0XjwBH0qe0rb6zjhYsabEmQznAQIUlGYE/IALAm/rVNI9fyAvCKAPiELdQ5lU2lapW2vU7BxT/qTqkcJV2pcULmbPPIAodlLyUPik0An4ZBRdKteZwtX3zQd9gJ4qcVGjgBdV4QrepEzJlwbw8R24AXpZp/UWEmXSnMlxqppV5NSepWFpW+2d6uZM+RLQB37y4SkdLKBzQpAgU9sFRrZyVSXVM1wO6pQOBRjkUQTWBHBS8+gH2k7f0w7aZNsl0NM4DyTtGTzL+DrT4dpx1TmZXAd98u8JVNVmjc0v5az9VPHK9rWBfy398yuY9XKcz0QB46Z3BXk21aT0rtIWSmmo3HveQKV5BXxK9wr8VMb9VPrwr0jlk7dP4xQkAjzLABACHeejbzh3fQPoKX1LwO6YBWtAxSqIQBfbcGyOu+AT8NnAdoOt11Qmd8qbnW8/AlfnXfD4SUHSd7P81XF3/qfRdtfGtdM+peEFekrFE6jmz1MKzSp4nCdlxaZsldq0HiogDwBiXfAD4HPN82vZ831L5XN+f8KhYJ5+ITh2HxiCPlupC/Arrcs1dL1SdOgzqTTAGu2gDZzzGgJXTt7YOZZKRPmTQTAAQfGS8XDn7/roJ/aTKs70znNtzAvUue/cm93XZ98teO58gjarMHJu+kTXPhDr/ktNs0bbYF7X2PegRiqYKyXJ2X9PzyrtqT3yPQriBBLra0GggJtjciyr5pFWp80NGTODbgaQh6oH4KHcOdO3SuFy/nnvaDf90vkt4NFmV2Db8yyAvZUKKxEPaOo7wW2fXd8qc50KvwU8C2laDlzRlz0DM2m+AjxXypgTplypupp3Qhj7eK8q50oh1H27/WX3cW47gHulJDq337Id+yqi/A774+0H5R34OY4PL655rulzTT+LPvCAnodY/sD2ASXYwY4gyb/8l//yBXiAE5VFB3uAnDxSwJtUO8aC8ALxNWQuzUagLkAvLSffGQG/oFqAHewpHUiALJgEg6y/lbrAHgAlDx+AKgXPGi4HgIyla6nWlbLHNP8eY55FVSNbj56FPuaXrlXVLSAnVU9mzBlIp+oJFll2VT3rzRPwqYJUHinOXbvVfuaDGS0XODnBGRBRewZ6wJ+mU9xs1ayWN68y61ulKx+eqlMFO/IKukrdahnXtypbW0nMNFhS6tYqc0Au552ip9LqzUvZk2KstEBtVAnxlEGBn6qZ5RWUOicVj7Hz2fmlnfXdmkvXVmvoDH5sVbVS8/K30a+ZeZL/F/yV3hXgEQw2lApmvP4TeU8IfqoIJugsraEUlZQLqUb69zuokFGpYDFj5/X2yQBY0FmqVxV5BL0ZngYnBI3gQd4xpYEYCxgFplQItms/AmbbcA4bgJ7/Rl/BljvQc6qDBHL2XWWmu/W+G6DznnUcDxhQUHlWVQv0bIW1QEOpXgWqoERGuSDHmjEXqC8ISM1D+ZL6RTAOgoA/pYS5bo6xoO01hcp7z3n/9Qd8pGlVvUj/L7VrDZxT+QBAgJDg2TpUYI6tstj6DDXHelLpl/U9MAIMqTx7Pj8pmrRB6WCmfQ92aLsAh36qvV037Z9KJBBjvumgQdfKtXN/ObaWrdKY7RlKk7q6fo6riml5KBnnmwNg6CtbUa5gescF6ye42/7vvstQOWhTPwoulca1qh/HDwiBPHkqperRlsEegA3wCbIBPA2VXF+vHrBH++wxBrlTWAE8gWz3ksGzq6EqdQHSrpG+Huipkph9+d42bD8AvSbPqfyuoE9tq59S9+i3qdOuAMgddHnv/BPw3KlwTqXQHRja/Z6g5ypFq+WvlDynaiiI5N7/23/7b3/0z//5P3+qaT2x0A9sLPRZwIFnnx8OlHo69vNw+4HuA3/wB3/wcclywEfeNN+aqnIBPVKoDFtFSiAt8KbcAXUWBJV6lCollYZ1ghxATwAgv5ZKdecdI21E1SNBNVCUR1CVuvLDcbxV2qrsemqeQI/vT7+eABeTZ8oeKVwpe4I2pXOl1An0rOInNc+mbWXKvOlegJW2OM2Za5NMhksJAkO0rTYG0QI/AZ+FPEGYlDXBm02varr0rZQ+W0XLvL5PnbPmz6t0qRR5HkEZGwfwSnEqXY/SxbluCprvgoCpms60rQU9Z/pW6h5tUtsuVAz8pJTKsLkUrlK7tvrXWREs1VRqJufXuddGGVRvGp3lV+WT502KHymLfB4oGQpi159i071SODQ+wU+l3guMjPsXvH/ABTP5/AiYBKPr8SNILaAN/FS+PdgA+jRUglmALTAO5mQUvOW/C25913ICrbxUnNcGpZ8EyPQP+5l6kYrK8TnP96h62saqVd5StnTcqZROGAJqUYIAAA0pe2r/qm5VXl2guqCgNKZSmYIEpdCU0lQp8kBHhryVLk9tITAPVmTU+xrouYNtV6qeVT8U8BVsLvRJ5VPFrkBP8Gc/Z+RsnZQ/9t39UF/Xvvpu5tUpUYKPKVKM8yjqu9KTFnKUypQJdn3f/aD9Ur7pYwafuxdKe9pKVr63btdW3wgMAQ4BWzDrNHSvf9VHF+bstXsL2PW9/Um3qq8sLDRdWmB9bL8Ho4JSplNTVd1rIQ9Fz1/9q3/14wpc0rhS95TCpcQ66KN99n4O6uVltablnl+prNxf+vGC6gVxQR7PLNeyFFXruffsJ+ich88nBcwgj+e5NFZ9dGHJgpAF2VeQ5ypV6gq8XF3/K3hztb8r9dcqfRbqXKmNTnXPuQ9qJ+CLKvs3fuM3HhXPEwf9QMdBD3T5cKDLZ3Etn879POB+4PsA2JNZMVXML/3SL72kcmXSXPn1Km+VkiVgDeKUUuM7AMhQKk7eK/l7lL4TAMjYNuWJqj4Aj6o+len1ok8RYX+VZucjlMIHoKHMkYYG8gR6qHnAHp/Xrwf04eHjfI0BLlW4/tE/+kcfmymDNJk0L/jJi2fTulous+YUQMYt71iDPQGHNWYOBKRQaWwd0CyvGiAk/55g2Va2CsakUEnlU/pVahTtmU/Seu2cpdKDSAGfgM4uZx+rjsmTJ5BSmtR65FR5rfPMhDnQA/A450DPmjPvstoidU8pW3kflRoXTCtVLAjleErbSiUVeGx+bVs5+xQ+C3cCPkEzAa2AwQuxF3+m15bpuDbFzDGBnKq5CHoFBQLYUrxK+cjQ2XxpXP55XvPnhT95/mQ469/qvH0KitcIWLCzQVQBVOkQAigQqOpdAqXSifL3EehWhllwm4FrwXaAJ9VEih/H85ZSZIHCCYHOAPjclvN0XNpi/63f9a6C47733dU+F2icqR0Fdnnz5Cey1dNKAUqNUHoS2FN7l4KST09QrUpbee0UjAu4Be6nAXN+NQJw05ZzDV3TUupWDfUW3HovCNsAcINdgeCWaS+tKwNnkMe0+Xn6nADId9RBhlIAg3v6e542W7mu6xAk0OdL0Qq6pbJKMWLZAFwqONcxQ233VUqTUhM3FVOfKzCmbKJQAgKMDb47076u2u0KCpx9fZc51TyrsjKtL5XeF/DRL1KFGacuMt4BUPS5dME1yi6Fi5pnK3ABPiAPuCOVK8+eTJmlc+mTgZ7MhV2zKtNthbrS3VyTAHWePJuelTJxFYqlUtqe67eVuzKA7hm61blWHXP3zHKN9dXKs1d96gqGvOZn07XMVPlMqep+Or+/SxXr2Fe9cypxTsBz1ecCP1fKHves9w/vRlTT3i0/i8Dr2ecTuD994OkDf1h94Ac+yP/DaohnPz/4Nx2DvDxtwA8ePvxqKGeCPeCKNCTBdwbDKTQoUQTWAnWBOPhjGfPySRFwp+bJkDcVBPAA8jC0leLiRUmFCy/0+TmYZxnBPfCU2ghEAWPAmgBOwKc0LvOla6Xs8SISEAK3pK4xeg7a5MezJdbtI3PmU+UT5Fm1D8iT4sc0jyEqnTN9SxvmVRMQq2KZz9bhiUTdE0hbmLEl600HKYISlToHdNagecupgw3BjCu40zYW6qzKJT+eVcd0rZ1baU35C1XdaWFMCh3j1EzgYaDLdfddQDHfHm2Soqd2a7zG19v3arMUO1uGvXm1Yyof5+64g175EZW+pg313wJNAYSAQdAJ/FAk+J5qyrYDUwuobB+Acw/o+wKfBRQFHqmA+q7gEvzZQLPUL8exVWyq5nUGUgW2At6AT14lgmLzqmhTioQgivqnf84zdgZ8DKWeBCr6LNAqPeItRclr6RMFLDtuee3jePzDv34qd0HxKnTa3h34uINOnZNgVPtmqF1br8/I6cujbRsykXX82hawyruF2kQwXlrNBt2C7dKSpNMIukEeygrBN9hj24Lkyr1v23X8dzBrr9VbypLXIIZ1U/mAHqV3pdxZb5/SvYJBGTv7bWheXj/gT8bfoEpgaWHHqcDa/tI9VTC7fc+07dmuoWMt3cy+m9cyzgsAsN5WQ7rqV3eqjDPofk0xcvbtE5Q6P/0GoDlT/PqsP/V9IKjPQaBStvKB8v36I1GQ6XNV4Cp1K9DTGOwBgFL0ZFhfCXXPiSDppmx5HqXiCUSDPAGfVFc9j8xfv6zMtlNENg7ebWn2s4JZfeO8R2pr/U/fBPqBn4CP/nMFSe6gyhVYsc+2F8DZ8apz9hm26pxzfobOdylhWy59IZO+7Y8572DerRT8eN73f/Df959r9Fyjpw98f/rAA3oeRc/nqg984xvf+OhXfuVXXoAIQAKAMD5m0gzyVI0LZMmHpwpHlbOuZLVANgVH3ieWKVAWzFJFUDsYpGoxdvViBPDIe68kb//wern3Qg34WF6gL63JcYFRVcSSjlUaF3gV0KkSFwUTg2bpW+ZZlrnzP/tn/+wlda0UrYU9AE4Qp3EQJ/XPadJc6lepXI7PcQIXwETlxvOy2ZLWAZAgSYqWFC9rWBxIa5upelLZlGq041LlMnBO1RN4WwXPTq/nTqbKxqvUCpBUZSsFU6Av2FOfSaED2IA4+pZxKYGn51NpgY3XyBkIanulGAbP7F//BHUCU5Vfr3rWVtfa81uPnqBXbah98j/y"
                       +
                      "gp9PThW0Cljy1RH4C2b04//tf/vfXu6JQGkAT1vkZQSCUrhtlapetjdgTQVU2leqn9JAgkOZnObxk78PABGEWMVPap8Mnvs33ViwBfIYBFmASp4YCyjyUSn9KIPnu3/Gv5v5Vylf2sD5URJVSv7Kh+Pc33vSx66WKZjynTapshr4VhW1AkltkBnvloUuZU6gulW3QDOAJ1AmzchQylaKnhQWAR+Qp3QaoMf8fJJAPAHva6DnSh1yKhS2H64a6lz3Tq1yBr8LgFLBrM+P34HSvvwuBH62tPsaQDe/ea2fMmjHAZwUQwt1bKf5xn23UMfxAjtVmNs+cdVuZ9C98OAKgO72XmvfXTfAYHnPI/2h/gHIpMSp7+TrVJ9K6ZP3keUCPy1jHaDHtlPzGAM9KXqoekrfOitx6ZOrZFwIHXhOwZMSrjS4TdXKfypfpJ5Hq+TxTNgKh0Eez2bPPvembYLTnh0UTLZjvbN/L0C5AnL6jHca4CfPqV3nTM1auPMW+NuKWwtdT7VQ310tv6qgXe5KcaT/OAcm1N7PjH/xF3/xgTtPrPO5inUeyPH9gRxPO370R56O/zz8Ppd94Fd/9Vdf0qAAEIbFKlOBFv614ZHDL8dQAF5FoyDOmv6W1lKJ7rxhgjuAjbQVg2DWy0NjgTDg4yUJ7Klqi39MDV6gBMqgSGXZqWaAFb47IA6Ys9W4pHOBPP/5P//nF4NmKV1VH6Niogqq5HpwB/gJ1miH9eophat0rauKXC3vO8uBPSBGSo5gQ8Amn578ZvoMYlD2UDJthTPzQQ8QaK9FoKd0K8qTIEUQY0uib3pX16vKU5knl27Wfk6z5YUogE6KrvXFKaUr3x7Hnxosc++Mvo2dm/ZadY/PefNkWr0VuTIBX+8j7bil1UGd0sxK0QoAbTrcVuNK1aM9KlOfJ5K+vD45W2Gn6jEpfBYCgQGCQv2e2scx5WkVAKod7ct+3BdeuPclPfCQBwOgIXBqnKIlo2fKI8MCn/7lroyxoCfVR/+sb9CVeXBpXoKjhT6lH+WbIvgyr4DuVNBcAZ47Rc25rOUWvhSQOf/MorV/bZJa6i2o9B7oc27DfkAU10J7u8ZgTyWjV9UD9qRM0H55JJUql0fMqqMyxZW2VbpWwbdxwXuBd7DHZwG5feQV5Ji2jU8Ysef2nra4A2BXkOeEHF3DM8BNDXOnAAq+LMA5FUEn3LHOAp5+VwI4qXMqqb0Knoyigzqphlax8xbAWQ+jU4Vzdx9sG76lcisNKrVH6+prVF71jVL7UuOsImzTstbUeyFRBsxbeauqZ5u+Rd0D8lD2nKoeqVueJcFo90y+YhnKB5ZB0YDP+llVNTBlYaAnJY/7sZS7TdfK4N48ENZy1qmEfao4x1/VOt87ntK/1ttnAdtCHH3Fu4x3HP3uLs3qk4Celt2+1vVeUHPu6zVF2Ame6tv+cPDu4t3wq1/96os3orT3R8XzBM1PwP/0gS9qH/hcBvlf1Iv1nPd/+6D6+te//qLo8W8NOAKCABZACtAghavS6gJsSoTAQpBgy31X0UnqlRcG1RjAHqDmb/7Nv/mS0gL2UPUIeI1T9XgxSs3Tv7cgzxp6Wh9AAEAofKSc8dwBqih68usBdaRtAT2AD7mx78z34sLrZ1O4UuuUmrUGzVuNK+ATCGq5YFHVuRo7RgAjvxaAJKAT8KnaVrDCZwBjS9wH21KybMpSiiFj12ZTszbdyPUKABmXkrQpYEGRwEiAJ2iTF1PQKhXPpu1V2jxVTeqVlDl5PYE4ZxW3IE9Qq9TAIM/CnlIGt+x6KVyZWJeOtT5HpXNZptTCqm8Fe7Yal3ZbA2aBoaBZwCB4ENgDOmcg0TIBllJ7Kp0uyNG33QeUb9qt9q2al+vseIEf9xAoml9Jvh/GG3hu4Jfqp8pfwYj9Z7vS7WeaV5AipU/AABAS/GTsXEAmsAQwgj6bBvEWZDlTIz4JaNhlXRO+QAI014X30anssa/3bP89x5wiqja3P/2ga59nUqWi84HRTrVX6VpV25K25RyoeLa8+qbSUFdsEL6Ah7LCZ8G7a+U6Oo6ux9nWq/K5g22119X3V225yp/3KFeuQFCBdIFsECgPnJQ/wIzpPgdnmpdPTmlj+71tNQSXjE/l0ZnqcnVOJ8S5a8tTvfMW4HwLDtX3zu3qR4DFgh39ospkxvt9n+tXrRf4Ma6iW+vV74Ce0reMDadfT+bM7oF8x4CT7o0qBt5V10pReJrGV07d/VR1rZ61AflTyeOZBRi559xjzm0VSu4hsMp5GTsX0IzSqUppjsN23F+eOwH2AIx+5D0m4LMqm+3bJ7DZz6dy6C04dPbLTdXaPr1Ko/588HvqvehrX/vao9x5/rx+4tqnDzx9YPrA0xjPDfG57gPM9P7Tf/pPH33lK195+RdHepNULrCHsueEPYLRSqdvAMwLJiVPoMc42JOqhww4dQ/IYxDAGrwYpeJpun9kK8XrM+AjMKbwcZzAin+dwJ4txV76VrAnI2fnuilcC2oW7KwXz0KdLbt+KoJ2W0CUFLitEhXoSenSd6k7zAdHeCSBbGAR0ONFLPPiTWcK9OTbc8KLUoMCQKl3qtBVmfRULKU32a5jXdVJyhPpUevJ0znt/NZPHRS0qWIbkEW5lBFzkCd/otK6AkPNz8tn/aFSwgRISjHLr2fBz/r2mF6Vz9l2PmdIDfiALYKGlBvrhxPsWQVNPjoBoZQ1wR8BgkAhs2Kyf/twbbRlMCsAlJm0Y6qil/vihD6C1w3OTa/qx/Sp+FlQlTIpxU/pXpkLr4ltHjD9+85Hw/prcPoWWHnr+ztF0LmefQrgKGAcq+sU7Pl+KFZO+CO4zAD6NNSuH1RlKdWU4DDQI3hNkVDlpoytpW8JQitxfaZsFZyuL09BtkAV6BE8u4aBnve28wkfTpXOlcrqVAsteHgNZmzQe7Xft7Yb6Ax2pky4AjYBpb1frlLQzmPaZTZIDhpega0ToL2nTc9zver3J9C56tf6/QkDU/akwqnfABipdQI4p2pn1T9naXWfzxSuoE+wJ98e/VJ/9Fws3VEfrTLWVgVMxVP1sxSEpTo2dr+XotizFOjpGbvg1ffdf4zjPSfAG+e9907HbeyYDcGs0iI3FU77SPuqgptj8hy0L8eif+iPqcVSlYGOKb4WxJzAZkHjVarVVarW9tNT9eNYvG/5PaFu/vVf//XHVPmJYz7XcczzJ/6jNvo0+8BzczwPyA+iD/z2b//2S+nxn/3Zn31RvUjlkoZExgtWZBRcRa5SZKgfSmvZ0t3AT2XUBa+UPYJTQ+qe/HoW+PgHjEltnj2ZcCatT+Hje8BHsE59xAjZMf+bf/NvXtQ7Bj5Ev/Zrv/ai6pHCReVTOfb8ekAthtQZNBv3uUpc+/2qekr1Cvysn09l16XCaT/wJn+ezK2DPaU8ZTbsnAAWEES7A1q2A44AHQCAcZDHtpt2XVwT+8jPZ1OZ8qHJc8a1Aw5AjROMBFC2ktRZWS2VUp45eeQARpU8t45+E7yp0pZzM6xXTxDLOZa61XTnXpl28zv3bbvasz6aJ0/eUlXm6nMmzX1urF22vahvgjUF8saBH+P99zjQU2BTcNO6IMGqPqo4A5R4Oc/fx/F3nvWhysoH8txX7ieAtACilBMv/VUtOhUCKQIyeO5c8vhJ6ZPpdNWHwJ7SLaroVZpDkOe7UepcKU7utnMFELRt/jaO/Q72nAHyCUHeA0UEc7VnoMfY9d5+UBU017qKW4LTqpoZV4o+0JOiZ8uoZ6K7iooC9RQJglJBq0DU9ek6apeFD2cwuVDhNShx1eZvqVTuAMap5NlrsoFq2w+orE/JFVC5UkKYd17T3U7HWOC9oPQKdO227uDLrndu47wPg0bn/BMsnZCt+3eVfK55qVoLdpo+563P0xotZ/Cd99N+bp5t7fwFIxk0M2E26MuOzf2Rmb0UqqqhuZ+qruX+2JTQVfTkx2MewGz90lEzpK9CYTA+yGMdkIdCLmNp55LHUGqkIE8QK8XTKqKCXpvWpi2rfJeCqs9gkPuah5nz9lzwXK4YhWd3ZuNg/QLHU2V29531PP9TR9u23y3vWN67/PHmPc/70Le+9a1HvfPELx9E/PJpBvnPth+I9Nwkz4Pyg+kD3/nOd15eACheVKj65//8n79AjypfAQ8GAXhBtiBU+lbqnkp7+5zCRxCaIXOgh6oH0FnPntK5SuOS675pXJlkgj3UD/4h8yJjmwJh6iMvMYyaS+OiVmI+bQz4VG69FC5gC+wJ0oA2trEKnqYDOlef8+ah4snguVQwEArsKT2r1CdgJfNi47NMfVAF4HANqHsyaJb2ZL6Av2FNswM3W3Eq5U3KkFW0bInxPGyCR5VHzy+n8u8d86qSAhLBpb5bZU5mzCCP86hPrT+P/pVqpwpveRStsfOmvNl35s9bYetMSasCWm1TO1guk+tNbwPFDPpsHiwLeBb+FMQEdQQcQQDzUv6sqgdEWbCSx0R+OQCBF3t9Hjx1nKV6leqXsbdr7HtqOuo5QLSX/9JXSoMJAK0yIUgTIAlWOb5gUIAqv4v12aAWeg3WnIHq3ef1NrkKbjvmE9g4J/+k87fxz7prU6rIe2HOgokzbanP2kXQeIK+IM+qt7RTbeWaVuFMMJvXSN48AkHHTs0jGC0gpTzIS0UwXnBtWjBa4F2ASgm0ygbX8wounEBl4cvVtTmvy7bV6QlSWxWknvBkg9UTPN3BGsstjLlazjLa330EAhhrizxW7kDWVT9rX1frnCDnLcB09/1u50zx6Xpou9OD5Q76OPcUJ5tytSqUhYVXKV5r7l1fq59tOthWe9ty6ylk8usxBjh6Pnqe5JVTutZ68oA8VdeigDvLqrv3UvIAmqXEBna6/1x31z/jZfeZeypFXMccoFo1UtXr8jrqvN2Hq3oyDcI2//RB2pS3gJFtSq9LzeT4/U5UiKI/vLwDpXbOoyqIk69hPofmp4BOEV1q4yre+Bo+wesTvD594OkDTx94Xx/4YIL854K/74J/Edrp937v9178bShkQBDgI4PmlD2C8zxjBMpSf/LrMa7Et8CUoqcBlKHEoT4w+Jcprx7gp4pcGRrm0+MFRtBqWE+GKqH4XmAr0KV+IUkGc6Rz8eZJ1QNkVaUL0GLoXBWuvHeoca5Az2nSvFW6AkWNQZ4tve6YpGKVCrUqkrxlSpXaClKmS1uq1Lh2D7aljkkVY34Vv/L/CSyl/ih9az1sVs1TClbKmNLJHPsChkCP46sqVuAq1cxCmY6bMil/HtNS06q+5TzWxydfns492LPQaUvZl7bVsZ/gZyvHLeABR0rrWi+jUt6MpR+uameVPIGdql+l4sm7YVN78soxL+WHACXz0DxeUoKUOmVMPWMs8HPfAKhUR8E417xr0fVyPlX1qiz1Vg2qepBA0vxSWwSglUHuvEtD27LyVRxzzid4WY+c15Qdr6k7TqXHFYDYbWtf1cCoY84UrivYc6XYeA1IWV5waR+uVfAvE+i9lrVTyq2twEW9cBpZUyNtpa1StoCe0nEKwtcjZQ1xwR4BbaDHNdPXXoM4V6qUE25cXaOrZa5A33u2Fcy4AhpXkGohiPal9ADIBNqMgL/0pS999Bf+wl/46Cd/8idfvFYE3NJ1tA3Ypm+e8KVtvmVse7bla337qm1XiXS1rU+yzrms/pfyZKuzgRv1oTVdNh2AWACSEkXfOtU8C4pOM+Ygz6ZDmQZy1s/MvZn58qnkAXYagqGla5lv+Z6FQZ6zhLp7r+pa1uHJQ1WT6qbj3vLwpvdca5tgTe25Kh7L7HIBtfXRWvhj2n2uPapu6Djdo1dpVt53zopyeU+tP9vpJRXEPdVAFMJfhPfY5xyfmObpA08f+H70gQf0PIqeD7YP/MZv/MaL980//af/9KVKFYhBWeJFQXAuWBegC8IFmpQgvEykbZXOVQoXoCNQBnlMgzpbiatSnlQLYI7v/VNl2rgXnVQ9Xn4yPDQvk01qn0ybHS91D+Dzy7/8yy/KHqDnP/7H//hSrQsEksLl/ACtq1Lr5lE1XUGgXX5BT94+pXb5rrLr2g6kyMi48uSlQKXqKRWpNKUqVuVRAxqVDlX6U6lN4Ij1U96UwpUpdOqPYFOQJxPmlC4pgAJPe2zBnZ23iqRMmVOcBGqCPKl5MvveSlxBoDVlrox6sOg81+CUY3D8jj2/oVRGGUQHdBrrt1udq+pjqdX0ZaAHtKSUIYPX39bk+PRooWwBADJEzifHcjsAKEGi/o2uWlcl3FcRAvKUMpVnjoDeC797hiG6ts+ketVWpp2Te5SE3/KBVMA0Y9pN+RIsBEc6h84p/4uOdxUbpZKc698F/CdEOJc7lTUniDkDbW2TcWq+IF2v9yp7XoM9roF/5LsGmR6XOrL+Ta5joMexZDybjwd1AkhB8SCtBKACJCp3bSxAB3vOSkibsrVlZOEVCQAA5MdJREFUrqkdHEvKhtc8kxYUnClJbwGNK0h2Qpk7GHQFM65UP+cxFNA6J21LAfXn//yf/+hHf/RHX8bAjkG60Je//OWXMTNgXjHGoI9gXv8QaJ8g8TWotOeyQfnVNt4LKNvfqqWat/fR2Y77ubQ28/RFMIGqKyWYfrNAYkusVzJ9/WdWNVYfO1MGA0DG4CJIsn492rgqXPqvvp9Rsmea9M+trpV3VZW13BdVpQvyXKVrnSoewGchj+25p6SOaYdTeVSKWf1iQU9AJ2XUtmP34sK0lHWBn1Q+qwDSXwM8pcAGYk/QE6zpWl/59SyUbHqNmFPBtW3vX//1v/7XB/Y8scsHG7t8P4L7ZxsPJKoPPDfK87D84PsA/x5+N9KcwA2wR4BO1SMoBxwyjgUPBMUCTgN1D9UBRYEg2fTf+lt/62VYrx7qBLDHGNipBHuy5aBPhoblsgu4yZ1T+ZguYBXICnipe0AdoAfkUYVLKpd5PH2qwkW5BM5UhWtLrOfds2qfBT1BHUBnAY9p88AeCh/m0VLMBN0pZYIimQbnibPBeuqc0rSCOPn1lFYHJKWOMQZGXKMUMMagiIA/8+KzelZgp/n2lalyapHKxpdelbprU4jsJ+AEzIA5Aar8h+pHfWd+59TxB4kqv94xND8YtobW9l2KVmlkjUtdq/LWKpsqSZ8Rc2XrS98yTgmkT4OKZPJepksREoAGFSolbF7GwE1vVayAz6Z+lc5VILMVskz7F1igW/WnvHJsK9NyKZT5JQXi6kMZqwNbIJZ7L2jqfkrpY+y+A1ZL+yqIFWAWpLylgjnVPq9BnwUO3w2Y0cZV1RHoacPUVutnsqqQ147/XA6koQwRqArWAJ+8Qkq9q3LZmlpvFbNVMzjGlAuAD4iUT4+AXZCaR8+a5xZsC05LP/G9/rGKs1NBcgXK7gDHXuur7RSMnkqeKwhkmStot8ue3jkn/HFttSMA9lM/9VMv4EZADWpoJ/ODHFtdakt/Z7CbusK12zY5FT1XbXMHsO7a6G4bG8yf/kNXffIEPOd95VwAh9ojJU/pRdrKdCqT0/vprMylb60XVCDkLK++Cpn6IwBkAC43vSoTZvcPKLkePFXW6p4ohcty7hnXXv9eqLopk+Z7Jtq2ewo8peRx3h1X5sqlOgaqtoJdPkcnFFt4c1Yl2zStqt9tGp37mppsnxmen9sHtp+c0wt6rtQ8V+sGetqH57h3nieQfQLZpw88feDpA2/3gQ8+yH86wdud4IvSRt/4xjde0p4AH/CCZ0yBeilDBfxgDyUERQ/AUyUuoIeyB+iRxlW59apxldLlsyGDwtK2BLAZMwd9zKu8btOb3mU7PHJ+7ud+7sWcGehRkQu8AnuUmOdHpFT76b+TIXNQx+dN2Qr8tB6PHkDnH/yDf/ACfExvCpd28x34stW4SnUCX/Lu2dLr5udbc6pbqGRAj7NiVX4+wRUwpWUBGNfKevZzln5P/bPqEOu0jxRGttH8AEKgqLStUrHsv0pbjgOUyqPHZ0OpW6V0dYwBpdOgOUVZqrIA2lYCC6BVmQy8cV4pl1L+BHyCI5YDdkrf0p99XnPnSrdbVr+WckgRIxhdNc+api7wWaWP6VK+LHPCn1KkqoqV4mcrOwnyAj6BB5DDsbi3nJv+VYrX6Q3lu8q588za1En3nXMTKFTVKAh0wpgzQF1V0BlQvwVY3vv9GQADLSrhCDIFV+uXtAqX925/QYbAVPqFsfSrfEYEovYV0DFeEOfa+N4AFlnPNkxnysyYWXBq+x2/QLX0rfUISXmReqKgWj+qstqmbb2lhFqVzam4uVNVnUDn6vMdOAn8XKmANqjtuJ2X9Kyf+ImfeAEIIEXtZEy5kbcR2FOAX2WlAvxgRRBDUO5anJDmLnDe4PlKmXQHMa+WbVvv6Yd391Hr6tf6FqgFegUJgzspwwIUC3UyD17VygKeKnel3Cm1a1OhUrTUzqVCuUcC1capeczX990DefEs9Mx4GeQBbk7j5TNdKwDuPrQd9xFgmpKn+yQomnl5xx2oMc6s2bghaHbO2+9Nb+pc08DzPhucC8XdFeR5LXXwTMUK+LyWulW/axl/qHxR3luf83ximKcPPH3ge+kDD+h5FD1fqD6gHPtv/dZvvaQ+SXniPUOhUhBf+ez8QTJlzpC5ClxSR8Cf1D1gTN49xpk0Z0YopYvKZ3PVmw7uCDoFopViL4/dy42XIfuQhvXVr371Rdmzfj1SvPIkKvUqoLNpW1ffNS9D5jVhbt5691D1gGSgRylHpVHlpwNU+C5Ioj2rgpXPTN4+q5oBPoAdA5Di2oAma3gcKCo9bJU3m/YFnqSS2QpaHUsqoS19ngqp429f+oXj6NhSg3Vsjes/pXL5HLBK4bP7Td0DXGyVsHx78uqp3PsV3FnQA9iUypW6x7zKrFO/VLEMADK/5VMK+UzNpm8Dlale8qvJG0RwVhpXqRd9ThV05Ql0/nsd+Nn0IPNAhtK8BFaCDOoS+3DvuCdBnfVd2upw9U2qPMtSyLkPM/q0DWlsYC3wcyoLXgtcK4Pt3hWEnKqNO1BUIH4VSF9tQwBZCldVqO7Mmd8baNu3oBRAErwBMykSBKSG/HfAg/7BB3kaKiVdGWnKg0pI2yZoEbiQ6rGpXCkzBJ0F4pkyC6wFx/lAAXwLtbbd3lLw3AGMBTnndThB0cKxK9XOHUjZ4LdtUGo4d0G59qCOAMIaFoyl6smTpuA7SLE+MqtscV3uzvuEmXdqi7s2vlNqbJ8+2+8tNVv7WpAMcIJgQM8O9ZvSuRqn6CkVKchRulGAZ6HigpxUZbXpfnYcwByoUcU+92GQU//PpyolT/cBDyywxvdXSp48qII9nn9t2z2gXzh/1770s1XypDZaY/P11wmGLWD1fbAseLZ+R6uOKt3Lcp4RzsH9n8n+FeTpXcV1PY2597sT9lx97h46FXI+e57/7u/+7gN7nvjlCxW/fC/B/rPuFxcWPTfJ86D8QvYBwOdrX/vaR7/4i7/4ooahUgEVqqiUv0r+KAJKBs2C39Q9oE/qHmlcefcAOgZBJOBjqNJEyh7jqm4JOKVs+RzoAX0KJk33kiRQdcy/+qu/+qLsYdL87//9v38BV+TMjJlL4aLEqQrXqniuwM969KTuWchz+vVQ/mgzgCMVTxWTUqCAE+BFsAf08BlgCFwI0qtKBcz4PogS5FnDY1DGNUo9k9fOaXq8aVOle9m+Y9xUqfbdMQaPWs6y9YmFO46NyiqVke9M216qH59bt4pctYfjDeYElZoX8Cn1LGCRUXMl4FP4bGWyfHzAnIVC2rxS61WZswygo1/zvfF9ps55L+n/lvNire9V5jzDYwGaQNzn0r0yQN4UMNOgj8B9lT6AjoAhn5yFPQIKYKey7XnDpDYBfwSFtu3+coypnTZFr1TCoJl72X0MyII87lv345m6c35OybRApfv0DghcbfNOFXEFakCxDI4FW1RRqV205VtKpLvUGWlbgkiwQaqVoDT1gf2YNg/oKVAV3II+Ar7mZywLHKVksH6wx/arwiVgTtmTgmCDcIG2zxm75hv1GkS7gz13ap5tj12mfRRwruJlv7uCGgtG8qk59w8UCLi1ae2jjSh4tI8B3AGAtJHpE2ik1hDYC/J59kj7Kl1HEK9d3RcnzPI5QHt685xqifeAnrt7pfmB3zuwuXD0THP0PNAXnL+2yNC79Lb6UO1TapL+nGLFd0GPqk6dCp6tWLUqn1Mt414IOBvr+wFR/b4KW6VorUfPevJ4tmVu3vNuq9t51tm2e0q/CPKdnjyu+wml1r+oae2SIkzbaJNV9FRty7y+W2VPSh4Q132febQ28Aw6+83Zr1ap03dXVdl6t1nYs6D0ChB5T5K2/gSvX9zg9bn2z7V/+sD7+sAXMsh/Osf7OscXoZ2++c1vvihkvDRIffp7f+/v/TfpXKX2CBYFzgJioGcrcVH3lMaVb0+qnkCPQLJyosCOzwGe06i5MtIpfPIWaWzfKnGpLAb08OuRkvav//W/foFWYM9W3QryrMJnU7YCOuvfkzdPgOfKtyeDZiqXIEoGweubkypmYUxwqDSv4EvABcgBTPK+MV3FtFQ1lWgPqGTuXBpeapo8mHwunczxbrpYVcCu1DaOG8jJiBng4fO0FdwCT/bVshkvO75V9myZ9a0wpQ1qo6p/BSm00wK0TefKc6c0LP00Q2bgI5+eYA/QYaDm0Z8zHjdd5bmWbb/BqNQ+PKcoz/bf1v1XHoQAfgJBpYEJ3oM9GT6X7rXAJ9NTAVGKH0FSKp9N8TIvxQ/wY7/uL2mW2qFrXlsG0nwf7JEW5n7b1BfHDkrZr0BHACYQq7qYZQUuKU5K49lg92r6TK+5gzFtT1CZKgZs0SYLe67UQW+pe0AGgR7VgKASTDIPmJEuEuwJ/gheBbWleq2KoemUDNaxLQApmAFgdA759RRIpuwRiNv/ttmqx064sIBgActrCpPXVCknlGjZO5h2bqvjO2GPdnPO2kk/MtZGYJtB++dnpJ1W/VQQHuRZHxmQR3UuZs2pV1JpCMqDKVfnfKbWLJi56ztXUO2tvtczYbd5pfJpuSBxKpMUPasCWxhxpUYJkKzxdyluKWLOym9bYatlABUApLQrqVcgZyq2YE/9PtAD5gV4UsAEea4AT8812wNV3IsAjftjlUcLoBz/VtjKbyi4FfzK52ihWPNSC6WAWkBU+pt+6hzy5PGs9WzuXjkBzvarE9wsGLr7bgGrZ+vek207WOQ3+Ivwjvqc4xOvPH3g6QPfSx94QM+j6Hn6wP+/DyjJrrLVz//8z3/0T/7JP3lJ6QIUKp1dSpAAPPNXwAXgabgyac7Dh8KH6gDsqTKXYJSSR/pH3j1V5apyUN49Xm5W5SM4/3f/7t+9HDNljzSuqnAxb1aFa9Ot8uYJAK1p8yp3No2LImh9ehb6lN5F2aOtpFmBFimgMhJOGZPfzYKUzJxL3UrRk5dPqqpSnwI5pXWV2uWFzwDA+G5Ln+eB07ZSBIEtzSvdamFPaV+WqQ+k2mn/9tMA9GQibbnKxQeh8ujZcwvypEqq/YwDK6W3aU8AJ/+gPq9Rcx49gR5Qpnn59FDnBHmaBnioekCeTMj3sz5MuQYMdTwZIeeHo3/rqwW5G+CV8pWqwMv7lm3P3DnzXcDH96U0+Jy/TxW81jD4VP1UklhQbXnbd3z8tjLx1sbOJyUe4JOqB4ASzAjsAI/SkATlwIUxiJG3jf051tfgynejvGl7gkPHQOUBhNhfsKdUuffAowUoAjigINBjXOqQafsJ+jhf7QB0BX4EpCl4MmH2XdW3ghjGwFFePYCG8xDIbqBJySNArwLbGrWeCpPX2vlKyXKnsrlTVp3pR6cKaIHOub/zOgv49RkBsn4KUOZnlPKjKmULeHjTlGKTGqMUnoJ8qh7XEOgxnaJHwK693UN77ntvXp37a+18BXTutnG3nROI5gO2CsCmwYg8jIIOa8Z8esyc1dzO0uCrhlrIkzpqFTIBFZDFPeAabjpjwLPx3gelalWNaqvZeY7tkFm9vgEguXdS8uS5s6l6jkubLPxJpRTg0UYpoErZ2vS/vj89e0rTWtjjXFJTBnoc/8KYU3mzqp4FM2dq1q5ne9Jq803bbZyQcsGS36tvfetbD+x5Ypgnhnn6wNMHXukDT+M8N8jTB6YP/M7v/M6L0bH0KLAExMhwNy+X1BYC5fw/SuEyFjyCPjx1jL3EmKaCWIUP4EMVAQAZwB7gx5BpbNWDfK5iUNWEBN1BHsoe5sz/9t/+2xfT5mAPcLNmymcZ9TVpXm+e1D8LetpO86rERdkD+FQdK8UEyLD+Kal2Mj8GQQAQy1VRab1x1jAZRKkyF6BjkD7FL+jv//2//wJ6fE7tk9rGPgI/gZr8dAIyKXAAnzVgBnsyV64svHH94TRirqpW/jypewJAlVTPoLnz2zLyeQTlKbTVt7RloCX1Tt5IxsDOwh1KnkBPfj1V3wI5wJ8UPfpxKVxVm/OZWk3wGljQX/Vp23MMVS/TbuZRu+nXBeoLIJpXMLwqAnDFslvmPaXPQh/BkfkATv+SVxXKZ4GVoX+hS/fKZJg6yD4AV1XHQCyAx3k5HoF4QMM/84BOsELQJ2gHLgIZvgdB7POTgJ67wPlUPtRGoFOKGGAlVVGVuIJpd1AidVD7dZ5KeNvmQhjT5oE+ztc4sNV5O19t0+Bzg3mWt25tVMn1vGikcGWyuykntrFqxrPE8tm+KVbuUrtOEHH3+U6p8tY1CpxcQTbrZqjr3nG9ApLavkpN2ivAFgQToJe2lPophUaBfYBC4E/VY6h6l3WAtFK4HGfKqDsV0qmWuuvL9cdtm513Qp7d38LfU8Gzxu+O1T34F//iX3xJ5UtxcpYK992WDd/UrDyNzrLsAZ88b/K3AU+aVyUr7ahPBjXz4wnwrIINpAFGXFftDpBkMp+KJ3CdR1k+ZO5t/cD94brnJRTQqfx7qqQMmY0DWtqhlLbaq35U3wnylKalPVtm07gsp/0zxe956niv1GELbZq+gjWBn1NN5neIOtn7hd8OfW9TvK5SukAhv/3fy7/cz7qPSuLpA08f+CL0gSfIf0DP0wcu+oAKXf/hP/yHj37hF37hJQ0qvxhBfAoMQa5gV9CsvPNZej3YU9l14/x7jLcSl+mAT/DHmG9PACiVT6DHdwJ8gCe/HmlcUrjAHsqkVfCkyAFxUvSUrtV3C3MCP4GdE/AsGAJbQDFwI0VKaVylvYEUpcKtiieAlj9O8KCqXoGQUqcoeYAcY4DHvg3S7gwgkO9AH9OlgAEzVcrK56eUsNKr2lfV1zq2lDjBHN8HiFL8tM01jy6NrFLqefX4XDpXap/AT0BH2lTTKaQCO6VU1cb58QR7KFdMAzt583ihpkbzOVVPY3AH9CmdK0UP1RqY4J/cxk172QZKKGUcV9er+yIISqWWDN86G/BtsFzAaF5pU5nxgj0CpMq3C5rWzFQw5XNpXpUGz8+nVK+qRpWGISCj/BGgrbFw6hTjIEbAB9wBLwIfAr5A1VspKmd60GsB9S6rPQSYqXocK3jQtVj/oFWZ3G1fW/3Mz/zMC3BJUQI0BH2CMuYFe4I/zjuQo22CYcaGVUDZtsH2bItqpXScSogXbOpfKRo92+ozJ0i4Uu0EfV5TNn23oOcquD2B2nlMro2+o18a8p4y1hf1v6o11Z+CbAL29ekJVhSwZ1xdGhfA41oatC2QZrDdSl9fQatT6bT34lv9eGHtqpjeSsu6gj3mrdG7zyDZn/2zf/ajs6pURskBIIBjfZ5MB4Ayqa7K25oxn743q6ABemy3FMaFPZmWl64I7oA07k3HHOQB9YKxnlX1g9JTgzy2Ax4HeaoAtqlkgaetsJafVX3ihDn58wQK8y9asGNfpXQFzPQ7kEcfdS6OM1VSSp4T1NzBn6v5p7LH78yv//qvfwxsvMf4XfTOcy67n/1OSbn/IgRpzzk+MOLpA08f+F76wBPkP6Dn6QM3feDb3/72R1//+tdf/HD+xb/4Fy9wRLWpUohK56rSlJcPQS9Vj3Qu6SAGgIfKp5LrVeRK4eNfrPx7znQu6h5gp3Lr+YgIgswDf4AFKiTpW5Q9jhfsccx8h1TqcuxUN9Q3p39P0Oc0X940rrMiV7Bo59t+htaCfYAnw+BARcqdlCuVNPdyV9nsSmeXypSypvQocCblTmlUgI5rYwCcDM4VAHJMBtMLfiqRDv4E8FIdBXg6vgVTKYFSJKXgSXVUOldGzMEe20jVs+qefHmct2lAzLL6VeXDS4nLxFp7gjmbwgX25NdzpnGtTw/Ys6AH4EnZU5W55oGPpRusl06gpe+81OvH+r99OYfglmMGnKiDLKMPF5hvAFoAkeEzeCJQFfgFMtbMeT1+fA9eOEbjKtgAPU2n7hHA5OmT0qfSx0EfgVv/5AvuUvlkUpySx1hAd6U2+STpVHdAZuGEcxQUZt4LUgnEBJFV4npv2XXLlxpT+lbGyQGHUonykNkKUVUCcyy+FxQHeQCxKm4BDimRrGNIzdNYsOm8PPs8E/WRAr0FOHfKnbOdT6hxF4jewZoTxp2A6LXULd/pg/pL0NE4BZprJojWz/g9ZWKtX2n/oBugVwWk03PmTvHBU0bwnueSa2B/q9bpXLrXOtc+n1BtVXdnO5+AJ4hzzi8da79fuLPLd5/r01/+8pdfBrAnFQvAAWyVxpQKhzolsJNKJxiSEihQchqAN9/y7UufLXVR3wRzXNOuVxW2MiP3/Kgq1wIez0nPyFQ8PufJU2qoe8I1dpyrMNpzDnCZF7jKn+gcB28COYHVrb51VuJqGeenf3pu1lf1370nFrikvlm1zmuAZiGR9yDvLWcAo1CGNHS/G6UDr2rIH2j+3PpeAp9n3SdwfvrA0we+KH3gCfIf0PP0gTf6wHe+852PfuM3fuOlpPk/+2f/7AWUgAMC/gL2KiMJaAXLglrAh+Ihnx6GrwbAR0Uu08Zbgj1lD8Dj323/bAd6SmtI2VMZdsuRMTs+ih7/imXODPak7KHWAT+AHeewah/VufLxWeXOqoCsXypYoOdU+5RGBX5U7SrIk/Fy3jTBk6pNBS3Mzxsn1UtwJWNl2zeAPpkjgzz2rxqY8wS4nCPoY77jrzR8ap/WrXx7x5Zvj3HH6Rr7PlUPUOTYS80ydjybKhbsyRNoS6yXwrVQKUXRAp58ecCTKkeVqqVNU/NUNQsAMq9S65Q81D2NTQd69NXMmCvBTokD9JS2tUqawE4pQ8Gf0hIEaFXBonKrClYADYgyz3dSGvXhrSrXC/2mfhU4CAirNFWqR8cRFPLZMTjOAu1NowB9CsgqE1yKguAmpUWVpfoHv3EpGoEfQdGpYtig6EpJURrVHdy5A0T247yAFNCF0oByIGXTGjS/tu2+qzJRPkSlagV+UvikxBH8rmlw4CYAlHInMARWlBqWysS8Uovy6XE+4J7Az/OQ2tFzbwHLaylBd218p/y5AjdXap/zOp2QZNdZ/xsqj9QQ+lvgUX9r8H0l6vUtULHruj5GW3lqy4WnXNly2wEQ1yM4QTGS2uyEOwvATuh1+vlcAZ8T3LSNE/isiuf05bFOICj1XmP98c/8mT/zkpaWH5FzNORVs2XHzcvTJjCyfjx9l5rHd+BKgMd2radfrkk5gJmfEhDi3g/6gHWBEc8b1zr1Ts/EFD2+o44J8tlukMe13bLupoNZxmsifZZFr5JWXk6gUfdWPk+lSAZ4fA7upP7RVxbylGroepx+O2ff3750BXr23vE9mEt1/Fqg5Y827zF+q70rWQ8I9g7mneyLEqQ95/kAiacPPH3ge+kDT5D/gJ6nD7yzD1SSvVLmIEeVn0o7Snkh0JYOU3Uuyp5Krpv24uJzqp48fDJqLl1LwFP6lqDYfGAn2GM64ANwBHuoe7wkfeUrX3mpxPUP/+E//BjSZLK8VbZWobPVuTaVKxC0Js9tK4CkTYAVChrQA7hI2aNNUp1UAWlTmloWiABUUgUFe9b7BmSxD3BHulZqHtPaocGxgjs+50dEeRQUKu3LdUzVs9Wy1sy51CTABZxp+aBQ8CkvoTx6fJ8pc6BnK2+VsnWaMm9Z8Dx7MrAuravUrcBP5dFT9AR/tCklT+lbefZsupb+uhW49NP1yfHCn1FyCpJKpRuf/15bVxCnr2bmnEopk27Hb58Ub+6FvKkEButJtf/oFsAHfXzeILEUs/0XveCrKl55pqynT+kKGY8WiAvmAkCl2wj0zLPfVCcb0F6BlisgdKUEWnBxlQojAEsxAxBsRZ9gz5Vnzyo7TINWP/ETP/GyrdKv2m6AJmVDKp9SsIwFk1XTCgaVclRJ9fN7wSUlD/DTtPMFw1M8ei6WtnWlRrlS8Lyl2rn7/rX5u++FJK8pgfQhATN4WDnq0rYy6F1FmT4kbRBIANxS9VSKvoDd+DQULvgPCEjdAkUE84EIx3J6q6yqYgHOayBr1VQLdK6g5ZWyZ9usvnmqelLuBW2125e+9KUXL6lKyQd5Fvj4ThsEuqpGZbyeRgGdvrfOliovZau+nzLKfRLcSd2XEXvXuCqBgZ5UPJVPz6ep6n0UcKm2glWZbK+yqHmBveBUKWtVZdtUreBg1bW2PP2Cn8yt3Y9BHs/DKhtq/4U8p5LH5y2hfsKc06dn13e//+Zv/ua7YY0/2rxb+OPKe9j3EvQ86z5B89MHnj7wReoDT5D/ziD/i9QpnnN9+yH4W7/1Wy8pUtQyGRGn0FjYU2Ujxq959vjXmprBP9ir8AF5BLtV5vLZkG8FyBP4WVWP+VQRtkuZ8//8P//Pi6qHxxAJ9C/90i999E//6T/9uBIXOBOgCX6UprUKnsyWt7T6Gjvn0VP6lnYwgCoACpgCyOS5k/oElEgBpa0qdQ7umG8AKsCzTZPKE8f49N2pAhfQ0zGsAskxgl2Gzss5A1SA0VZX2xLpKXqCMB1r8KlKYT7nzXNVdn1Lvm/Fr7abaqi2qh0yX669fF6F1FlaHehJ0ZNPT1AH5Em1o19uJa5Kq4Mu5lP1gDNSKYIHwZ1KpBunqAkALQgqYMtXx3cCA/3e/kCfAKnz0xfat76s31N65EklkPB5K9AJIDcIP9NA1l8otY9grCpeBeEZOqfuMV9ALhAXnAngU/mAPeBPFWhOtcMnVeosUAhe3al6CqwFYyloHEueIJlVu1YpOa4UL47Z+fFBERBWZauqYql08ttJzdPY92CEYNUA6AR+Uv0EK3wf3KniVj40AktBH9BXmqvn2VUbnrBl4d+qqO4g21veIm9dtytFzIIO/QF4Wz8o0wHE1BKlDW6aoEDbuvkc1c4F5mvGXCltQCD/FpAjGCL4tz19V98Aes6UrLt0tCvwuP3zCmaeULF7cMetl6Ln/JxCr3HV5PSbH//xH3/xH3J+mU777NzN67yNU/qsumerlK3nzyp5TGvrgKX+bNr9sGlagJz737UrLbT0yQXd68Wjj/f8sD7IY/uBmDyXtvJXMArMy3NoK41lrBzE2YpkmTJbPpVP3jxbics62lcfCVilOHPM6+90B21WNXcqeU44H7xvOYUjnnfNt981nzZ62ujpA08f+F76wAN6HtDz9IHvsg+QD/+X//JfPvr3//7fv8iJKVlKWRLAC9pXWSG4ZdgsoBHcgD3+vTb2WQBcGleBrmDXwCslJU+l2EvvAoMAIMoe2/nZn/3Zj82ZKXzAHsoesOcf/+N//LGyB5ABPc6S61uZKyiycGgVPQGiFD2Ws938gKhpgJl8d/5/7b3Zz3X3edb/YzhAYk4pnRjELMYiQSlQ2kLVAqVQKGUoUo9pzxAqFBAtJ5wAEsM/UCEhECltaUuSZnCoE8dJ7DhO4jh1BifOYCdxZiexM4eNPku/j7ly57v23q/9Pq+f53mvg6U17LXX8F333s++P891X7ewxzIuVTvM9aoBZrA/4EQljOVQqmMstRLKIO9W3YNBM9fAvepPxHUCeSznEnCxH8dWxcOcSZNmlTcaJnNdeu1Ytue6oIc515PKHlvEcxzLzzR8tlxMo2rOoZeRqh7mwh4ASZZwTa8efZEy9gAogh1gD+oe3seyBszEp125AD2UbpGYAQ2YSPiEN4IEoY8JnOupsEn1j2VgJEUke8Q1ADQ7eOnfBNDimunkxWeEuAdwpim5SQMwSAVQtua2NIS596G6R/NmfTNsd2ypV/53W1NnEiKADyAok+JMpKfiYyppjil/VlBmblNBRDIPEKDkh0TSMi5L1wBbCY6EEl4rzwyViKoezaU1W16VcpGg2jVLgMOcpFh4o7qAdZNJgZCgh4QTdQSgG8hj10K77iTAE0qkqiShzR6g2StNWu0/912BkNyW12RCizJHJQ0wANBipya9oISEJNcsO1kapM8REI9na5t14I2AB3CR5TyaMgs+WNcc2ATemJv3uVLqJGRcKcpWyrRjKp1V+3S/L4hPPpesC3eyHJPP4Nd+7dcenve8522QB5ij8bSqnvTsUfEjAHJMmFv+ZQmX76eUi7gUXhLLKtl4nsQpqh7mCUUsDU2jZRU8ephx/YA94gCfH83I+Vyk15J+PD5L4ZQKnmwxz+eKuBDoCHPSi8fPonNfEwgJtaYnD99zQh7jYAIcP5tZzpXfuXtQyPd5XP5GPpvkpe9t8tsYaAw0Bk7HQJP8Z5jkN7hOB9ftMkZIiT/5yU9uBoG0Ncf3BXgg7CFhBV6YWGNYC/DRsJmSBf0pBD0AIJJg1zUpFfpgUmjZFsBHpQ/LHPfee+992pwZ2IP6iJbxAKks4wLQTLDjuuVcQBEVQKp7VnM9gFT2cGxACgBGAJZlXJYhCTPsbKXKhTkAQGWP7dNR7+itowkzcAc1j+VcrHN+Jq4LpdPLX/7yp1U9KLHYxv5CI8ANy2n0bEmXrddnJ7DsxmX7duaCKaCP5t2CIcu39ONxro+N8Evgo19PqnwsgQLm2IlLsEOcUbKl2kcjZku3VPiwXbCT6h59puiIApQkDrNcI42RczmTtkzkLNFIaJQJEYkdxxf6cC2aYCf8476AUYAB4pzkAoWP8Ee1j9sFP7mdRFcYpcInO3mRoGVbZJI5OyUBUoQ/e+3MhTAT7uT4HVOOrBQVmVjn8UmQTR7tlMP16RXCvUzYIzQS9qBMIIkmkbSrVrZVZ5vgJztnqdoR3CTsyfbgJKQ5mXACNHjeAB4n4HaaAu8Bs1TvJARLdUHCir3t8/gT7qzAzl55k95Jtt52njDHzm4AA7s2CYZUjTjWlg8xzoxZ+vPoMSO8UL3iOiCE4xG3Kr0yHlfjkfeaifoKSmY8av6dyqZU6yRcdF/Bj2DH7xBBrHMVg8ARlGeUcQl5hD7OVTSxrvpHhc/09/F15sCWNBZ3meegGTtjyfPiswI401w7lTzZQl3FIJ9FAB+xgDJIPx7NoLN9umoey81U8qjm0WMn/a1SpZMd7Oy0la8LXd0GrLWUUDWj3x18HwovpwouY2PlxTMh0DGVDz5tn/3sZwt7moM0D20MNAYuMAY6uBc4uLcL6Oh9/j/oxQ+Xt771rVu3K4AEKg3hgCoMElaSWRJpoA8+PqgaVPgAd0iC7EKjn4+ePiREKnzsxsW+duFiDkhCwZNt14E9KHuAPVwfACe9dbL7Vqp22Ad4M7tyTbUPQMWyKd/DXANkYI+qlCw50n+GOVBHc2LhittS4cOxWBf06NPDubguroPrUa3ENtQ8KnruuOOODUABZAAxwBfOK0Dy2AAjFT/AB6CM3da4Xsv17LhlSZcGzXYKszQs1UB5r5aAAQQtY7KUDfUTMeRrjqE+PaqkNGXOki22pTcP6h0AT7ZcJxZZV91juaGGzRwP/x7Nk2f5BT/m9dcwsbNsyKSQpE1FkP+xT6VPJkoACuAMnwPimPPnmDAujAWfHz47QFLLvPT40T8CpY9dvvI1rzmv1xK19Paxi5eGuiTPbDsFcmYyneBhBX0Y04Qwx1QqCTq4Fn11AAi2d+Y6HVPHWbiTiTrLJIYk0SR/Qh5LuWyPbjcokm6SSo2YeU/685hQZkmJiadlSEAengWAm+89wDTwzue0GtvV2BwDMzl+GguvnskEICvlS75vVY7CMQA6gAHNelGA5DqwgHX9XnhWdnAC1lmyBRDgeWare8Y4OykJeizvSeDDMrCD46g44fNEfE1vnlVMrsrjciwT/DAW2VFLkOM+qsmm2XKqd6YyMMtBeY345j5QM1HChbrnG7/xG7eJe02ok5CH7Sp29C5SDcR+KKKIR+IcRRxzDZgt10pYl58ryj7TdFloLeABnLA/MYFSi+fJM0Tplh2/pnrHUjK2pxdPtk5X4aVSx1IsVT12shOoCoYEQdwz92m5p921mAOxVG6uFDoT4iQMWgEhP5/p45PHANbTPKK/H/tP08ZAY6AxcHExUNBT0NMYuIAYAPgAVlCRAHxI5E1QScwBHUy2ulblY4cuFDwkr8z17bEFe65r3gz44YdTTvgCveENb9iUPUwoezRoVtkj7EF5o/+OZU168MwuXFPhw+sqgwQsqmlcT2UP4wD0Sj8ZxoJtU+UiWAF0AEtQ26DCAci4DIzRXFnQRBkdy6k8AvJoNM29qhCyxIpyLbyFeK/qIM6hT4/lZWkUDfTRjFlFj6bMwig7bzH3fgRElobp/aN6R7Pi9OixpI19EvIwbqh6bLmepVuaX6Pi0ZCZmJugJ02Yba2ubw8ASJUQ52AdwELM8SPehC89YYQJJACWcamCyf/o+x4TPCFL+voAhlCsAQW4bsEpz0H1F9cFjAIYAH4oY+TaLPMCHLGN4wh89P5JFYlJaqp+7DRm+/ZVgpzKkhWkWZW7nKPsmWqe1XlIPAExJKuUC5Fk8t95S7m4/iyHSbjB8UlIf/Nv/s1b0kxCqrJHiDO7a6UHT5ZxWVKSPiAkmnqLsJ1zMf7Aa9RiTIAefXlW8GbCmD1gs1L3HBvjPTXQSsmz98yJHcYWI2U7s9mRDbDDBMgh4XcdqMP+TCwDFvRGsqV3tlk3iTfhB/QAKvSb0VRY5QpAg/cLI3z2qbrJe8/yrQRqKyWZ6rxVPPvZ8TXnCXos/XTO5yyVPH4PcM3Z7Y9Y5v4xZv66r/u6p5U9CXFU9wCBJtwB+giFUMcwPjyPLFdkmWfFdp4lCiwUOQAQlVG2Theieo2ONVCKMkrez/PlPEAWrt0OYGkK7XNU3WOrd8CWbdNRcwlOsxRrpeiZZVxT3cPnVc8xvyMoVeW6eQ5+F06j5T1lj4od1ZO53zFfH1/jt0QTvItL8Dq2HdvGQGOgSf4FJPn9YPWDZQwAfDAdpFzKci7bZJugm0Sr8iGJJgEC6KDeAeag5lHRo9LH15nzGiCIhMmOXSh7SH4p2RL2UF4GgLr//vu3MjNAlKbEll6lCkZDY9U7Ah33zXWBj3Mhj/uitgGuoHaZPjOCL8u5gBl25FLhAxyxbMuuWxxP0KOaR2gFsLFTGJBHRRIQx/bqgB3ugX0FW7Zn5zXgT7Y/Z9nnx31wHbaCt7W64Cg7bWkqzVwlj349Qp4sU9KUOeeUcjluzLmOBD4s26Le9urCNCBPLluqNdU+qnhQ9dhmHeDDdiaOk+fk/cQrMQpMyWRyKggyETShzNIPSzn8T352z/K/5iRWtuLGQ4jzC8f09gEA6YcF9NHDyhIvVXAq4NgOAOK4XnOWmVhakmVQK0gwk99VMr1S8+ypg6aSYgUtPAfJKACG5NKWz7OMa68jF0k3CSRqCWCBfiXZVl1jZRQ9GtVakiXg0TdEuJMGsSxzXSSEADcgtq3UWU6QovJoNcYrbx7BzDHQs1eulOdNNUsqd1JBtToXZT0odZgDB+yiBdwBHPDaVO0AdoA8KqcskVNBxRjra2TnLWGB3i769GQnKr1peAZ6NfHZUVE3IV/G4x68WZkt52d5LqdfF6+lwXKq+FTzpO+XXf6ya5WffWAL8ENFTpopC3G+4Ru+4WnIw35AH8YHgEIMMr48CyY+K8Adng/PQ8CDkgcgCeRJw+XsqCX81XQZAAQw4T2APlRClmrpr6SCJxVZabqcLeGFOwl4BKjEhZ219MnK11T1aPYsEOKavCfLUPmOIE5UfCXo2Su7WpVszfelimfCH/85QOzxt6+/l/t7uTHQGGgMXFwMFPQU9DQGbkEMfOYzn9k8fO66665NjUJSyiQ0UJFBIk0STlKNIofyBiAOCaugB6Djsp25WGdZXx/WSaBQ+HBsysmAPUilNWhG7YNxM7AHyAGYEZakbw/gRwiS7dbTA0fVj6bNmjGnb48tz1HfoG5R4SScsJxLo2Zhj542ghEACmMInOF6VeAwV8nj+bkPvHjy+oRDgByuT5NqxoKSNtvOA4S4Tj2ELN2yUxjXZemXnjyqelhnsqQrW69r+KwBtLGg6kvY5bqAhzljJWgR+rgtQQ9xxHjq3wMQUdWjZ49lXJoz22rdjlxAQiFPQh+WhT7Er2ostlFqlUofE+P8767y/b3//KsayO5edv9S6WPSRYJCnKMK4b64X5+X5XBAL+5DeMpnAhgK6EHVA+jR6NkuX+nv4z0IIDI5nmU9ezBmlg+dUprsKYQmsMjkHJCCtwtJLLABZQGJnO3X9ezR/DbfS6IKQEAxQWKcHbTsACV8ACKYYKpWSA+RLDNiO/uS/JIUc/2qq4gTxn6OxQr0rFQ9jsUK/iSc2QM189lNULRan2ofxhJIw3in+bL+LpZr8UxU7ZBwAxg0XLbDmV3UbE2vWirLbtKrBzBga3U7T+lhw3uEEQkohTJZKrjym5rwhjFMw+XV635uZ6lWGrQLc1PRw/Ux+RnPluQTqBDTxJf3bvt0YhcQZgt61olhxhaYpoKK58D48yyEb5bTAXjsVmZJk58dvm/4/NjVzuvS0wvIw+ePYxEPxDzXAtSxq5ZzlT285vXnNt7HvVjqqA9WqnU0YvZzmN49WdZlqRdjoNKP7wQm1UlZ1reCOELPY4CHfY4ZMs9j+Dnie/vJJ58s7LkFv0GbSF9cIt2x7dhe5hhokt8v2MbALYyBz3/+81unLiALgAUAQPmOHiSa6DJHgaFfCuoFylIS9qRxM5AHGCQQ8jX9foAUgKYs46Jb2H333bcpe4AhettoYKwaRiXMbFc+264Lg9KfR+Di3NeAPUARrkuPGduCAw4sWbI8J71vhCe2VOdYAB79hjSR5p6yuxavA3dQALGd8rV77rlnUze99rWv3SaUVyqagEmobOx4pUEwcyGNLd+5FhQ9GjHbYp3nm2qe7O5lm/X06sluW5YocX79eZwn8Fm1WxccWsZFPAl6Evgk9NGEGfADzMmOXEAcyguBP5hoMmedfQCTPDueo+3fAUuASuISoJIKCZOCTPAziVAFwH4up5GziSHJFwmXCQvbeQ9lQZyba7Lbm3OuD/CDvw/7oYYT/KA0yfIu/X0s/8okfw/oJDxhWZA0y1r2QM8xVdApOMQYkWjaFpqkVcPVhD0qe2ZHLvYBzKCKIJFmWTWJ6h22kYBmC+csIaHkhNctOwFecB0ojjg+57SkjnnekzGiKsyxmCBn9RzO2bZS9awg0Cw5SRXPPA8xqIqKRD9NllH0CBhU8AB4BD4s6wujLw+QJ1vWZ+mb4woIAAxY5jOVLcAenpclW8wT5qwA14xb43WlQJuxPH16/Kwm4NGoPQ2YZze+LNeyVXl64dglD0jB2DI2xJsxR0wKzyyB4/PAvoIdy+UEcVluB+jhGQpENDXnvCs1D0oYYhrIA+SzY5rPjOtSvWO5ne3ffXbAn+yo5edGJY8gJ7toCVpV0q3Ml1XXcRzuWY8hVX4oehjjBPEJY05tX30m3LYCPqnwyc85kJ7fJJc5Seq1NYlvDDQGrnIMNMm/hUn+VQ6UXvvN/6JD5fPYY49tgAEIgdJEA17LbIQfltSQgJPE2o6d8gcmAI+lXMAd10m0WSeZRWHCjyoMmoE8jzzyyOHtb3/7BjpQGgGeBDFpvpxqHiFKbvM9WbKVx1HVY+cufXSEPSThwh5LjJiTkNuBStCDwkZlD2VTTIAbAA6KIRQ+2S4+1UgaMgOAUO586EMfOvAMNKnGoJn74xiMldDFNujAOCEP5wXmUAIG5BH0qOxhLgTKLlwaP2fnLX17NHlmXTDh/TM+CXwS7gjFVEalObNduWZHLturW7qlikc1GXEmZATqsA4cIQ5ZVu2joTgxiWrGNu4AJEvRuC6UPsQp0GeVCJBc2x1LwKNCIJU/GrkKe9LLx5bGJmbsC7gB6HBtKKAcT1VUjBX3aQv3hD52skN5ou/PyquFa5+Jst4jWZp2SqVzCuQIQCZsSKUR40HCScLLHKWJ3YJW7de5Tq+dawWakXiiFEHZozICdYkJrCUhJJEmqQIg5uyH+ofzo+TR64Qkk2eUip1jqpk9hc3e/c/tuZ5jtAIdx0CR8Tivh+dBAg0ssLsWoAdgoB+P3bRItlWSZCezNALWC2km94yzZXCML88EiGCpj6BHjx5KlgQ9KmUyDnMsEuicUunk6yu4w+sJd/ysCnTSaFkIpcfN/BwTJ4AUP8vEpebSdoli7BlXFU92zCL29d4R7DDOKHg0xQb+2DqdZ2bbe4FkGi6r4knPICGPpVqAJKAdsa+RsjDOdu6s68mj0ofPj2VYGigLaYSsvp7b/QymeidNzwWxXJedAlEpMXaAKe4pIWfCTZd9fU/lM1U6+vokJNrz6clj8g+X/r68+b8vO6Yd08ZAY4AYKOgp6GkMPMcxQHv2j370oxt4oCsWwASAQMJPcmqSru8KyTmJK0k2CTQmtcIeS7jokGTLdsu7KAMDiAB4Hn300U3ho0Hz61//+g32WOakz02WauWyap5su275lyVdWdqVKp8s56I8yq5WJN1MqkMsPWIMTMyBLrYst5MVwMX26kAar91l1URsB2bhmfT/y8UPjD2gxxI23sM5NDFmOX159A2yNAvVj8bQbAP4CIGYJ+wB8qjiAfRMbx7X9ZpJRY+ePOlt5LJePZZuGTNCQk2agS924bLzFvugylHNw1ygw3bAjusCH0CPE6+h8GFyGbBCkoCXFNJ8oJ33wnmJWaCkpsjpjWMC4DZLqUxOhRIkE3p/pLkzSWWaJ2eiyH58PrhO7htox1hbiscy1we0Qj3HNXIPlHzRApz7MulfqU64NhJAVAEk+sz1wLBUxbK1WYo0Ic8xFcmETZlY8RrXQGILnCHRA0SgOMgkVv8Wk3DHkPeTDAIWSFBVS1g2ktDBxFQ/Ec2bUaWQaJtkk1STSJNg2rHsFFhZJaFT/TPXc8xm6dY83hzfPYXWsXMSqypDgDt2aUqVSJZwWb5lpyeejd2eNLjWFymTesccyGPplmoR4AHAJ1uIU8YFLNLkWEXPBFUrFc8sz0qgo6m6Krs0WV8ZLgs7hbJ78wQolkfZwQrgYgc5lwUXlHER03zOGHM9kYh9TbBR9EzVji3t9VTi/eldMyGPfkFpvMw1AFB5poA7wKbPx85aPht9eIA7KpCY2zpdkKMPloCHOSVcWSqpek6o42fQ8i5LKdlOfDFGADI+07aGJy5Wip2p6FnBn73yLbcD1v3uzn2PqX34G9mEtAlpY6Ax0Bi4mBhokv8cJ/kN7IsJ7Ks6rl/+8pcPTzzxxAZggC927SJRtj273ZNUYQB9UCRgimsrduCO3bnSyJnXgQx030LZw3mY4+FDGRfAQxWMpsQCnmy5rhePKh7XU70jcPE4loTNci7gE7AECMI96tVjeZJlSKpp2I8fh9yHywl79O7Rv0dvIP5zyJj+n//zf/hhuc3xLALOcDyVOypiSPoFLKppuAYADlBHNY/du1Lhw2tCHr16Us0j9EkVD8vZUUqvGbtspXeR3k6+phePsEy4I+wREqqUEvRkJy4VPMxzEuqoKhP4sG4pF/CEZSAJcvxsoU6yTCxS6pWlVFwj7xP6qPRR2UOiQOnTqqOLniEav1qGlMll+miYvJlAsj9JCQCHMXCsmfMMhKzcE7CK/ZgAPwl7WOYaACcoDDR5da7JK6oW/qNuedlUlaxAjzBpBRtSlTHLazg2iR3KBpJQkl49ZPyvPsmzpW+qPlLdwf2QEGfySRJJQsk2Jr17nFuGxHqqKki0OZ++MHnve7AmQdjq/lfqnQnPVjDHc2c5mM8zlUYTgqSaSgWX/jyqRQBblgppwixUEPjYYUvFCc+Hcct29bawT2UPCb+Gu0ICVSEor9Krh9ItnoHGxrN0K+8lgWUq6FLllZ8xQdAEO0LXnKe5en4us7OeJVr5WWUbcIKYUcXDsgbCAEMAhi3B+dwBMgEvTCwDblJlBdRRbWVHLTvUcTy9rCzR8rORSiNVPHbV4hkT5/rxCOF4LsAdTbNZVuXDs2NZD5704kkFD58144DtlvNN1Y8llRowczz259oEu4yT98fzmebIU5lzjiJn7sM6KuMHH3xw61iJ51meZ5ozJwTiHwpf/OIXC3uaizQfbQw0Bi4gBjqoFzCoVxUy9LovD3RCacKPH/x8KK964IEHNg8doASJKAm9ZU4ofGzTrtIHTx+UCHbtYk5CjcoHZQ9Q421ve9sGeVT2AHte97rXbWVNdKkC2gBlsoxLv5496LNS9axarntc4Q+wh3vjujQdVlXDHGAhdOH+7XRl63KVNcAWwAvHY243Lc7DPQG4uF88kihZ431CNM4D4NDPhnNq7mtJHWApy7VcZs5k6ZYwyE5clpkBpwQ+HEuFz2wrr9JEw2pLjgA7TFPNoymyqp40uLZ8C4DmWBo7tlnPEq5U+LCcXbeEPgAQJ2BNgh5ATZqtpiqA0i3iEAVQmm1zXYAg4pSSKcsAOJYT0IeEwq4tLPPaBC+ZYGbrZv8jbymG5SEkwnbyAlQxto4744kCCciDcg6lD/dAgsx5SERJLkkiSeptrU3Cz0TyrycLyT7AaQVpVoqSqdzJ9ZUixtc9PomeRr+UUZHgol5gu14dJK9Mwp5UaXAcxghIpEGwHbecCyh4XdBjCQ33zrlUEOzd40qhdExJs6e+yTFZgaBUg3EMDbJXgEiYs1JWuQ3wQAIu1MpyIZ+/oEe/Hp6DJsAqeoQ9wDO7mgnTVPbYoj59ejT7BSRYvoWaB9DDOQQ9zAU0gq5ZFpnAZ8Kc+ZqfZwHQ9N3RjycVPMTAbJmu6bJGx6rv9MZRiWIbcMuOADPEFROQB6jjZNczII+KHT+b2TKdz6zQU5iUhsuCJ6EUr3E+S7V41sQ5UAUlT3ompS8PaqtpGC2000CZOc85oSpxRSywTbVOdmJLxZdlWoJAPncaLjNmjueqZDLje6p1psJn7uvrzPlNwd9Wf0PyTxW+y4U9U92TaiH+5n7uc58r6Gku0ny0MdAYuIAY6KBewKAWmFweYHIdngXQhzbtH/jABw5vfvObN08fQAtgQXNZEneSdn40mbRroEvyCvThP262YUfZw3sBHqh6mFC3CHte8YpXbMqeqb4B5LDdkq1U6WRnq/ToUfXjvgIk92Fd9Q1wBihCoq2Sh8Qb6KJJs6oLYAjQJJUzlk1xHCELZV2ci/ECADF+XJMqHtvbC3rwmdHDxg5XnBNIwzGdEi6p5snXNWSeJVzAHdQ7+g6lGbMlaip7BDsJelLpk2Vbwh7VPdOQWdAjyEqVD/essbJKMUu3WAf22HlLvx5LtXIdZZlJ8kwEZ6kV4IaY5DyMsyVyPA+gD7GqETJwxTIu3icIUu2TSQfbTGRNWlUU6BNi0qmvjx4grHOdnAuww1hxfah6+AxREsn5URjwn30TTNUDJJqWkTBX2UFSzz6qWiZkWEGdYwAk7/cYQOF6SBQBMShPNJzl2kmYSQSFPSS1eqzMEh4SXY4FrAJWkOgKKAAdlCAJkxgTjmtL72NAxXtMX5A9oLUHt9x/BXoSbKSS5RgU2oNMCRTZh+ebcEYFFePMWDCp8nFu+Rbjp3kv7wMaCMtM8IU9mchbHpTdt4A8lG4xt706cCMVPSreUrWVACdVYfPZp0rnmJJnfsY0/U4/LRU8lg5maaWfQU2XE+wALlTyELuqd1TzoM5hAmQSp5piW07HPP2qhEecUzP37KqVSh5bp3NMgB2xzmdKvyRLtFTyoK5S0SPoYR/brANkhDY+WwCeKh7VOzlX1aOqTgVPwiL2J74YJ9VQ3CfQSrC5MkVeKXiOQZ+pCOKfR5RDz99a+A/yN47v7j2fH97Lb5rr8Dut99Df/Y2BxsBljIGCnoKexsAVigFKuz75yU9unj747KDAQbWCksQyHhJlEnfLbwA+JOoAH5Q+JNeAHkya2Q74APKg8OG/cg899NBWxkUHKsyJgSSWP2VHLsFObrN0K3160pNnbk9lj+3dgTTcT5ZyAbK4vyxZ0iwZQGDLcpYBMsAVPHw0BLadOwCJ5VS3AESEZJoM245cFRHH15dHFQ+gR8DDNtbdR8hjxy19hTST5hq5tpz06NE7Rq8ewA7L3LslZI6DXa4s2eK+WGauxxFAx8lubtl5S0VYdt3SlDm3Zat1FTyqegAzekYJYgQ9JBKpEiDpmP4eAB1+9BOj3BPjbccwzgv0odTKLlaWdDG31MttaeqcBqGZpKpCIAki6TQB5b/fJn8sa1rK9ZqIogQg0STh1Ccky0ZIKEkI9QZhmYmEdwVlTJyOAZs9FcselBCucJ9AJhJLgALLqExIiIU9eqCodEoDX1UwacSrWotk2JI4VSOnlDhZEpUlXC4fgyx7++RxVu/fA0RT4XBMvZNgzfMBuux8pBJHWAMM0HQ5y7VSxcM+TAKinAN+snRLj6QEPbYS168nTX9J8FWwoabx85dAJ5+FZs0T8qz8eFZlWirnJkgVNmVplp85Pnd+3lLNYycr4Q5KGj9ngB3Ls5gDFYllzZSFPIIePoMs+3m1hMm4VdXn5z/nft45P6AIWMdz0R9HLx4NlvVKslTLlul68ajGYp6d1VK95TPXbFnoZ4mWPlgCH+OPuGMM+G7K8kxLRaeyZsKdqd5JeHrMq4cS8RXkMdlBlXzvvfdu6k/Vlx6P9/Lbg39kXcbkqNfUpL0x0Bi4DjHQJP8KJfnXIeB6Dzf3i5OuUY8//vgGffjBBZgBcJjoZ1mXHiwa7OLpQykK2++8886tpIkyMaAPx6L1ONs5phDGMiwURenLs/Lq8fUJimar9TRLRtnDREcujY1tKS64YC6A4TVhjiVNAiHgCNDEciUgCRBMnxpVKpoNs24LcVQcvI/3W66l2TJABxilCbPgRwXRhD1CJ32FnGvIDNTgWgE9tnBXyaOnjeveo53KLNVSeaQ3T5Zucb/6HlnGpTeP6iXmlnHZVj1hoZCHuZNQLEu4KMkC2vgfZH/cJ+zJEpoJEEg0+Q8wpQA8C8aD58uc6+P4QEo6YWUrdN4j6OH82dI9YU96jwicBBezvbPAx7n/JWc+FQZCH30/TD71BWH/mTyZbGUp10ppkiBoBS0SUKRCRiBBQo2ChGRQZQ/KHBJD269zfdlC2gTdpD6f2QQuKl2mWkTFyB7A2lMlHVPuzGMdG4+VImpvLFN1tAJKnjfHmiRcJUYa5qqgAtxkORvLmi+j+rHUi2XVUQIjS3k4lqoNy7eYqw5J418VJezPMxf0AF8S9Ey1G/eWhuar0izBbJZpqf7K8sgs10qTZQ2NVdDZUcuyKT5jdtMCVOibY3kWceqkBw9zYph5Ap4so9SEfHrwJNxVySP08Vq5HgARsIhnxGfHlu5AHEvmmOOTpFcSz0S4k8/M56YXT5ZrCW7Si4f9LOeylCvjQihE7Gi6zHgydnyW9eNZqWlWip2pjJvlVhMG8Tr/NPrYxz52EtQ89dRTmwoZVSTvw+uMUupCnpv7e7C/rzuejYHGwIyBgp6CnsbANYoBuklRhkXpFaAFiAAcIEk2QVelYZtsEmpeY39gD749wB6UPcAeDKEFOyh7hD22WM+SrVnStWfAPDtzZamXUAlTR317gCDCC2CFhslss+25ZUysC7qYZ1mSBsLAiewwxf0DONjOPrwGTFHJo3qHOdck6BHuWMaVqh/LuABvbmdZXyG7hqnq0Qw6y7ZmyZbQS2WPCh7Gw9Ity9zSiFlFTyqZLPET9qz8enjNuLGUS4WYpsy8zrKt1lGNUeKk10767ZgsUEKQiXh23sqkGqBDcsA5VDYBxbgfzkeiQUt0"
                       +
                      "oA+Ax05eQB/VPjnnvJyLZFcwZKkZ20haSZBmaZdJYPqHmJyaRGoWS6KqAsGklGN67xMaTBVKgoYJMo6pWoQVWVohRAJOCRNIWDVpBkiRQJtYZ8ehVelPXvseyPGcqRg5BnvyODcCeTIxPaYkmsqhYwqglX/S6nmwDXUHoMdkXCBjgg60Ea5lRzLLtFTwpCGzxzDhV+0h8BEcoOLJ8i1brTMHIBm/zC3bcpwFcumdlfBHJd6c672Txsqp5NGHJ7tUWaIlWBH0WJ7l3E5aAtT04eHzRIwaq8JUDZf15bHzmfAHSKMXlcohyxSFO9M3SJURnxfOo+Gy3aw0wmacVfIIeiif0yDbbnXEAs9JE2X9ePTdyZKsuWzr9Al33I/4Qp3nPaZaiWd3DPAksMzvi4Q5KxN8/dEE+ex/I6VXdBbl7ye/T2rA3IS0UKIx0Bi4+Bhokn+Nkvx+YC7+A3NVxpgSL6DP+9///sNb3vKWTZUDSACMTKUGUAPoAwSg6xY+PYAeyrh4L7CHMi6NllHcWI4l5ElFTwIg1TyCHN4rKMoyryzvSl8gPHVQzABNhFZ60KjwsW24Sh1LfgAd+ssIJ9Jnxm0ADKABc48FNNH/hx+mKIxU8CToAeBwbWxjEui4nmoey7gAPCxn57A0ZVbZoyJJTyIhj+oewZZlXKp7pvmyptaMjybeejrpRaTyK5U9xgnjxJRGzEJClT769Qh72J/3Y2TMf28BMCYUeu1kIpHgx8RaPwmTEoAO0IfnBABDEcUYMR6cD08dOn4BmPT2Aeag7nFK6MP1CIZMYIRSKllIXtPU1kTR7l1ZcqIigSTR5BRFAu9ZARsB0wQJKygyjYT34EVCk+mNQ/KswoQkESCgskdz2lQ+WMaSyfxKDZKqLOFLlgJludBKkbOCNAmJTgEjx2KvLGylxlmdU2XSHlyb20nW7Zqk18o01RX62K1Mb5Y0s9bo2k5mdjGzLEfIQzmPoAd4oMmv6h7beANEMm5X5Vip2slnatyr1lENNJU8Qp2p4JklWunBky3T7aolHNU82NKjNFtOJY9KORU8wB3LtNgG5CGW03Dca5iQR8URcztqcR0AJI6VkMe26AAelTz6IaHkyS5b7ssz4tnYIt3nyXNM/x19nmYJl/unV5MgEGUYIMrx089Is/fpozNhTgKdWdY13zuh0Nwfz76r8ruo19nfyI2BxsDtFgMFPQU9jYHbIAb47xm+PkAc/psGiLC7FeCERJ8EmvlLX/rSwzvf+c4N9Ah7qLOfnj0AGaGOoEblT3rvqALKbVMFpPKHfYFBgiHWgSyoezBVBr5QtpVdowQSlmWpPEkzYQGG0MIyNpUorFv2BAzhPHbSQr3DNVhOZmevbKvOeAKC7K4lnAL8cCyBEMtM2YULsON2YJalaHr06EWkikcFk55MduBK0OM2S7bSt0elj+Ml9FHZk549evVY5iYcy3XNmCmrYjxRiLHMPgmSKBVEoTMVNgIf59lePUuRTDBITIFHgB3uwfIuYBljZIkXqiLa/KL2cUrgIwQS9kxvnzyf5S0ktgAQE2n9RkiwLOkiiRWYkEDO0qxjCp495cu52yeMmICIRFmVid2i8A/SpNkEObv1CHy49/R7mQBmBWeOlUHN0qo9hdApUJSJ6DFF0CzP2lNO5TEmPPI1jgXU0UvFjkcofFg2SZ/tsC3xAvSozFDhYymOZTqW+OjPwxxwwDlU8wgTLBcCKgA2EswIcqaSJ9umJ+CZXbSOQR5Ni7P8KX1v0u/Kz0h205oKHpVwzO2opdGyZsuzo5b+POcCntlRi8+oZVoAHjqmabjMs2TMUerYTQvAA9z5xm/8xsM3fdM3PW2EbbkWoMcyLWOBuZ2yjBXh36pEy25b05ibda6PsbHlPNfOM+dZpNImFT3ZqXAFeY7BnBV4T98evnNvt8Sp91tY0BhoDFyVGGiSfxsk+VclGHudt+6Lk3amePs88sgjm/Qa8ALIAFCQPFM/z2sPP/zwVs5lGRet11EHCWSYC2lWXbcs0Upfnuy2pbonX59dudhf0AMwQcmBikXYg2IFIMGU3jNCHeeAhyxbs404MAI4AOgBrqC4AeYAlnKyXCvLtwQ8Knhm1y2ul+MJdlDxsG4Jl63WNWe2I5e+PfrTAHUAPlPVY8mW6h47beVc5VOWvlnKpSmzZVw5Z1lFlG3WBTzAnVRJJeAB8jBhrMwE+OHZqMTiWHhDodDRXBnIogqHJMKW6iYUqf4RwNjBCgUPUIdrYJxUQgHQuHeuhdf19Ulvn+nz4zU4T/hjN69MfE10VQeoWtCDxORrVa61V0I0AcgpkDGPs1eWIayi3MO260AflT0kuagZMmHWl8jSG9VNKj4SIkwYparnWKnahDtTHXRKATTLt6bS6VjJ2AR5e/vuKYpI0Enupw+L60KeLMHJ5TRbVrVhaY/z7K6Uih5LiFT1oDThWlBoJbRJ5U52wdNzR3+qVPCswI6qrvTdcVkTbwFPqt2EO6rdnKMu04tH9U4aLttNCzCpF08aLrNMvPL6bJVuF61U8NjK3bklWoAmzs9xGDvK6ABvjLtdtQQ8lGoBeIA73/AN37C1sbdcK9uoq/ICyKUfj88+/ZzSZFmVj0bc7meZF9tRLyUcE6Rp9J4Q55Rq55R3D++f37sJeDw+5bM0iOjvt1v3+61j3bFuDDQGzo2Bgp6CnsZAY2CLAVQ/lHtRtoWCh9brgB4nyrjokoFnj1BHtU62Tk81jtBGkJPlWtl2PdU+lntliZddv1TVAEpUJAEtABZZagSQSDWKPjKpSFG5gvqFYwFZLMMC6gB5VPKwnpOwR8CjgmcaM+vhI9yxZEufHgAPk6VbCXpUqljKNVuuq9phbtct50IVlTyqfdKjR0WP8wl7HM9USOljZAkcpVqWcQl7VPQAeWi3TvmWc/YR+vDcOB7KnIQ+2VHLki+9dbI9sBAmwQjQhw5d+AQxLowh4wf8YUw4P2bOlHgJeZhneZet3Jlzfrt9CQa4hiyHMWlOjxJVMNPE2OQo51kylP+R3yv3SiXKMZPklRKG95IU2okLhYCt0Ul0gUACH42aVfdkG2pbZ1vaM6HOHhyZCp+531TZJCQSCq3e47PZU0utjrtS/7hN4LRSGXksEnrbZgth7Iql8sZEn3WhjSqg9PYx4fc1S3SABTlNQ2bgjqVCvAeQ4fV5D6suWbNES+BDDAt6XM726HraJDhJeKLnjp44lmilgbmQB9Aj5LFrnfP03wH0oDgT7gh8ptGy/llTXaSCJ8vKAD0AEwAPijbMloGfqrQcVyBPAh4gD0oeIQ/PX18eVVb6J/HMeZ4qeFT1qOayhEsjZsv6iItpzsxnVM8hxpjxZOIzyXM6BnVmS3XjY1WiNUFOKtjm/n7v0r2Tfxqdm3R0vyaojYHGQGPg1sVAk/wm+Y2BxsAyBj71qU9tSh4AD63XKfuiGxewhzIuyrQAMLR3Z55duKbnzvTlyXW9fybsScNmX+M8mjSjkgGM2GIccIAyR0CRihRgRJoyC0QEPHbUEu7gDWTJ1lT2aLy8UvOwbbZa14snlT0qebKEi3thEv5YxoWqB1BhKRfwguu2lGsCH9aBGgl/VPUAddKkOWFP+vQ4do6ZnbgEZhoxr0CPfj0qelT3AHwo3/qJn/iJbc5+PDNUOEIYTZwBNoAW5lnSJXxhnvDH0gS3kZSwD8fjPNyHbdsZN87LvQCZUPok6BEAUfY1YY/dvVQcmUQl8NCMluQ5IVRChEya9lQpQh8T9r2SoglDViVR+V6WSRZR8lC+Zet11AwkvAAfOg0BfEimUVqs2lIn7MnOTlOVkyVDK8VOQpVU5KyAjlDsGOCaMMnxOOb1k+ed3kYrpRLHIpFH0cFcLxaS/SzbmaDGpH+CIMu4UrWj9w7HsKU3x7etOjAilynp0dQ8VW+qeoQ5qeLRWDnhjuodoE62Sxf4JEhJ4AN00GxZEJFzYghoKODRe4f4slW6rdMBMHruWKqFmoV4tFU6wIjjpYF4mj6n4XK2dNeHh+P5GUA1k2VaABxUOih4KNX6+q//+sPXfd3XHb72a792gzz69LCPvj2qq3zmQjuekcDHbZZxZYmfUDD9nFDc4RXEmCXcEfKoapzqnBWgWXnx6EmW+08IvVIJqfbxvPxOaOJ26xK3jnXHujHQGDg3BprkN8lvDDQGdmOALhl33HHH4Y1vfOPhgQce2NQ9lHq95jWvOVDGBaSxjEtvnWy9LgBKaCMEyrngx2OwP8fWvDlfZxnYI4wBrgBOACOp8rGLFHOAhkDE7k0AmDRP5pgoeIQ9losl6NGUWZ8ewY5zII/QyDIuzsMyc8COfjyqe7ju7MQl7BH8oEhR6WMpl749zG25LvCy/bwt11XxpLpn+vRYvmbpG3PKtqaqJ1ur260NlZQmzAAgwA6voeJhO8CHbT/5kz+5KW2YAD2sJ/Dx+QBheM8/+kf/6OnSruymNcur9PzR5FlFkIBIYMJ/nrkmjs+4Cc9Y57oBUT/2Yz/2tKEzkAnoA/BxWSDEuh4/nl/YZGKdACdVOyuVj6+vAFCqVY6pUPbUMCvYxL4kyN/2bd+2KRmAPSSfwB62MaHu0buHZJxkM717LI3Jcq5ZKrRSxiTsmRBoBakELamiOlbStQI9e8c9BoUc6z3AxlgBAgA7+rKwLMyZwEdYk/sABVR+aOisJ49QJ1U8gh3hkuoRtgNisuSQsZ1t0RlD4U6abOu/5DyNilnO8qws0cpSReIpFTwaBANknIQ8wh19eIA3wJ2cNFwW9Nhti2PYaSrLtFTRZdcvr53XuAbOR0xrtEzc2zKdsbRMC5hDeRZwh+m3//bfvsEeFD1CHsu2ADxMPi8VVj5nn5+lXAl5BHzp5SToQcXDeAh47ETGmPPZs7PWVPOkKmevPOvYe3wtDer9Dl0dj/35LXBu0tH9mqA2BhoDjYFbFwNN8pvkNwYaA0dj4DOf+czWjQsT5/vvv39T9wB9UPYAgQQygBfATnbgsqRr1U7dbVnOtfLycT+hj/Ms59I/B9AiSFEZwzqgJNuca7QMxAHScO2CHWGPih7LuNhXA2ZUPSyngsfl9OnRjFnlTrZX17+H6/SaLeEC/ji5TcgD+AFUMLcDlx4+whIUMqnsyZb0gh+NmvU6UtEj9FHNo3G1kAewA8ixCxdz1oE6Ah/Lt/TrAbAAdYApTAIftjMBWv7JP/knB2AMAMjOYVwDr1NqRRI7AQvJCNtV2rCerdWzbbslVyQtnAdlEffK2DGWjK/eT1wDJWCaOTvnPJZ6mVSr+hEwJSDYK59KFQ7JE0m5ShL/S58qkxV0SEjB+0/t7zlTsQIIAOjY6UnPHpQ9JMOoRChtQf1AOQ0JukoKS2VsoZ0KHwFDgp5V96cENisz55VvTh5zVVq157Uz910pfNy2p/5JiMe4AQCy85ZmzCp7hDfuo2KH8pws67FkyP01XPZ9WRIGSGBdBQlwgmeUqjTiPjvHTd+dqeDJ8qz03lGxozpm1XUO2KL3jrBnVZ5F7GiybImWBssaLgN1UJMRb3rwEHcAmoy7jD1VPF5rGkTrEQQc4hyo1VDx4HfDWKcPD+CGCXgH1Pmar/maw2/7bb9tU/EAewA/qHv0Q7JkK42as+NWdkhjWdWQKp6cZ9t1YoNrZKwseUtlFM9CcJngJVU5CWnmPlnKlR5oCZlX+6T6J8tYOS//tGjidusSt451x7ox0Bg4Nwaa5DfJbww0Bk7GAO3aX/e6121g57777ttKuIA9d9999+bZA6ABwABMmAQ26cOjSidLvBL2ZHkW+2j0nO3WZ7t219mX8+rhk+BHHx23pWKH/bOrVqp40p9HVY+KnizfEhrlXG8eAI9AR1WPbdbZDswB/gB7st060IHtzAE9qE80aE7Qo7JHnyHNmllPhY/gRFUP65ZxOVcBJehhHcijIbOgx/ItfXpYB/Co5slW64Ae1oE1qHQAPIAeQIrQx3VhDcAEoIO6hnPYXYzz0F5dfx1LuwQvGjur/iEZyQ5eLE8Ywjb8gbg2xoRx1hOJ8wLBAFSclxIv9s0pryEBkMbNe9AhQYLtnU3ME9pMVZD/bZ9eNLlfJmwrNcosxUDZQYJty2/KuezIJfABJAA2bF+d6h5LZ1R9WPLj/QhH9nxv2D4hkFAmFT/6AK1KvaZKKN8/S7dWqqhjcGjCKK+X+8avJSGOZVaqOyzREtxYumNrdlUf2ZEpu2zxutDIZY+tPwzAAHCj6ow45JpniZZqndkaPVuxJ+TJ7lkJeGxXrlE3ACbbpQN9BBR48KjeEfIId2yVnobLwB1LtoA7gsUsHZxmy1k+xj26zn6cn/MRu/hSATKzDG6WaAFzgDzAnec973kbyEtPHiAQnj1MQCHVPWwHAAF9OOb0UiIOsosay6ro9Gey2xqfNUEZ9+C9M8Y8n1laJaxZfQesPHcm+JkKoJXx/WqfvA6+J89NOrpfE9TGQGOgMXDrYuBkgteHceseRse6Y33ZY+DRRx89vOQlL9mgz4MPPrhNr371qzcApGcPwAXfnvTcsfQq1T4Cn+nNk/4+06cnO3JpBK2yh3MCm5hYVqXj9QBx5uQ+Qh1bubMdmJOlXCp4JuRJY+aEPap4nAN6LNGy+xbwJsu5gDoqkPTosSNXevXg02PZFssqemZ3Lsu3AD8oeKYpMz/QE/pkuVv6HdllS2NmoA7LqnrSqwc1T06aMqveWal7UNeo2kn/G6ANrdQBQ1wr92ppl4obYUvOeZ9+PVnS5XK2G2bZJAmI88/+2T/b7gtQxvmAP4y95wX6UFaWah/exzr3AKBSNTNVN1lCRIJNIorKgAkVA8ktyR0J616J14RVea4JMfbKjjIpFAqgslDRQ1lSwh6SZMq59O5RZSHwIbEHAFg+o7pHQ9+EPhPsJJSZ5VkJenLsTpWE7YGeYyqeCZdSjbW6Lu4RKEDCnzDGNuh6s1iWY0mXRsvZml24o8pHGJHlXhoEey7befMMgDxOAE/Gm7F3nr47ltoJRbJzXCp4VMpkF600W06gA5iwG9Q0WbaTG9CG5WyXzrLKHYBPxtVeidbKh8e4Y87nh+vRxJnP1myXztgBZXh2lGkBc1DtoOBBycMy2wA/dtrSr4c5gEfgk9DH0i+VPanwUc2VZVpAHhQ8bKOEEpDquKpa0o8nO2udU6612mcqddgn1T98P/IPCP4m8122gkIew/eyD9+ZePpd9t8vvb7+xm4MNAZutxgo6KmaozHQGLihGHjqqacOb3rTmw4vfelLN2UPE1267rzzzq31Oj8ShSsCn9mVy85cqeg5Zeaswsf3pn9P+gRxzgl6VBol6EGl43ZBj68LeFT/rDpu6cUD6LHrFjBH2KP/j15AKHT05VHFA8SxnMvuW6nsEfagMrF7FNABnyHVPJo0W8Yl+MmyrjRszlbsqnks32I+lT2UT6nmEexky/o0Zs4265Zz6dGTpsyqeYRAKH1QzNjlSlCTPjhso+SK4wCsGA+uFcUNZV/AFpIToUsqfDR31k/H489yBJMYgAD7YObMfVAKx/kYd8aXdcaANvECJ84LBOJ6gFNCFhU6AhqgAUkcYAW4g2cIAAXVAf/NZ52JhDVLtjxOevYk/JhQJyHTar9VORgJMoAH4KNJMwkoifJf+At/YSvn4jq5XpJSuybxPhNSTXn1SslOToAH7sN23pZ4TdUP27m+VOrs+f/MfY4ph3LfBDmzbGyqhwQ9E0qh3kD9oRlzlmplm22VO2nGyzYSfPdzWbijd49qoPSA0RMGiMG1kaBbSsi9OOYT8Ajg7J6VZU6p4NEHBqiSoMduWpZqAXeYslW6Spws0wLgCHwEO6p3ADwaM1uelbGkgiivietSfWTpoN2oiEmOjRpNwMOYCspQ3liiBeQB7jjxLPXicR/KtfDmAfCwjXU7cbkP4Edj5lT28Mz0U1LtNduss06JJGM6u5Y5DnxesjQrjZWJyZVyZ+6/MmMWBvG9x/cXf/8+//nPH770pS9tyl2+V/d8fnL7P/7H//jwwQ9+sKCnvyVv6Lfk7ZZw934LmZ6LGOiHsl/MjYHGwA3HwOc+97nDq171qm3CnBnfHtqx33XXXRsAAtoIW4Ap06snjZgFPHOfLNlSqaOiR7DDPnb+4jzux1zDZkvKUq1jiZagx9IsFT6+ngbNKncEO4CcbKeOMkfQw2sqeVy2xTrbWdaEOcGO0EdzafaxdMuyomy3DnRIdY8qFIAEoCe7c/Eak9BHhQ9KFVvUZxkXEEVT5izTskW92wQ9tlnXq0dTZmGOXbiEPCp8fF2ljF2v9MMR0ujRw3ahCmVlAi/uAchC0pGds+yeNT1M9PZJqGSybNkXSRSJNMcT+mjmbLt7xpHrAFZpME03L67bJEyQQIJNYkxiq7KBRDeBj9CHBDZh0VThpE/HKQ+fLOea0GeWLQFqUPQIewA9eIYwoeyxnMtSrj11T3qnCBZUmQh6JrwRqMxSrgmC5noqf/YUQ1OhI7RJP6Hcx2c/y8I8Pq8zBr/hN/yGDQJoyGxib7ttEnyNmadBr+oOvX304rFMy05QGj5zDoEFzwjwYnttrzO7ZQnbsrxJuCPEUQ3jurCBONBzx2XAg2VF6cPD8sqDR8Bju3TmlmxlGaDASJAkdLJkzFgS8KhG8pq5LgEPnx/GRqUMY5tGy8AZ1DqWaAl5VPHwLAFAAB07bLHMe3yN+SzjAvAA4IA+KHvSTFsVlmVazHn2wFTgruVZCbgYC55benat4M0e5JmAZpZsZokWYJq/3TMJefvb3755ma2+PxIcAdgfeeSRgp7+lrzh35LPReLbcxa43E4x0A9lv5gbA42BZxQD+PbQlYuOG5g086OQVux05KL9OlBGyGIL9mm2vFL2WOal2meWgLF9Hi9LtlLRk0qeqeoR/AhzskwL8JPbs1wrTZhV7wh40og5fXqEO5ZsqegR/thufYIetqeaR1VPtlq3g5RgZ5ZxpVGzLdn170GZAqiYBs22qrd8C1VPqnjSmFnAA/BhOwqYVPYAdDRl5jVAT0IeFT9s43WAyT//5/98U/hYHiWUAZ4IfNxGkgHgAVJxf6h9OD/HIIEBCgFqchLopK+OpsomQFnSZXkUUABVEDCJczJO+iNxfjuKMUftg9LC0ihNa1HyAHpQQWhKm8kv0IfXhA4rz53Vf/fdP6HPCg4l6EnIIyjg/STQKHhIRFX2WMplG3ZeR1Ei8AFcqeyYba+zpEuvmIQ9wpb0KboRCLSn6pkePwmIBDl5ngl6VsfN/bkXEnuUIAIY5oIdlT6ss13ok23UgQAJg+ykpcJHYJCt1Xk/sQOUAQY4bpZlOU/QI+zJ0qdUyQh1AAx67gggeJ7CGOYqubKLVrZJF2JyjSp3mKvq4f2qwIQ72SY9r2tCqvQR4j0aLaOCA0RitAxIyfECwqDCAdwAdCjPwoPnt/7W3/q0D49gx9Is1TtsT9CDusdtzC3p4vhCHp41Uyp6iAXL9lDxcJ18DzCeCdI0Xia2VmbLNwp70ktneu34GuXXe4nPRz7ykQ2mp7F9HofvTf7Zggrodkqeeq+FBY2BxsBViIFnlOBdhRvrNfYD2Bi4NTHw4Q9/eFP2AHve8573bAqfe+65ZwNA+PbYDh1wAoSZHbjSeHl68qSqJ82a9eFJRc/05xHsaNKc60KcWaol/LGUS6WPKh4hDxAnu2yh2pndtjRiZm7JlqAHlY7bhDy+pkePLdWztTplWyp6bA/O3FIu5/wwV80D6NGk2eX07tGgeUIfwEV24tKfhzlAJ7tuAVY0ZLZkS7iTc02ZhTuqedwHCMSxAE/AJf6bTLmWbc6FNkIe4Y0qHwAM5xducU+sA31sky48Ehql+odlS770CsoEZ5b7sC9+PdwXUIyxEfIAejgXiTXJLMmynjZ6mpDUCXyyAxFJ3jE1zyzpmjBoqnT2vHv2oBDbUYoAcTRptoSLchjUPQAf5gCfbMVOck8ibyv27JCULbAn8JnmzRP+pNrnGARalYFNpVC+PxU9e+Vhlpyt9gV2/cbf+Bs3iGAHJtugp59OJv0JbxIGTWNngZEwCAgELEC1wjhrhDyBTnrtJOBJZYxgRdAiYNAjJj14BD0CHqCORsu2SJ/eOyh2bJfOa8YFYEMQmHBH9U5CQa59ToAerjkBD/5RgEgNj1XwaJZs+RXmykyAHo2WUfbwOmBHWJMePICdVPhozizssVuXc2FPdudKeMfz4zPD+HEfgh5L1BgHAOMK8pwqo8rP8yxLFVavjsHf7mO/lyjn4u+0JanCcL5D+bv16U9/upCn/zBsPtkYaAxcwhjoQ7mED6WA4tYAio7zzRtnfuhhyAzwwbMHdc/rX//6rSU75s0T9mQb9gl3VgbMev1ka3U7fWnGzBxwIwTiPfrwWMblHJAjAErooydPevOwnIoeu3gJdma3Lcu59OYB3NhpC8WOAEhjZrx5NGROpQ9QR0WP5VtCnoQ9AJ0s5wJyJPyxnGvVkQvI45SlXAASQA9zS7hQ9AAynAQ9qnvSqydVPunVo6IHwAPU0bfHsi4gCcuc0+tFNcP7MPzUg0fw49yOQxoyA4R+/Md/fFMhef+UV3E+fCdIWIAwCX0sFRMepccPYGm2cTcZswSIJMvOXPrQkLRqUqzXiYoJkl09SUha9TTh9QlyJriZSp3045nLs6xrtW6J2Xwv90GyDuwB9JBMA3iYAD7MUVEAfPTvsRU7iayGupo1T6WGgGJCn/TwEQCt5ivgM4ERx0r4s3rPfN3yrGNwyfNwDyT5v+k3/aZtnm23KeUxyVfhIYTQTHl2aBIOpcGz5UdAAvxcGGNAisowlT2zHXqWQAlV0gfGUiE7aKVyR7UOMarvDtsSTFqalR20uC7Ajq/ZOUtwtAd3EgIm7MnW7rZL53o4D8CEuBTwWPqm0bKAxxbpQB0mwA0Tz0tPHX139OAR5AB69O3BnBnQo6pHAKR/j3M9exL8ocJCaYTyyLHIlvHcm148Kz+dU5Bn7/UJf+axeZ2/mef8HnrHO96xfadyDL5j+VtXyHPzfked8wy6T8e7MdAYuJEYKOgp6GkMNAZuSgzgzUNCDtihhOvhhx/eTJuBP7ymSbPwhR+Xs3Qr16dHj+od3yfgcd2Srdl1S9XOLONK/x3brGcbdZfTiFmIo19Pwh7Nl92WHj2CHqGPwId1J8u20pxZj54s2bKUyzbrKnv06mE9fXss18qyLb16ADl24lLRY4cuwA+wB9CCsgdQwhylDcuWcqV/j+VbCXpY1q8nlTuzfIvYYRsAiPdwfpRJPCfGCL8goBKva74MlAH+MAl5VO4Af4A1wBe8c7hux4Z75lj47vD6LO2yg5HbNYm2vMu27ZaAaeKcKhTgRZreahor/Emlj9CH/+6nJ0cCGCGMJsUT9syOUpZlzFKtlYonQdIEQRyXxFrfHkEPc5JsQQ/ePUyACM2aeV8CH1U+M9mfwGeaCU9D52Pw5xgQSoCTQGhveSp/BFCz7AxFE6oeyoEAB0AagQ+wx1boLqfXDvu6XV8f50Ih1oEZ6Y8EMKAcirFU9bLytFEpkiVZqneYJ9wBPDCp1nHZZ6hpshBHoCPoUdUD3MkyvlR1Tdjn52Kl3vGzkso3IBcxRuwBIC1xA/JkNy2BjCoe1lN9I4RhbgctAI372W0L4APgSciTqh5gj349Ap4s4+IZAnko1WLcUkklaOPe01Q5FXqWkB4DOcf8eOZr2XnLZf4enJs4PPHEE5syF4XPk08+efb7zj1+92sS2xhoDDQGbl4M3JQErw/k5j2QjmXH8qrGwBvf+Mbtv3wkz0ADWrC/613v2qAPHgCWcmmUDFzRa2flxyP0sWRL0GNb9QQ/mjNrzJxlXKp40miZ86YHT0If1TzAnD3YkybM6c+j8bLQJ02ZE/a4Xcgzu3Gp9kHJw2T3LQ2ZmbNNr56EO5oTC3uyrAuIoykzyh9VPMIejZmzDbvAB1AC6NG3h+VU+AB+BDyqfQA/Tsdarq+MmoFJ3AOKp5e//OXbMvt5HRwP1Q6QRyWNip/pyyO4oQyMY3Dtjg8wi220RVflkwbOdvHK0i+7gaWhsx29TNISEgAGmAAWwh+SuyzXIOEm6V0Zn56CM75nz5NnBXLmtmnSnGCJ17g+VTwm2SSvGjVj3gyIAPwwYTKbvixCn2k8m4k/ib0eLI5XQp6p9HFcnQNsfF9uE+QkqJmdv1av5fF5nhMi+Yx5lsCa3/JbfstWEkTiL0iwxbatt9lPdQ/LAIqEDr5u6Q+Kn2/+5m/eQJswzVb3xkyqxqbvjt2osiTLrllZSqiCh/nsnKV5eAIe26HrM2U5F89XqKT3TMZ5dvcS7iQU9XNhuSOwiXNRIoeChxgU8Oh1xHgyXvrl4MPDpIKH7Rol23XLLlnZJl2Fjp48KHdss85ceJSqHpZV/3Aej8sz5Zw8P9RuwDLHQeDJ552YmmVap+DOKXWPkHe2U1/5fbGN70A8927kt8eN7n8jx+6+/R3cGGgMNAZuTgwU9FTN0RhoDNyUGHjsscc2pYXJNkABRQ/dOOjKBfixlAuIk52vEvRkK/aEPJZqrdqqq+6x09dei/XsvGVp12y5rhEzYCjLtlTxULplKdc0X2YdaIOah/2ypbqgB3Ah2GFZqAP8AeqkskfAozdPtljP8i2ghQqf7MSlT49duGytzjrQR0WP2wE9bgPwoKJxLuRR1aNBM0AG4MMclYxduSzpYq45c3bkQt2DOgdgwzJqHkq3NGtmO1AJiMV4Agttp66XD9fLuXk/bc5V9wh+gDRAngQ3AhtiFcDD/fI8GGPuV+jj+4Q/du1KiORx9fux3IvkCdUPCZcKHdQkJHWAC81yTXpJdE369qBOgpdZYrXn0TNhTRo275WDHSsT4xpRUwB4mIA7lnTp4WNba2AE+wJ8UHpYbgQYUPEhcFDZIKRI4ONYCQNsGQ6EseTLbl6O71TerCCOx5kgaUI5X19BJM4v/OFegDp0cUL9obqDeSp6AAuaAwsF9HUBDqj24T2UbFk251gDOhhXxkwokmVZqnWELFki6Hir1HEu5NGDB6CT5srCHM2UhXaaKs+26NkS3WfqnGvOjmyCPeZCKc5NzKAMA+4QU8JFO5HpbSTAUYGj+ibLs1RMAYTyuWi4zHOwzEtPHo4jKBIaMWc7+7ifrdcTGOkNxDVSYpZdxfQnypbpgplVydY0Xz61vlL35PETCrsMMP/kJz95Q6CnSdjNScI6jh3HxkBj4CJj4KYkeBd5gT12PwCNgasRA1/84he37hsqI0i2ScIp3XrnO9+5qXswan7lK195eNnLXrbtm63PWdaYObtzuR0ApFLH1wU8acqs6XOqdgRAs4xL02Xnlmmp8HFdlY8GzMx5DWWPbdZZBvRkm3XhjgofwY4GzawLgwQ8CXtYBuCo6hHuACWYVPQIgFTz5DoQx1bgqHjsEiXc0aMH4OGUBs3AlGnMnLAHwGM5l4bN2aFLk2YNm1lX3WNHLkGQkAdwA/RhP84NvAK80c3Nzlx0vaIki305JudmjvEyBslAnzRaFvpkmReKHFu1o0JibHhmjB/3xDk8Fu/T08e5x7TEy1bwAB+m+R91IIqAQkhhu2vbZOv5M6HMhDaZ8B2DMwmFTpk0pyJoAidf4zpRKGRHLpJwQAQTPj56+aDsIVFnAk6gykDlozmv/i1pTq05sGVIlnUJfBLQJPRxOf1+EuKoppplYanayX0mAEpAx7X4voRNXDsKDlQ9QAJAgpAHmCDQSbNgt7OffjEcg/bgwjTUPIwp48w4AgsSpgh17OyWJXKOrWVZtkVPM2U7wQFwUM+wrjk4ywAey7eYa6icJWAruJMGy3rtTKNoPYPs5sW5KIUjZrhvW5JToiUEUwGlabIds4QvKmscUwCPfknCHsFMdtfi/QlyBD3CI0GP6h7LuTRz1qOHUjuAHOMpBOM+uUfGAfibcFY4w2eM7ww/e35/HFPozE5a55RxcTzPw/6Y2D/++OMFPf2nX3PCxkBj4JrFQB/oNXughSJXA4pc1+f0uc997nDXXXdtqg7KZEyi8ehB2fO+971vM2umK5ct2IE1llXZlSv9edK3RzXPypQ5TZizw5alYp4j56suW/r1ZLt1FDyAHVU9QB07cc3W6lmuNUu3Uq1jy3UVPenNYycu5vr0pKoHECHoye5blnABRlDtsJ7t1u26pV/PNGNO0APg4XVAC6oeTZmFPPr2WL61135dk2bn6deTXbjswGUZl+3WAUlAKe6X8j88oNhH0APsAS6i6PmX//JfbrHH9fJ+YlCVj6Bmwpo0ZcakWT8f4BggjvNy7xyP14E6lnMx1+MnS7wETHr6CH5U+Qhz9IwBGrBsgjfbfK+UOJkczvdNX549gJPv2zNtXpV7oGIB2AAiEvIIejRrzu5clnWRxKPUWCl8EiDY7jt9Z/agT5bFJfBJNdBUAOVrCYxSYSL48b352lQa+RrwAyUOyT8gIv12bLudZURAC/bRrFdgxrimWoplfHk0tp5t0FXrrDx3NFEGrFlipd+OCiuBjhAuVTsec68kK8vFsrNXLgt6ci780FwZ9RdwEKhFuRpjwliijEkPHsYVqMKkckfYooIqza8t7bIcTsVNKnk8jkqenAN2ZjmYZV2+z7bsfCaAZYy50FKz7DRb3gM006vnVJnWMbBzrHQr3wfwxlPvuv4u6X31d3FjoDFwu8ZAQU9BT2OgMXBTY4BWrIAcknPUFygiSMQBLvyYBPjQvYOWrnfeeeem4knfHjtnAXt4Lb15gEKp7MmSLcu1VPKo7EnQs2qxLtBRtWNJWRozC3ks2dKjx45bswOXgMfttk5PLx6VPCtDZr15AA0rfx4VO2nSDNwR+qjgsZyLdSCPgEfgoymznjysZ5t1tlPOBOxJ0GPbdf167MilSbNlW2xPnx5UM3bhmm3YE/Cg5mHSsBl1DdfO+AF7gGS8DpShBTu+UEIX4A4dujieEAqVD5AmS7rYXwhkOVYaOXMcWqRzT4wrwIdxs+07/wXXH8hyRd6vyscuXq6nn49mziRbwh5BSwKfVRnXStmzAjnnqHdWEEf1wAoe5TGBPUADknJLuVSgoPZRgaK3DAm8ywAg1lH4AH7s1CSIsFvX7NSUpV3ZmSk9XqYJtus5T3VQGkGnZ0zuI8RJ0OTrvsbxfV0/I0uxgBVACwyVs+RNIAYEE4qlescxBIAAQwQttuUWjFkaxFwFj3AnlTt2drMlup47Qh4VKB6X89iRK8vDEr7tLWe3LJ+VpYqMD9cFVAJeoVLi/oFZKHiAPIyVbehV5qQKRz8eO52lJ47dtyzzst29ah5VPMIiS7H040HJM8u16NwF/FHVA+DxfRyPmOde9ChyzvisAE+ClglkVqVWc//8nE6PnwmROD7fOavSMM/NP2Bu10So910I0BhoDFzXGLipCd51HaTeV78AGgM3FgOUcd13332bxw0JOkk3iTPggtbrlHIBfTBwppQLlUYqe4Atmi6r6BHyAH6EOgmBUtHD67ZQt2wru26lV4/7AXPSoJl1PXqYW8aV5Vup8FHZYwmXsEfPnvTrsfuWJVyCIPaxxXoaMavgseNWQh2VPlPZI+xxznsAOcIejZkt52LdbbMTF+oevXoAP8AOIM/sxAVY4TXm+vUIgVjXpFlVj7BHZU925aKMiwnljn493Atj9eIXv3i7F4EQsAe4g6oHsMgE2MGHh30sL9PLh9cBMOyTsCeNnVP5Q+xyHYwBz4DnxzgCsf7Fv/gX2/k4nsDIZcFSGjmr8rFlO2qfVRnWLLlyHRAEVLB0KNU+uU+WgO2pdVbnyCRx7315TpJ2EnQBBgk7y9mSnTIWy7mAGqn4oQyMSfNmTX73zJsBDrO7lIBG+LICNglkUo2TJUXZ+cn99QsS4szuUOyXKhVLk7hGwAr3ShkWpUfAC8aKMdLYWsjjtnyNMQHCCLwEPGmmnP46LOt/JODRa0efnSzTsj273bdUUaWJMvcxFTtz/LONu8sJxdxm9ywBj+bKxItwBygGkKFMS28dPY3SB0ewk53MeC9lb7ajt1zLUjmNmAEzabycfjzpyyPsWal82A8wxLlUWk21FeOWZsvTX+dG1Tp7+08wZMdBS7RW75tw6cEHHyzo6T/9mhM2BhoD1ywG+kCv2QMtkLgxINHxutjx+tCHPrSBHOAH8AAFBgBE2PPud7/78NBDDx3uvffeDfao1tEzBziTpVvZUj2Xs8uWQCeVPWzTDyh9etKjR/NlFT6sC3tyDugB6qQ5s6VcU9nD+uzAJcyxdGt69OjbA+gBKKRHj549mi/r1SMAYp3XmAMiWAbkWMqlggdgwrLKHsEOoIdlW6yzDORxXXWPih6Bj2VcacwM1NGgGfDDup25ZgcuTZoBgsAd5gAa4IoGzWwDLnGvPCMgH+dlH/djX8q3UNuo4AHCsA6Q4To4BteCWod9Esqk4kfowzaVOmwDJhHHQh+uBxUU9yD04T1CpPTx0TcoFUQAn1PqmVT7kGTbzppknqScZHICnxWkOdZGXVVQqnxSKZQmrnkuwBPXgEJHwAPYEPSwTDkSYIPJLl2An1Sy2JodhQ9lYUxp3Kw3zFSYJPhZdXSaKhw9kRLcuC3fPz1l0lsm/Wjcz20rg2SuHdWKCh3GgfFyPDCuBnYBPlA5UdYGhJmKHdQ6ll7ptSPoybIsIU/CHhU+esYIc7Ica9WefQ/0zBKsHC/VTYwJUEolEUAEeKV6hxgB8ABLmCxz04NHs2rmeh1RdgXMAQZZzsX77E4GUBP4sF1wpBeSSiBAj23S9eBxjnoHkIPXkiofS7eYsw14xPNiXIlJxsmxZJkxSM+dvRKrVXnVMQB0yr8H4M3fOr7n/G6Zip/0AfI1/v7299DF/h7q+HZ8GwONgVsdAwU9BT2NgcbAhcbAl770pcMHP/jBreQGNQbgAGBx9913bwbN733ve7c5Xbnw7UGtkZAm1T1pvpxwJ42dBT2CnSzXSqUP24U6wp/055mQx25blmtpyOx2lT6AHdU9wBzX2SbkYRzYLuRhPyYgj6Bn+vNYwqWaJz17WM4Sr2y3bsmWnbbSpyfBjooeoIUdufTpAWowAVY0ZrZsi3mCHsu39OzRoFnQw/Ys32JZM2bLt+zCBVDRoBmYA0zhmrhXngPPjW0qf9zfdUq69O9BlcPENl7nOIArwBD7AGecsntXAhtBEP8xx4eHpIprZWz1WGKcuMeEPoCivTIvkrH01CHxmobMrANzSNIpt6HUiTkwhOSZZZLMlfHyylQ5y8NmF55MAo8pgVKdwDKAA0ihcscuXJo2A3vSXDihj8uoXwAgQA87dqV5s12eBCCpdFm18s4OTyvlzlT52KZ8doZKxQqvzXPpxZKeLFn2lIbDXLulU9wbUAegxb15P2mcnEBH0OO2+VqWvKVnz/TWyTIsrm2qpBL4pJpnBcIYwzRdFnhxn9wXUNLuWQAewA4TQEb1TQIeAA6gB/WOcId19mU/y+Eoy7K9OkopJqAicztyMQf0WPoFJELN45Tt0rMdO4DHMi3KszTXZn+uj9i0Nb2G1D5j5potC1HS+Hgq5s5V9XAMp/keS7P4O0D3SxS1b3nLWzbQjmLwmB+QaqBf+qVfKujpb8EL/S14qxPcnq9QpTFw+P/6oe4Xe2OgMXBLYuALX/jCVrLFD0ogB4oSwAuKnkcfffTwnve85/D6179+UwBh3oxiQxiTvj2WdAFyBDzMs7NWGi6r5uEYHi+PC9DJVusJePTrEQDxWoIdDZnZ5qSKx45clnCp7AHoAHGcC38EBbxm5y2ABuBHVU+aMGvGrMqHfWdpF1BHQ2bmABzUPHbeQrGTLdeFPMAK9hH02GYdqMM2lTxzbumW5VqqegA5lm4xF+7MEi7XhTuqegA4evLwfmAT96uCSgUQ+2nSTDkYx+GYqHdQ9Qh7UOWozCEZ4p7Y345dAh8gT4IeFUB68gB8mNif93K/mjjzLLhOro0SsjSFzuNzHSpk9OyZ5suYApOsW4YDKCCJFvQACwQ9N1KmNZVEKyg0gc6erw/7cZ1cC1AHaKPfjCAH6KOBM0Bobz/Ll1S4qPKxI9T08klPGWHLhBl7HaCy7CvNllXwWJo1jYVzPcFPdsBSfWQXLOGPPjqaHKuy0WMHiJCwZ3a58jiWWqUxc0IdllN9NP10fG2CnfkeAU/uLwxLJYteQcQmMNLW6MQB4A8Qk745qGKYADKWagl9mNtiHsijiof9OEaCIpbtzsV+gh4NmVMNZGcszZQ1Ws4OW0AfYY8lWoAn7kMg57MTqPEsKKdcqeDmZ/KZwB49dubnj3VA8ote9KIDzRBMbPgHC8pZvt9WqqGET1wffxObFDUxbgw0BhoD1ysGbkmC16C5XkHT59nn+WxiALNmgQ+QAkBC23WUPXTl4sfpa1/72sPLX/7yDeQAYYQv/BidJVup5tGnZ4KeVAjpz6P5suueY7Zadz+NmBP0CHdsta5Jc5ZsuawfT3bbAuoAgOy8BdTRrydNmhkngU8qeVD3JOAR9GT3rT11j2VcwCCBD6DH7ap6mAMsbLPOPih4gD8aNJNM6NmTih7Aj+Vc2ZVLrx7mqnlsu856GjNbzmUJF/CG93HNjAXjxzLb9ewRDPke52z/8R//8aehj0bhbAM+WZqG5w/bgDPAHX1/0nNn1c2LhEvoA5BibHluwB+gGNeBeihLwNyWJstZqkUJiEoPk0tAQHZNYh2VTnbsSYizKg075r+zSkxPASRftyOXZUrAHJL8NGLO14Q92WXKUi/2s8wJtVD6+GSLdsGIKguTb9UWU4EzAcfKY0cA5GvTi8f1WfaVAESljNApVT6za1YaLSes0vclr3lev+dRfTNBzZ7Hzrn7TyWPbdwFVsAPIBzPBPUOoI5SPJ4jAEaVjSVVAh7bpVuGlUqcBDnCG163E5fH1dsHiMQy+7IPoIj9p5GzrdhTzZOlW7ZY13yZ/YlD7k8FFUDLki2eD898Ah4ATLZHnz46s3X6yij5lKcPx+C8fB/yd3X1d/kDH/jA9t2dyh5Vg6kM4h8Nz+bvet/b34WNgcZAY+DyxUBBT9UcjYHGwHMSA5/5zGc2NQ8QBoiCkufDH/7w4f3vf//hbW9729aVyxbsABy7YDEH5PA+zZgT8Lg8vXiAMankyS5bCXdc1oDZ+QQ9ABxBj8qeCXqmMbPqnlTxJNiZfj0CHsuyWHcZqMOyoAegk4of4AIgyFKv2XkLgAOISJ8egIngx7Iu1D0kCnbjUtEDFAH4WLrlHKCRZVt2vtKg2Y5cCXss5coSLsu3ADiCG9Q6QBjgCOfh2rgvgA/XZckW+yX44T2qhFT/UMKFmgalj54+QBjey7EAXtwH70UJlKVd6cFj23bBDyVdtmwHENmuXXUV18u4eR1eM+dIwEP5Rxr7opwQXOi34pzXMtHMUjATzBX4SXhj8jePc6o1+wRUqpFIhinBEvSg5EmPmvRpSeNm27Wzr2Vg+vpQ1qXKB6BA2RrKEQ2c9fQBPDCtwE8qXo6pXaZHT8Igy5US/qSHT+6byp883/T5OdXJimPOMqoJcCw921PqrJQ7evAkzMlrE5IReyp2UFQx5qi3UFtRysSzxmvILmy2RxfYCHNU8NhRK9cFNLwnlT92LQPuAHTszOW621T6qArSqBk1juVaKHqyyxaKHUAP4EdVD3M8fIhZ4kt/KEGd3kOMDSq2VUesVSetvdKrc02W5+fVdb7LPvGJT+yCmieeeGID4hjBJ1DyGlEzoqptknb5krQ+kz6TxkBj4NnEwHOS4D2bC+57G/CNgesVA5/85CcPb3jDGzalDiVbtHkF9qDwedOb3rQBIMq99NwR+FjONf157MhlqZbqHpU7+vQIejRhBgS5T3r16OOTLdbTpyc7b2XbdZQ7wiDm+vAIe7LzFqoPVT2AH5Zzm3Bngh29ebLdusuCHtaBPazjJeM0u25pwqyixzIutqPoYWIb81TzAC2ALk6CHZQ8druyA5dqHyCPwCcVPS7bVh0ABBABtjABYfDUAZ6wD+fiWrgXFVAcV9CT4EfDZo5jly/LtSzlyq5dlGIBejSk5trx5BH6qPRR9ZPmzRo8a75MeZeduxgvngHgh3uzxIzrAyABSigBASIwT3Nfk3ISbqEP6hWgUPrznOOtMwFOlosdK8+awGgaPOdxUPegPAIAAHAAOip4gDe5HTCgcbNePgmJbOHutunlA/QB/lDOZrv2VP0IfrJsyjHcK/faayk+u0zNVuLCHeHMyttmAhYhTMKbPSXOXgnWnpJnKnfy+lfHsiTMUjJLBgE7jnO2ROeZ8GxR7mT3LBU62UnLMi0NmIUz+ukwT+WO/jvGh8ody7U4r6BHzx+OrZoHXx7gjvOEPMIdttlSHQUP98O9ps9RlgcyPijtUNFlGVbCHT4nKm4Stj6Tsq1jXj+8xvfWRz/60aOgBsXPnXfeuX3HeDxUPnxH8g+X/q66Xr+r+jz7PBsDjQFioKCnao7GQGPgUsTAxz/+8a37Fl227rrrrqeNmvkRilGzpVz65gBqhDkaM6fxcpZvuZ9z3zvLuIQ/s4wr1TwT+KjqEf6o4tE/Jr15hDxZxiXwyVItYI+gRxWPCh7hDgqe7LqV7dXZvlL0CBg0ZgbqOCXYSVVPKnlYtrwpFTzZhQv4Ms2ZZzkXAAWoA/DRr4d1QQ9qHiAIcxU9wB0mQA+KHmEN7+G6uF+Nr7knIYrQR9DjcYRFHod1EiaADAof1Dgs46/DsQBcHJdz2abdUi59fLJdO69xDAGQ7dpR/OgPBJTiXvQQYh+BDZCERBLFALAHGCFQSG8WgNCqY9YK/CSUscwr1T9TzaPKZ1VWtvL3mZ2/fD/3ggLEluIk0gIfFDp6uLBNs173AfCQyOvtY0cvy7ssEwL8AB8o8UJlIpBI6AN0sgOU3ar0whGeJfRxnAUo6b9juRTPZGUEPdU7s3vVVN9MH5wJeYROCYQS4Pj6qkwtO2z5/rkf0EuzZ5RRmn0DPABoKnb0XbJjFiDGcirLplTm2A0r4Y1qHd5nKZelWbxPWEQccA5UO3ZzSwAo8NHYmeOmSkjj5mzJDvBBqWPHLQ2XgTzAHq4zAY/eScSEccL4JeBZQdGp0BH0TKXdLOc6Vb6FT0++x+MBkh955JGzYA0+eJSlYgLPdxpl1E0ImxA2BhoDjYHrGQOXIsFrcF3P4Opz7XN9JjHw4IMPbjDBci7KuB5++OHDfffdd7jjjjsOL3zhC7eyLSANkEVooxmzZV1AHfbJci3hT5aBuZyt1hP4qO4R9mRb9VTz2HVLT54EPdl2XY8eFT5ZxmXplpCHuaAny7gs0ZqduPToAeSkT49qHue2VgfozM5btlp3btmWHj12q1qVbqnqyTbr6dGj2icVPcAO26tnm3Vhj6oczZhR5NhdS+Cj6TP3AzDjWQC7AEqpmNHDxxIwW7MLj3ydEi4gD6BG+MM6CRLHtJMZy7xX02ZVPpZ2uZ11DZwt9QLqkKCxTkkF/13XcDUhirAHBYGTJUMk66p5bsRz5xxIc6z8K891qrQru3px3ahsgDOaNQN/gAgAGn1d7NBFMq+Jr4CH0iABgAohjqGfj2VeHAvFECAJAGSpF4m88EdTa+Z29EqTXUt1UvmjX5IQSMNluy7xHmBAqoGyG5dwZkKkLLeaRtKzq1cCpwRTE1KxH9c3zaLZT7WKcCe7uNnqnfET7Dj+GiqryGFueZaKGjtkOc99ADnCHrYLdgA6gj6fq2DHcj7VO8K/fK8duCzbsiU7oEc1T5ZtAXk0WuZ6gIN6PTFmPmcBGOtA1wlnZmnksS5auW/C2VPvyXPunR8l7Ll/bynT4m/p448/fvZ7zj129+vvvsZAY6AxcHlioKCnao7GQGPgUsUArdhVYVByBEx5zWtesxk249tDm/aXvOQlmz+PZVWAGfYT7GSHLdQ+bhcK6fOTc49lKRfH0NeHY9txK+eWaunRo3pnqnlm6Va2VrfVepo0q+gB9ABzgDyAi4Q+wh6VPqcUPQl3AD4qeQA6gCGUKsIdQAb+N5YtsS9gh31Q8mSrdQ2ZgTzswxxFDxAkS7os39K/ByUOy5ZwTWWP5VvZXh0QA1hhEvhkKRYgif9SEzcAH54P1zxLpOzM5VyIREt0S8R4TR8fVT527gL+8B7uk3MxTtwLICgVQan0SV8fS7uYq/ThP+xMAJ+EPiSEwByAD3MmDYABPys1z+zatfLnmeqbuf5MwNGpkjEVPqhXUNwAEYA0QBkUOcAewIzgRtWIKh8TfxN+VR9u532WeGnurBE0AIhjM5HUY+xsqZceP0AoVT+z85UlX/rUCIRyXXiSgIhtE7ikKfNUCe1BHYFSmjan2fQK8uR59NjRyNuubUAvxgO4w3MQ7DCOeuEAQiyhYm4XLEuzVOLY8pznIsRRuSOIseQqwRH7q9oR7gn7BHg8R59tlmtxPCc7deH7Y4t24E4qedKTh/2AgKp1NFhm3HyuQDsAzyzTWqlxTrVKn8BmBXBWJs3zuGm67ms3AnqahF2eJKzPos+iMdAYuMgYuFQJ3kXeaI/dD1Jj4OrEAEk6STLKChJ+IAZgB+DzwAMPHO65556tlEvvHtU9AJfZTSt9dxLmqPhJ+OPrlocJfaYhc5ZyZVt1AU/Os726ih2BEOssA3Y0Zc4264CenIQ9zNmuAbOQR+NlfXo0Y3auEsW58CfLt4A++vUIe/ToSXUPy0IeTZlZZwLwqOThNSEPc8u40pxZY2YUPeyTXj2aMqu+EfYAZFTi+BpQyGNwfY4TqiVAErGULdtTLZQduzgu0IdtegSlsgfgo5EzMIjr5RyMO2CJ46YqiFjWzDm9fNwG8KGkC4UP6h6WmTNp4GpXLcqgnNKbJ8tDpm/OysTVfc7x49lT8OR7946zB5S4diCIXZoADChIADIqSjRsFjqkX4uQx6R/goM07OV9GkFzHo4LWBL+cD47eqn4AYQw2d1M9Q+lX5Z9sazxsx2ZEgilH1AqaGZXMIHNnKdHDMfydSGEyhzXVSV5fSqVuE5NqxlvYBf37BgIxRjDVMkIaxhLvXSmtw77O9Y8i4RC+T7ebwt0n51+S5bxMdeEW0CX3diydEtgJEjiugA9mD4DeVD0aMBspy3m+PIAeIBbs62942mnMxU856hvzlH6+DlKn55Vmdf0+tnzAcr3Ut7c3zhX5zdOn1WfVWOgMXArYqCgp2qOxkBj4NLFAGVaKCOcSJpRTAA3KNG6++67D2984xs3Tx86cwGB0lQZJQfKG6b057E8y45caeyc4Cc9fNxHbx7Ajse2dEvFj/48CX/0jQH+AHM0aU7Ao2fPhD1AH0EPah6ATSp7BDu2XGcdUGMJl+sT9FjCBZzI7luWcc2SLuBFtlcHADEBdYBA6dGT3j1ZysXzE/6o4mEu8NG3R68e260zB/Yk6NGUGSCjKifBjy3YuTbuxftnPbt4sSzscZmyMM+lCbSvsS7A0cdH6IOXD+9jrHhWjDH3ZmmX5VuznGsCoPTyEfao9EmPDpJP4M/0zznWfSv3JZk8pcBZvX6qVOucY2aHL44H0AA8oMghsWeO0gLwI4wA0JjoW/5Dsg+c0MMnlT7CB71cLPcCOGQJkOfT6wcIAvRh0usH9RGTRs9AE8EJaqDs+pVwyGXhkF3SEgCpJklVCcuaR+spBLQR4FBmxcTxUSGxzDV4TV4vUMeOWIIdVDt7iqlU7VhepUonXxPgsM3SOsdXzx5UPyz7fFh23IU4qniEO1yXpXeW9gnoPI/QL5+nBs8qeQQ9lG2p6AHwsJ37Z9w0mmZMWQbyUD6HWg4IuVLnJKgR7JxS4Kw+D3sePqdUQnnO2dWLv4O3ImnoOZqcNgYaA42BqxMDly7Ba/BcneDps+qzuqgY+NCHPrSBBZJq21+joKA0BngAAEHNo8Ln1a9+9daxCyNn1TiaI2dJl6BHrx7hjuDH97o+W62nT48lXLktQQ/Ls5QrQQ+vcx/ZjUtDZn179OVhO8uWaVnKJdDRlDk7bfGaQEcgpIKH7ZZv2WJduJMlXRo0221L2GPLdUq10pzZ8i1gj1BHdQ+qHT16VqBHVQ+vsSzgAfKgxkn1TYIeYYwmyypzmHMMzo9CiftF+QSUwvzYkrA8boIfywc9Ll24EgLZgcuOXVneRZxyzYw7zxf4xjr7atKsUXOCH0u9UPgIhvTyQe0j8Jn/8V+ZvE4AhAqIkik6eZ0LY/b2O5YEn3rPHijiukjAScRJ9oURdtcC+jBZnmV3J8u6BAqCHRU+AIEs9RFSCCKERe6DqkTYYGcw4A/XoeePnkJAFCagEGVngBWWszuVUAggkyVirANzhEET3gCVmIA2GiIzF0IxF+JwbYybJXBcp0BH1Yy+Nwm+uHfNjBkX1TipvMnxZLvAJ7er6rGES1WQ5Vece6XQ0Zzbuc+ecQfwqPBJxZHH9HqBPJow005dyIMvj6AHlQ/PEGgG1LFduv47zDE8B5xOcGM8JxjdgzsTvuTnZAVx8jgq9/h88D0BOD6n7TrH5b2UNF/U3+Met7/1GgONgcbA1YyBgp6qORoDjYFLGQOf+cxnDq997Wu3Uh7LZOyEhEoCmAAAAfBQyoXCh/1f9rKXba3aVeAAW1ThWNaVIGd24FIFJPSxAxfrKnhU9GjAPMu33E/QIwAS7AiBLNkS9tha3U5cqnl4H3DHTluaNFuy5bqgJ8EP4AbgAPgR9GjU7Lot1wEiWc6lwkevHku3WAf2WNLF3LKtVPcIeWy1vjJmBv6kV4+gB2WPhsyUTwlk9O5JoGM5ltvcx/cDjrg+gQ/gSiWR751eQGxnm3OVQwAfloFIXCPLAEmn9OgBUgKVGAdhG8sck1hOE2fLu4A8lHfZtj1btbMM8MHDJ1s3r0BPAhUgCgkuqhDUIraHPqbOmaVYWQ42E9hT4Cg9RdKQdr6P/YBRABGNmbPUSoVPQgwUHlk+ZEmPUCIhjy26UxGkgbAeMkIO9rHTF3BBcCR0UHEy5xpNA18EREAZy9HsCoZayEl4A7ixrIr9mTweMCQ7lHEd6V9jl7IEXMIv70k4okonX0/FTnrmZFmW+2dHrPRPcsyEStlNTUUW1+zz89lO0KN3UyqP8tws85w1eVbRA9ChZAvIg7qHa2MMgW1AHn2V+Ayo4CHeVoDHGJ9+OKfKr1ZlkrObloBnzvkO4DuS73u+r/m8T9jDezRtz9cKeq5mEtbkuc+tMdAYuMgYuJQJ3kXecI/dD1Rj4GrFwMc+9rEN3JBUz7IZgA+KEsqi+KH7pje9afPwobQLDx+MmAU0KnyyXCv9e+zOZUevVPsIexLwTHNmYU+2W0+vHmCO4CfnCXk0YdanJ0u3MGVOY2Y7bqnyyXItlgULKHUAO8IcQI5KH7eluge4YxtxXgfouC7cAfhk9y2ewfTrAWiwzXbrzNlmCZemzIKdBDyAGUu4gDUCm+ygleVVKm2ENoAhFDRMevywjXNwTYAex4R7Yh+BTsIdwZFKn4RLGkJznUAfrgclT6rQVKMx12+K8wHyOD9JHV5AvI6CB0i06uBlxy7UPRo4ZzerY8AGJQ8JLiUqesroN4OS4RxIk5DHxPfU+859fZaaeV+Y4AJCUvWRig9AiiU/QA7gAmCG5F44MT19UqkiINJ7BlWIbcCBBKwDEgRAGhDbSlxYZItwjw2EYNm5qhSVKN6PoEbz47mf4MaSJeGKSqb0IHIb8EMFk941jodjIQBTvZPQJq9dI2y3eZws6bI0K0vhfCbcl/dkSZaARwNu9k31FO/REFolkl3WhHRet548+vKo5uF6AWIopPRNSsNsu6KpbEulzvTOUS1zymR51RZ95cMzVXbuA7jhO+Qd73jH4aMf/ejhla985fZ3i+9fwO4xZZCwqKDnav2u6e/QPq/GQGPgVsRAQU/VHI2BxsCViIEPf/jDW7kWyT5JM4oIE2mSbAAFP45f8YpXHN7whjds0OdVr3rV4cUvfvHm4aNCB7UNAEbII+CxM1d23bLESw+eBD3ZZl3FjjBJXx4VP2nI7HKWbenN4xwQoHGzZVvp1YO6xw5cAh+NmTViBt5YvjXBTgIeli3XAgqxnMoejZmBI3r1zFbrCXlU9GjQrJoH0JNGzG7PMq4s2wKgAHyANXbNUtmTahu7bwl7BDC2Xk+Aw/uBOpwH6MR9TMNpzaMTKqWaSBAkVEKxA6xhf47J8e3WpcrHbl36+vAeQBcwjufImHNtlGsQ107Zpt1SLqAPZs2ClBXkcRtduVDvkOhapqL/C7AHNcNMPvcATaqGboZPz971p5IIpQXXjwrGcq4EPwID4IClPllSlJDCTlCWK6lESQCi0gWoI+yhFIgJkJBmv6yjHGFyH97DdqGQ8MjjqkBxLkxJLxuvPzuK5X7uK6iaHkSpxvEYqnxUO3nvAhr9c4QpgjP9dnJcXBZm8R7hDnPVOAl8BDg8LydLzQRdKqN8vnrzpGKL6xWwcR22UucagDsod9IHCcCpiTWAh/Ks9N8R8pxjduw+x8qzzgFC+dlhf47H9wHlyv7o/+xnP7v9DePvFt9V55yzoKdJ461IGnuOxllj4GrFwJVI8BpUVyuo+rz6vC4yBj7wgQ9sCh8SbdUTKCFYJgkneUbJgzklsOf1r3/94c4779xasvO+NG3OUi6WUfMAhJhn63VBj23chUUT9gB2UsUjAJrKHku2Vh239OfRr2c1V9ljyZZmzJZsCXuyG5fGzAl92Ma6gCdbsGvSLARKVQ8KHtU9+vVk+VaWcansyTIuIId+PWnGnNv17FExo2cPQESIo6oHyKPaxm167Ah6ADAcQ1ik94/n4Z4AP4yFpWlcm4ofzzvLuVjXCJqEjfMBi3gv1wW8ofRQ6COgJGYBQhyXsfMZMk68j9ct7xL4ZIt2AU12tUqVD5CHxBZlDJAHYKLxrODHTl7nqG/24M5U+5xzrNznGDTyNZJzrpkSpzTpnTBBDx/VIKpmNHFWzWIJk3492V0qzYRT5cMyQGfCHcx+6eaUc7xhnOj8RDmRZUUcQyCEgkjok+VVAhfVOdl6XL+bVPhkWZP3ytiwT/rkqAIS1qQnj/ftXCDmGKno4VxCNa9LeKOKJxU8lp4JdngNNZYm26nuyQ5bWYom3Jkm0MAdvY6Mbed2LMNg2e5Zp0DMLCtc7X8OdDmmwFmVfqEE/MQnPvEVHjtf+tKXDu9+97u3v1lA5FPnpWT5Iv/u9tj9XdcYaAw0Bq5eDBT0VM3RGGgMXLkY+PKXv3z44Ac/uMEbEuUskdEIF4ABmEHh8+CDD27AB0k8nj6WdNmdS4VPtloHCKHgseV6Qh6ATnbcmh49KnsEPezrNku4nGvQnIAnlT3AHLtyqeoB/qRPj+oe5nbdEvpYuiXU4XXNmHPOfqwDeNgH9Q7bmM+W63r1ZNt1VT3OUezwuqCH9ezCZat1VT4Al+zMpaJnduHieQtrVNoARoAtCX5YB7rwmmVc7O/7LQfT6FkIxHVwnSqTGANL1RhDgJAdwYQ/nlcVEKoillU1sT/mzcAe/abSdwqgA/ThWhhrniPPgTEinoE+lnbpEYSyZyaNQhfKUkhuAT10ERL4kPQCflA3AH7OUeaco+Q55zinlELHAJHlYpShUX5mG/ZUg1gGZHkX8yyPyq5d2ZJ9QgQAB1DHEi1LtyzRUkUCuBHYaAAsCNInBgDEZJtv4I+vscz+lotlSRhAA4iiEsfyJbapdFF1ox+OZWu8R9ClcsfyNMuumDNx7mnInKbWnl+VEOfIyWvQwDq9dwA5Ah+fVyp6NJBOBU+aMAuoVCwxJjxDYB8eThPo6L/DdlQ8xDrxkvAmAcz0x9nrhHUKDq08dNJ4eQVo8nWWgcET9JhQoWS94447tu8tFUjzmHTna3v1q5eANWnuM2sMNAYuOgauXIJ30QPS4/dD1xi4WjGAwgeJO0m8yTPgh8QacAAk4b+iGDW/9a1v3STxqH1e9KIXbcodQI5KHMHPNG1mXXNn1T2ztboqH8u1BDtAJIFPduGyhCuBj+Vagh5gzl4JF7AHmINqRwBkqZaQJ9urq9xR0SPksf24r6+6cNmRyzInQY9t1pmnT4+KHrcBPAA6gg8AhuodtluyleVcAJeVb4+lXAl70jsH6GJZlaoeYgOwo/JH4COYmQbPvm6ZF+cURNlOnjHgevUQEhRxX7aDF8pwH4wRAIkyr4xTy7o0ceY1lEGMoSofYBv3wvG8Vu4F+JOKGlU+JrioeoA+qnsAPgAeQI8eJTcCaea5zlHvTFPn1Xsy6V4plaaPCvdDtyoAAkAgTX1tl85rlhGl90vCCFUjwgvBRvrvAHQAIpRj2d1JOKNPjGbAvs57suSLci626SPDspMlYhw/u1ZZGiV4sXxrqny8dhVB7mcbcu9FWOM8j6+/EWOnYihNpx3THMcswdJgWb8dFTvCnmybbhv72UY9n1V22WI/Oo/xvOmWBdAhflGp6b0D1LE00fKs9JJamYenr86EQTfSPSuhzQoWzfKwlZ8PkHcP9PB75Kmnnto6TPK9Nq+N7wD+Pn3uc5+roqf/tGtO1xhoDDQGviIGGhANiMZAY+BaxMD73//+rexKDx+TaYAPSTOwBb+eu+66ayvpAvig9lHdo7ky+9mlS18fYFD69PDD2n1sr+770q8nPXoSJgF3AECzvbpQB3ADCErIozGzHbgAPRoxW8pld62c22ErS7fszpXqHvZT1UPpkqoePXtUtvAasMNOXFnCZat126wzZ1/KmDRmZhvgA+iTCh5LuezA5TyNmQEuAhUNlHneWcqV7dJV+QBObMnOnO0aLGebdY6VMChNmF1mnzR7zg5f7gPM8XwsA2iYuBfhF9ePWsc4TaNxvXws7WKsed6ofDSXtoQMQISZK524mOzIQ6JLaRbQBzBC+RPqHnx5bCV9DqiZZsnHPH1W0GiCntV6eqRkKdqp6+M+8GXRowcoMOGCQCIhhLBHQGHJV/rCqPpR/SLU0asHQIM6hykNgYU8ln2xzrK+P7zPSTCk6bOlVACfVLLoy2N3MeYcj/1tE5+dxwRGlncJh1Q4qfjRLBkopDrKTl5ZjpVdsHIc03tHJZVQh7ld0izPcpzTVHt69KjMwpfJblkodDRWVrED5LE8S4Nl/XdS6TZBzFTB6ZOTAGbClGMw55zyLlunz+O6ne+Bj3/840dBzec///nt7xbfK3zGeS/fKTQd+PSnP13I099x1+J3XP/RerX+0drndfmfV78Y+sehMdAYuFYxgMIHeGPb6zRsBjoAUFDzIHWnpIvW7PgbqPAB+GTplSBHI+ZU9iTkAdxkiRbr2X5dn540Zrbjll49gh/LuHLdci09eyzdYj07cFH2gxIEmLMyaBb8CHkEQCp5VPrwOtuY69fDHHUJ4EHQo0EzwAeYwxgDMwQarquEAfBkCZelW2ybhs125pp+PanqyWWeuUqf7MQF2NFHB0AizGGux46AKM2WBUgJg1I95L6qiCwV0xAawMR5mQt7VPkwDowJ98/rWX6Yih/KuoA5ACPLyihn41ycBxhEpy46cmHSTBnHP/yH//AryjzsHkQijJJHxc8pkHJu+/VzVDunSrem14/nnsd2u0oJ1ilHo6Tru77ru7Z22sAD/FtUj2T7bsuIElgINbILlKVTzrMle3Z8Ut2j6oe56h2gEFBHxY/7WAbGnG0aQmfL8PQK8nVVP3r7uA/qHGGO82xtnt2vhD3cP8uzPbxdrxL0OI767DCGLs9OaOybrwPeXM8SrvTs8fiUZaHc0UDZciyVOwl82AbgAWJOeCNQOQVoVmqbGy3VWu2vmsjrEMzsdec6pejJZOrtb3/79p3F9yXlyF/4whcKefob7lr9his8uPzwoM/o6jyjfjn0D0RjoDFw7WIAD5/HHntsK8si0SZxNnlmHWABeKGLF8qeN7/5zYd777138+95wQtesCmDpsInDZmnX08CnfTrUd2jmse5sIdryC5cmjTbZt11IU8CIOCO0MdSLb160ozZNusAG5bTgFkYJNSZkCdNmlH2MG4AHuCOJszZjQtwYdv19OwR7li+NUGPgCc7dAl5mE9Vj23T9d6xBEvPHEu3BDF6+NihSxCT"
                       +
                      "Pj7ZySu9flgWCKXRs/urEGLd83s+AA7nsjMX6jLPDfDh/NwzY8uYcCz8OjRwBv4k9AH48Jp+Pyp/gEGUcNB6nbnAh0RTtQ/LKHyY0rT5FOzJfZ8N0Dl1Hl8/VR62Ko/xvdwbiT8lPrRmFyyo4GEOCFJ1AoRgXRChubMQBECSXbyAKNmeXF8dAY0qHsu8BDusa7o8VTiqbzSI1ldH4+QEOJo0Z2eu7LqV5VaaIOufk13LVD4JdYReWWKVAMfxE9popJzj6zFTVaWiR+VP+iexHzDuO77jOzbPHbrAaRJu5yzWgTsCH+eAPWClsbwyPxZunjIxPgWDUvFzMyDQKn4BPU888cTZwIZ/ZqBgbbJ1dZKtPqs+q8ZAY+C5iIFrl+A9F4PYc/bD2xi4nDEA8Hnve9+7AR8ScRNnkmfWgR4AHDx77r///k3hc/fdd2/ml3boAvjos5O+PIIf4A2wRoNmVT6uA4VmJy6VPB5XQ2bmqnuAOJZ4CXr07hHouF0vF0u4AD0CHl5TtZNqHsu0Vt49tl8XAAl3EvS4zVbrQB69elT0ONeQGfijXw/LQA5LtoQ8q45cKnoo+RLu2DXLUibVPJZy6c/DOnCFSVCjukcFTpZrCW5SlUNpBYoa9xcQqQLK9anq4Xi8l2Oo6mFdtQ/nYTv3xfgBzrhfy7rs1gXgAfRMM2deR9ED4LEFO8DnR3/0RzfwA/RB4WNZF+DnlLomXwe8oAKaZTGrYyQImibOewqdeRyS91l6YzI+lRLHwBP7An2ABZQApcJHBYmAZxoDAyY0OQaeZAeoLOkSzqi00exY82NLrPa6XNlFitdXnjyz25bqIoCU3bUS7gh1LLXyvljnXieYSZiT3jmqbfTaYV24IxQS4mQHrem/M98vaPvu7/7uw/d+7/duQM6SLNU6zlFoCXo0Ec/26IKcVSnWnnImvaDS92lV3rUHdU6BI97H55HP3N51TDB1zIy5vy0u52+LPpc+l8ZAY+AqxEBBT9UcjYHGwG0RAyh8gDYk9QIffmADCgAjqGUo+aKkC4UP5peUdNF9C4WPZVmWZGXZlv48qnkS9vBamjCr4mFblnMl7LHLlvNU8ujVQ+kWoEfoA9AB9HAvmjTbXp256h2hz6r7lvCHfWy1bnt1wE4uC33sSCXoSVVPGjQLezRkVtUD6DnVel0YpLKHuT452YVL6DN9e4Q3Ap1U4ejjY6kXc6apxgHOZDnY7PCVJtCpILJsSzWPx1XRI4gSAgGPgD08L8aF/YE7E/QktAQAOa2gD7CHCfgD8DkGeiY8EZZQJoPHD8An378HW9JrZ5aAPVuV0LnKojwvXcgAB7TjVtWjokWQAZgAijgHXGQJl2obW40zT3+d7GqVna7cx/IvS67cJz11eE0VT7ZQ13RaDx3VR9lZLMupXBbMpCpHADRVO9nyXGgzVTy+d4Ih/XfmdsYavx0MlYE7Ahw9dlK9o6KHWAPuEG88t5VyR6XNSpEzzZX3oM2M42eq2PF8dMIDRvPZ5TtgdbwVmMJ3DA+eq5A09Bqb3DYGGgONgasTA7dFgteAvDoB2WfVZ3XRMYDCB+BDAp1qCX6gA0mANLRtx7sHlQ8KH9ZR+FiyBaQR4Ojnk4oegY8lXSp3snTLbXbdyi5cKn40Y57AZ0Ieu24BeoA6Knw0XXZbKnpcTkVPQiBVPZZsAXZctlxLzx5hD9st2QL42H1LuJOt1wU9zFHx6NGTJVsAHtZJhNKvh3V8apinGTKgx3Kt7KSV3bcs37K8a+Xlk54+ll65zTnv4zXhkd49QiRVQ8SZ4Ic5wEi1kMuuC5iAPryPcXOsuTdKPAQ8xi4QCLiToIdltlHSpX8PSSg+PoAeEtBU2OwZLqPkIeG22xFzknEMnVNlswJHU8Fj0ntMrbP3WpZ1ZRLP8qlSr3ltXAdlP5QBAX2AEAlFKF9C/cO2qYDRxHiWcOmhI8hRwaNRsgAou3mh4BEA2TELsGPL8gRMqneAO7ye/jnZnjxLr9IIOX1zNEZO8+QERJooJ/zS4NoxSfijaofzMW6UzAF1UO1QjsUkzFGtkyVZPAc6ZhFnxBXPJtVjqYqZRt3nevGsgMs5ypyMnVU7ds2U+ZzxHcj3NH8P+P7l+xOFnfscUyABxC/6716P399WjYHGQGPg9ouBgp6qORoDjYHbMgbe9a53beVWAAE9fFBdABcAJ/xoR+Fz5513bqaXdOgC+LDNrlupyEmlj0DIzlzZkUv4Y1mWrwmPLN9KyMO+qHdS2cM1WqqlskfAg8pHI2bgzTRn5rWVoifbsavuAe4Ag1T0OAdAAHpsuW4nLmBO+vQAK1jXfNiOXJRqZSeuNGJmX9cBcCznHMBjBy7nPEdgiEqfhDt200ojZpU8duCytEsQpGly+vqkUsdyMF/P4wlsVAfZgUtjZiGRoEiYZHcwrpdl4pHr4J54Hjw3xo9tgJ70nrKki6RTY+eEPwAfJhLPYybLvkayjZoHPxQUFrRlJ2EX9JxS5eypeCaoOde755gKaa/b1wouTQAFzOL+NHMWgKR/j2ADPxkmS75sR45PTpZtadasVw+vAXGYa6TMPk6+ZnctW6oDeCzNsoQM2KOBsr47zt0ukElTZEu3sitZeu2syqzy/XYoA+ZgmozxNVAHWIZSBxNl4gMYyFjqreO2hDyAHcYcsMP4T8VOxkgaJh+Dh6fUODei3tkrSzTmJyTinwC0N3/ooYc2Bajf4XxWLZXMWJyAiu/HJmC3XwLWZ95n3hhoDFx0DNyWCd5FD2qP3w9uY+DqxMD73ve+7b+wlsiQMJNgAy4siwKoAHgwbKY9u4bNAB1NmzVOnmVcWc41O3EJe9KUmWUVPWnGDOQB6LAtTZgT+KBISsjDevr1AGzSqFnFT5ow83q2Xwcw2HUL6GMXLpaBPc7Zh/9M235d2MO2Wbalwoe5UMfyLNdV+Kj4AfQwZdt1lT369gh5BD7CnzRazu5awqDswpVlXqp9BDKCm1nulWqfuU8qgDxPKnjyvW5nbscvVD/EIxPXBlgD+BCf3B/Ah7Iu27MLgDRqBvYAf5hQ9RwDK3rgkHhTMgPoYZ5t2QE+6aNzDMCouFmpas7ZNktwTkGh6Yly6hwTEHFfgC1gBaoUoAalR4Iey5DYrpGwyhlhC0BGcAPooQNXQh2NmTVy5jVBkcoe1TxsRz1kdyyVPMwt4Zq+OLxmeVWqbbj2WY7ltSfc8l69P6DO93zP92wTUAeIA9RBqcMyY+Wy3bFQ6aT/jiVZgB3iKcf9mNpmVZa1V7K1t+8pAOTr5yh8preO76HMl7/5eMI9+uijm8k/fxv4nubzvTJgzvvgM93fDFfnN0OfVZ9VY6AxcFVioKCnao7GQGPgto8BfqC/+93v3rx0+GFusgz84Uc4P9htJw4IAfr88i//8mbizI96zJ5tu66ax45bzLPtOuvCIcu39PDRbNkyLn17AD+2U2euTw/XYvct26qj3nFZVY8lXdlyXd8eoU6WbWVZF2An/Xpsw852y4qc24nLsUpT5izjUs2T3bc0adagOY2as5wL2EPZVvr12IXLNuiuA0KEPyynQbPqHjt2AVY0VbYMy25b7JtlWvrxCIKENbMrl+VheewsFXN7dgFbgSE9h1Dy6PXDONhBjWXNm9OsGcgj8GGOT88sg1qVp6CyYCIpR9kD6BH2AH8EQqfAS5ZircrDZqnWnjJn7rfn0XMK9KxURnmsXGZf7hloQRmSwEfIIwhB4cNrTL4GQAGQ6PVjqZdePKp69OjR1FlFj4bPevVoBq3J8qolut2uEt6o2LEMy+tLEMT+3AMlbKh0ADqYVyfUAegwoc4R9AhygDhsR7Ej+EGtg2oHKKiRtzEzYckePJnP8hSwyRg5te8xz55n8t777rvvK0ANHbQo+eV7m+9jPnvHjsv351VJGnqdTXAbA42BxsDViYHbPsFrsF6dYO2z6rO66BgA+Lzzne/cVDMk1SolbMkOYAFOkGyjJgFo/K//9b826EOnrhe+8IWblw/gZ3bomi3YeV1Fj8bMSv5V9ajcsXQLgOM25kIdtqvssZxLuCPsEd64rtLHlusJfizr0qdHuMNc8JNlW4xDrgt8BD122xL2pD+PrdezBbtqHmGPKp5U8wh7BD4aMWdJlz49wB4h0PTucX2CoFWL9jRcdllPIFVDrguV3C89fCYoSiPoLAVL6MM92GmM/YlP4A7bGW9igHFDASSotEuX8z1FjwDkR37kR7ZuQSoVgDx6pqjsIXHfAy3ngp+98q1jJWXHSr7Sc2jvGvKa0zfllOqH123bDrygFTgQBzAiJBH6qPhhbpkX++XrqbLJcqpU1azAjCCJ43I8jitgYplr8jXPz/Fd9pqBOYAr5txLQh2UOZZhsYxyB6Aj1LEsS6CT65ZjCQLTk2av5CnLmaayZqXQOaa6OVfRszrGOWqeCZLyfL/yK7/yVaDmqaeeOrz2ta/dlD18PvlsqeKZcIvv8Yv+29bj9/dTY6Ax0Bi4/WKgoKdqjsZAY6AxMGLgS1/60uHhhx/elDMkzgAfJpJ41C2AGZJq1BOUxJDEA0pQ97zyla/cunWxbImXJszMgUDMNWG2PXuaMmeL9fTsAd7oH8S1CXpYJtFX4cMyk4oP3peduFjWt2cqeizjEgwJd2y1nooeAI8ePbZbt0U4/6WmvEhPHpYBP5Zr2ZFrtl7XmFmFD0An/Xos32Ibrwl8NGYG9Kj6EeKwTXUPz1CPH54b8MT3CmdYF8wAUtK4OYER2+36JSiy5EqlEPsLfywbEzytYFG2gbcMLNvAc7/cH8ewNTvAh2MxZjxznhGvp48Pccw1qS6YSh5asduWHdgj8AFykAgDffRTSa+UPchyyqMnFRvHIM45IOYcuJPnWCmSTqmBUgkF9KLECyWLcARgAjxhAsRoTiyQYTsgRn8b4QzreN1oYuyyMEYwQykZk+fgdSZgjaVVLLONaxHiAG5cTz8dXp9QB7ADxLH1uSbKqnn027EUizFQ/ZWKnYQgs/xupWw5pcaZEGcPzOT2+Z7V+rlwaK/0yu0r0GMpF6XBL37xi7fvwXnd+PfwGaZBQBOw2y8B6zPvM28MNAYuOgaa4DXJbww0BhoDOzHwhS984YBpM7DFLl0k1YADEmoAC0k3sIeORsxJpnkNdQ/y/Ze//OWHF73oRRv0wahzGjmr6hH0OLdsS1NmFDx211LVo5InfXqyzbp+PUIe/XnSuyd9eoQE2Y5dU+ZU8gh77Lol5AHu4M2jTw/rmjGr7hH0CHhQ7ajmQfHjOnP2SV8ellHwrDpw2YULcMOyvj08D8CNgEYws1L5sE0g5HICIlU7Qpx8TajEeTyHXcDyNa9DAJTlXixnFy9BT5pIs817UinFdWncTJwyRjxjnjtjaAma18W+tllnjtIH1Q9dgjBsFvoIfIQ5evNM0HNM4TNfm0DAZHt2VNqDP6kOSfiyAk6r65rbprpintfXEw6lEiWBlgqoH/qhH9qMhildAoqojgGkAGIANgIdQI/wx9eAOUIdgQ/rABsn1i2zYn+VOW5L+MN5fZ1lIY/XZdtzDZRV7KDSSajDfdnufAVzJshYqWBW4Gcea6UGyueW6p88p0qtFbTbe85z370SqzSFnte7B3r8Af+Rj3xkA/98boE7HMtW7HR3vOgf+j1+k8nGQGOgMXB7xkATvCb5jYHGQGPgRAx88YtfPLzjHe/YVDgk0qh7AD4ABSALsASwQLJskkzCzA97oAmgB6UP0EfgY3mXrdPTgBm4k8Any7X058kW68IdlDuqd1Tt2IlrQh6uS9WO5VtCHdd5Typ4VPWkumel5AHwqOxByeOkisc5oAIQkeVbAp7swiXssXTLtuusq+pxDtRhUqljuVMaNftawpwEPAl8BDLZ1Wsuz7KwCYcEQ5Zf5TxBjyVcWe5lVzBgjmolYRjjx/jzjBhzjquPDwoe7tMuaYxVQi6UBCSbwEm7d9mSnRjmNeap7jHZtZwpQctqmaRZFdApcLOnyplggPUVFDr2/lPKjVPnTtA1lUinys3y2OybMAhFDB5ATEAWIAzQJQFOAh9eQ5UDtAEAsZ/KHee+N9U6HNuW5vjn0MocCMUceEO5lV46wDynU+M24csxsJMQZqWQmR4+eaxTcGh1vHm+PYVPbgfC8Bkg9vOYx66d/TFgPpVEPfnkkwdMm/lc8pnGqw1fONSjp97b12/PBK3Pvc+9MdAYeLYx0ASvSX5joDHQGDgzBvTwAZ7o4YM6giRayEIyjjKCZAHzW5Q+LJPEA0j4zy6t2lX6/PzP//zTKh9+/KvksZ268+y2pTEz0Cc9edK3R/iTwMdlAI/L6dWzgj/69WjWDFSw+xZzJpQ9e2VcKHxU+gh8ADuWcaniSeiTqp706WGcWZ/gB7Cj2gc1C88gAZDwR/8eAIiTxs2uJ4RZgRlVOsIg1/P9gqAEPgmVVP1kuVd6+1g2pnLHjmNCMcYUkMbEmHAP//Sf/tMNQHIe7t34BEgCJ9nHMjQgD9sp7XIC9rBMaZedukx6iWGAj62iZ5vrhBmpdgEgoAoBKGBsDORYKWb2AMFM9veAzLkqnby2c8BQQgBbgK+A1jOFWHndqRjiXLa3Z9yAM5odo8JhooyK7YIb25Uz5kx6K3EclVjnqpfOeR7nlGCt4mJPMTOfzbHOXFNRszrmqrwrrycVOsQ1sc93C993fN7YtnePqSrjc/Pxj3/8LFjDPwze8IY3HB588MED4OfZ/oDv+5sENgYaA42BxsCxGGiCd2aC1w9SP0iNgcaAMcAP9re85S1biRYJNUkCiTOJAhAG8MF/bVFEkCTnpNKHfTBypnPXnXfeuZk4U9aF0oe57dRV+li2xTyhD6AGwEOZFu+xxbo+PcCb2YJdoAMk0seHOe8l0eF156iVVPCwrMJH2APgceI1IQRzW65rzgzwSYNmwI+gh7HT00dVD6/Zdl3gk5AnS7gs6bJsSy8b4Y6t2C3tEv6o9LHUSwiTpV/Zvj0hTSp78v1sT4CUSpos5+JY7KeCx7bwXBv3JhBjLFXvMKbcK1CH+DIhzeQcWAPM4XjEITASEESM5jLHYHu2aLdrl926gJSAS2JY0HMKkqi6ETqgXAH2UM6EcuSc909IMAHLCtrs+QKtFB9TaeM1T8ixgkjz+vcAUsKEqQTag1grGDOv1WOlCmYur2DNqvzpFHjJe9tT4nDu6Y9zDuTZG+s9cDdVOceubXWtq3sl3vn+EtQLvtl+ztjw/U+Xrf4+6O+DxkBjoDHQGLhsMVDQU9DTGGgMNAaeYQzg4fPQQw9tICWBDzADxQwJhCUyCX1Q+vzoj/7olqjzOpCFlusvfelLtwnVD7DH1ux04cr26pZ7qeBJz57sxGUZ1yzpSkVPdt3Ktup697BNQ2ahj5DHkqEV6AHqqPJJBQrQB2VKlnNlKZImzAmAhB5AHk2YZ/mWqhcgiFAnlTx259KIWcWPpV3Zkn2WfQmLUqljly+VPB7X7Vk+pukzYMfXVQvpLcT1qXJKMMY4MSZcA6DGzll7JUOZ/LKvptvEGVAH0MNxWFYF5FzTcUu5gD2p8CGZX513blORooEzvi761qA0WYGSc+DPjShyVsqhPdBxzrmP7bN3XQl3jilgzgVHc7+VV9Ie1JoAaQWLjoGNPchyzn2dA0xyH6HRCgSx3/TiOefaVtCN9/E99Qu/8AubwT7fsUJwvk/yOvbugc/nZfth3+tpstkYaAw0BhoDxEATvGeY4PUD1A9QY6AxkAofDDlJEiyJwYuBhB0IA/AgiUYVoYfPVPuQlAOLUGyg6kHpwwT0+bmf+7kDsIdjAXk0aLbdOiCH1+zKJeyxrEuww9y268z17QH2CATYB5CTqh69e+zIxTWyzH7CHpYFPqp5NGYG2vAegQ/rjI3qHkCPpVu2Vk9jZqAOsEN1jyVczNmmmoc5EzCFRM0SLqCLoAewMl+fJV1AGN6j2keFjjAozZYFOnmM9ANKvx/VRFwL12cpFvdKwmgHM8aJexMSziQVkLIqbVmBAJ4JpSWve93rNtUX0EmPKWI1oY/rgp5s044SbQVKVpDC6xX4sA7ssfX2Ob42U9WxAi17+6zUMxPGrJQzx0CSqpXZsWvCnD1o47FXkGJCqTk+uT7hQ743r3+aXicUyvbyp0DNCsAcG8s9IHIMSiXQyfvzHownr3vPM2dPRcT2vfe85CUv2T4flNIKeyxX5XPie/P55T3y/dffAv0t0BhoDDQGGgOXMQYKegp6GgONgcbATYqBz3/+85sHA+AE0INSAn8UgAZQhTnJA1BHs1uBT4IflT68ByNngM8dd9yxlXrRuQulD0mJbdg1aLbcS6NmlT6WbqnsUelj9y2gDsvAm+y4JdjhfqayJ0GPhr/8d1wljx253AYIyrIuoAbwRsVKgp3ZkcvuUkAdXkvfniztEqAIfNK7x5brvpb72KJ9qnuyvGsaPLtvKoRWYEkoxT0IdARdqXpivLgv4obnnyoFzYdnIj8T5BXoAdA89thjWzKKLwjxybMEXlnGNed69RCrwh6u6RTUoIOXajU8fdhffxjmqeZZQZUVQJhlS8eUTHvlUOdAohX4yWewgjF7nbg836qUbAUc5rFdv5FStAn+5rWvYmgqYY6BkpUiaA9+7MGjCY2mcmdvHI7Bpnkuj5FQaA8+se999923fTaeeuqpw7333nv46Z/+6Q2I8h3Jdw1xvBonj4nH2mX8cd9ratLZGGgMNAYaA03wblKC1w9TP0yNgcaAMQDwwcPHki4UEnilADfYBuCwJbsqn1T7AIH09WE/YAGAB9gD9OG/z7RvJ8mg5ItJ8KPqhzlePsCf7NSld8/szmXZVsIf/Xt8jf90O6UpM8uACia3C3gSZmggDPCx8xbL2XLd8iWhjh25gCB69wh67MyVc0u6LOHK9uwCnTRs5nVLvfY6d6VaJ/cVJFlS5n0wB+Zwb5pRC740rmZcuA+uhfiglI+EUrWOgIRts8vUSsmS+8+EGdVCfj998pOfPNx///0b8OH8wCX9e5yr+gECqUZbgQC3AXnw8klg+SM/8iMHJn2EViqTFaBYgZmEON7/VKms9tmDLhMKHVP48NqqvfYEAHuKoNx+DIJMtZDPfgK2Y344OcYrCHJOOdIci3nMPfAxr2sPsBwDL/NeV5BnQtAJnPL1vN/VvWdrdLzXHnnkka2Ui+9MVI4o4PaMnTkv38P929+//Y2BxkBjoDFwGWOgoKegpzHQGGgMXFAMkDi87W1v2xQ+KHtQ+ODTAkwBtAAIsiV7wp40cEYlwX4AB5IPYBHmzSTwlHah+mFiG2Ve/FfaiZIvIZCKH2DPSuWjPwXnUOVjty09e/TnAfgIdgQ9KHsEPoINfXoS8ghAUPMAdlT1CEqyA1e2Xuc/7Kp9XE5Fj+3Xc86y6h1BT3boUumjV45lXglxBDmWkKlE4roFOZZd2VaeuVDH7mTAHUuyeJ7HPG8S5gg0hA1Cirk+1S+uAwJXP0AAPih8AILcWwIfzZsBP4AeQM4EPa4DqbgfDZxREVmiSOwCe/bgREKsec/HVCgTBuV7V+VNpxQ556hJVhDiRgDQHoSZ5xYsHQMl58CwY4BpD1LdKJxZjckEbsfg0zn3undNPmfVO6hviNNTcMhrBqi/733v+6rPxoc//OHNK40yWb6rNWZeAaRXv/rVBT0X9PfzMiZNvaYm842BxsBVioEmeP0D1RhoDDQGLjgGUPjwn2OgBwoJJoAP8ATgAlSYwMfW7NPXh1IaEnImjmELb8CHpVdAHhRAmjvzX2fWMXhOAKTfD3PBzwRAlm1No2b9eZwDNfTpseV6lnIlAGFZSJKgR8DDNv1rVMdky3Vez3V9fWy9DrQQzujfI8BJ02YhkGBI1VCWWfHMVCDpOQTk4h5nRzK2qTYCHOGxA/xA6QIMmbBkL1knEU2lyzmeNnsQhu3c37EfJp/+9KcPb3rTmzYfKMYbFUOCHiAlMcs9TDUREIeY5HU7dhHL3DNqNJJpYc+8r2OwRjUL3j6r9uBT1bOn5knAtFKcZPJ+TLG0Am8rtVDuN5Ux8/jzua5gmMebqhKOtdq2Nw57SqLVPZ+CPcfg1gogJcia8Gnun/BmXscKGKEWI85+8id/coOVgMmET8fUOMT4Jz7xieVng1Kue+65Z/NL43NtKaLXREzz3fipT32qoOeC/35epaSq11oI0BhoDFymGGiC1z9QjYHGQGPgFsXAZz7zmc0TQuBDUgIQsHsW0AY1xPTvcX22amddIEQS7kRSwnEADaiASPRR3XAegA/KH6YXvOAFT6uAnv/852+JPhMKD9u1A35U+Ojxo/LHduxCDxIf1SuaNCfsSbNm/XpsqW4XLj14BDwqeoQvwiDXE/K4DNxR6aNZc/r7qBwSNqk24vosNdN3CIAF2BF4cc/cG7AJo2WezQ/+4A8evv3bv/3wzd/8zYe/9tf+2lcoX1Y+LnuQYgUOjsGQPI7QYFX+g8n3OQnpZz/72cMb3/jGA7HA+AJ8eK/dxgCLwByTXmJPM2dLvmzVDuxhX+LQMsVMwBNU5H1nGQ73gq8PE0bOdPFaKW9m+VcCpQmmVJCsAE9CiFW50oQSK1A3z3cMvKyOtweKpnJmXv8KKuX95HX43tW4Tbiyp/xZqVtOAaIJefYgzNy+UmhxLGINsJrqQUCupYLHrofr57uRmN/7Uf7lL395U2RSIstngOvgO5YyXL4XP/axjxXy3KK/nZcpceq1NJFvDDQGrkoMNMHrH6nGQGOgMXCLY4D/Fj/wwAMb8EEtwQSMAcQAFEiw98yaSa6ncXMCH5ZJRtIfxdIGkhtUJSTfJOYkOraCR9VD2ReGz4Ig/ptN2Rfmz7Z0t+zLuWVodu0SiGjkDCSxtIu5Hj7p56MSiG2p/LHsC/gClMnOXmzLY/k+S6mEOFlexf4Jc3y/5Wm2mueaLV0DbnFsEkigx/d8z/cc/sAf+AOHr//6rz/8+l//6w+/9tf+2sOv/tW/+vBrfs2vOXzN13zN4e///b//tBony5KOqXKmB08ChPShmUBkQgQBx4Q9lF7tKRdWP1YAknj4AP0APty7yjHgFokuSTYgUXWZbdsZIzvPZZt2FD4r6DFhA+vEqzDJsfnhH/7hA9MEPcfGdU+Fk9uPqWhWkG1PpXNKvTMhxwoITcizUsJM4HMuXDnHnPhG1TZ71zfHYgWvVkqrPZC2N7ZAcj6zfo4tLyXuTnnzcC6+u875sf6Rj3xkU/b8q3/1rzbo+5rXvOYscHrOsbtPE8bGQGOgMdAYuKgYaIJ3ixO8i3qQPW6/JBoDVy8GKOlCQQG0IEEW+OClA1xgXYPbhDvAnlnaZYmXr6XCB+hD4sx/uvWFQR1B4vwP/sE/2Epj2M5+JOkk8qheSGpQ91DypfkzMAjPF1QfwB/LvjQv5T/dJFDH5tnFC0BkO3cSNtYFLa6rEmI7x8732y1MdZGqIruC8R7gjmVWdg+zFA2Qwz4ADWAbc6AGAAPYhhqFcROe/JE/8kcOv+pX/aoN7DABepj/ul/36w7f+Z3f+RVqnmmQvFKArJQWbuOZ8DyJAabpyTNhgdeYcIh9AHuPP/74WUltfo8AfCjp4hnbJh4ImYCHZeKU+HWy45z+PnaaS5CQiXiOC2NNLGviDJi05C29irz3c0HPSgm0p1bJazvn+KdK604pSybMOwVcUg21AkhuWylmVjBpbxxWwIZtq5KxeY+nfJKOjckEla7P8/IdxeeXzz7fG5rHA7D3VEF53hsxUsbPis/CE088ccOfo/5tvnp/m/vM+swaA42B6xADBT0FPY2BxkBj4DmOARJqgA8JC0kzyTOgB5himZfmtqvyrXyN5Ql7SJpV+WRZQ7a8JgGanZ5MADme3kAkUSRYJFXAHCAAIMgOYKhAUAClFxDL3AvbfR2lENsASdkunu2WkAmS2MdzCZbsKsbc97Afk23lgU8kgkAeyztQ/ODXgz8HEIfJFsqnEnbG4wd+4AcOz3ve8zbYg5KHOZDnz/yZP/N0+/B5nHOOm6VXJKlcF3FAuRRKAuAJz3GvXCiVHqt93vGOdzzjBJX4RIGGigsISIyq5GGe4Id1oaUqH8barmJTlZTXTWwCpSj7yhLGhJTHYNkxaGaCP5/FBEYryHJszFdqlT1Aktv3QNd87x4EmqDkGKzhtQn/jgGiG1UN7QGlCZy8xvT4WZ3L12f5XAIgvK/oPshnX3VhqnsAo3O853W+/vWvf8afieuQAPQemsg2BhoDjYHrHQNN8J7jBK8fsOv9Aevz7fO9kRj43Oc+d3jwwQc3MEHCTIIPmABcAH6ALbNsK9cnBBL4MCfRdn22vDYRnP9Jz6TcEhrnKIK+4zu+4/Ct3/qtmy/N3/pbf+vwd//u3z1gnktiDqgACukRhFpG42UUM5RU8RqQgHXKMDBUBRIABpjYzjZUJIwHkIFl4Idtv//1v/7X23Hw6mBfjqeyhH0cM64pk91ZVpWgxYR0D9Bwr4CdP/SH/tDhW77lW7b7n+/fO/4KGqRSBRUM92LZGsuAKe4RZQzvn0qhTIjzWHkuvEZuJBb3SroeeuihLbnmGTjewknLEIVAAh/mCalWqhKVR9yjps7EEPEtpJwqkT1F0ymQkJDjlMpqBdCOqVGm4iWPf+y8Kyiyeu+xcx8rpZrHWo3lHqCaY5SxfeyceU8rCJev85xnOdcxgMTnnu/Lxx57bIPMwl0VgSjQZlle3h/flauOW8/2M9L3929+Y6Ax0BhoDFyWGCjoKehpDDQGGgOXLAZQUNCli+QFWAHcQJGCmoXEn2R4KnwEPnO7JV5Z7qV/j62IAQcTVEzIQ5KUsOf7v//7D3/0j/7Rwx/8g3/w8Pt//+8//N7f+3sPv+t3/a7DN33TNx1+x+/4HYff83t+z6Z+yeOcAkrHIEi+dyoU9gBV7jdBVb4mOFmBHe/7HCVJvn9P1TMVJHlcQAllZHqN6B1E6RpgjOQW1cvetRwDCcTTzfrhgUntww8//DTwmYDHcq7071m1Z8/EG6jD/qqAiHEgHeoeSuiYVKPN+99T5bh/grC9sqMJIjI+TqlvUk0zwccx0DMh0gQtKziS2yboms9/dbypkslrPwV6VpDpHNDjPjn2wDsAIDHNdxolk3x37V3DPHf662A0jrpH5Z9lm8TUHhgDoj/55JM37TNxsz5bPU4TxMZAY6Ax0Bi4WTHQBO+SJXg368H2OP2SaAxc/RjgP9ZvfvObN8hj9yOSf0oV6CyVLdkT5JAU69mT84Q+tvtOyJNJWwKaqSChAxJqnj/1p/7U4U/8iT+xAR/ULb/v9/2+w+/+3b/78Dt/5+/cOlDRLSkT3T2FzEqZMRNk1leeN3nMeZw9IHIMyKzUCxN6nQt9VsqVY+/lGaeJtaDHrl/M2Wc1NvnsVuN8M0GP3y1f+tKXtq5ExKMKH2CN4McSL1RKx2CJHeIs+xL4oOpS4cM+qmVOKUoYCxRcxHuWfRE/85lMkJdqoAlB9qDIBI2eY+WplDAmQU++Zw8ArYDSPMYK9u3tcw5UWXnt7MGTeW+5npCHZ0KHvGnUPluj752HcXjJS17yFZDmi1/84tMG4pRrEpMo4aZKyGOikOzfyKv/N7LPsM+wMdAYaAzsx0BBT0FPY6Ax0Bi45DGAwgfgg7KDRJ+yBJb5rzYlT5a4CHVS3WNHruzi5eszEd2DHFMN83f+zt85/PW//te3DlTf9m3fdvjTf/pPH/7YH/tjhz/+x//41pEKhc/3fd/3fUVSvWdMfEpFoLJilUxnIrkHkVZgJdVLM6k+ppg4B/CkEiShQl7/vFb3w3dEs2khj+BHlQ8Jsqqeee35PLNMjf0uAvT444okG4UP3koAH317BD4k8FOJ5LUTu5TkUQam/w9zfX+APSh7VGckdJvwyHhAscZY4tNi3AM257itnqfXNcdvQtBjcXsKjuQ9HIMte2DnWEnSPN40lp4g6Bi0WSlx8vPhsZk75fH2DJH5/sGAXuUNIJvvM9Q9q5KyPDbLqMP24vnRRx89/M//+T83Ty8+Q8DwCaAAgHQXbHLQBLEx0BhoDDQGrnMMNMG75AnedQ6+3lu/XBsDNxYDAB8MROlGRTIM8CFJAg6QJJHYrmDPNGsW/iREycR2r+yI7Xjw0EIcPx5Ks773e7/38F3f9V2HP//n//wGfFD4aEx8TMGTEMSEck9pM7evlBCnIMxeWdZM4BPU7ClnjpV4HSsjW6kt8hw8FxJeElS7CLkuAEIFAUjZu1/OMa+PxPjZmDGf+zlF4cN58PCxOxcAB/hDvGp87TgAX9hOGQ2TYEjvH2EPcBNwc+pZcVxgDiqgbPGOGoix5XzHns8KHLFtBeYmIEkAsoqbPbXLSm1zTLnjsacP0QqwrBRIOYa855gPzgpCrd6fBu8rcDSvg+eM4obOd8AeoI+eVIC51TVxDLcD/j760Y/ugho6ZN1xxx0b7AGMEv+8lxggpl70ohcdvvCFLxT09Pdvc6DGQGOgMXCtY+Ba39y5P067340lmx2vjldj4LmNAUq66IIEBCBRRtVD0gQEIGFO9Y7gZ27THHeV+E6wkgoYyrGYaMsu8MGcGEPiv/SX/tIGfP7m3/ybXwUistxmQp6VkmhPaXMM6MySnlPwZw/qnPO+VWJvIjpLhM45D/fLM+EZUnqSbaOBPky2hCcp5nmuVCYzEWcdwPKhD33oliW2Ah8UPpTPACQBkcyJV1QWxKXm2sQsYIi5yh6WVfiQnPOeCVBWsBAIkJ3BUATZxcuYX4HC/Bz4OoAASMT7hAUr5coeeJygZKWGOQYthXar+9xTzqzgTr5fuDNhive/B2oES4wDZtk8E54pzxdfpT2lUF6PxyAOjGdAD4bzfJex7LES7Mxr+nf/7t8diLFjf4dQmfEdia8Zpu6YmXP8V77ylQc8ffo37Ln9G9bx7/g3BhoDjYGLj4GCnpLMxkBjoDFwRWOA/0q/6U1v2hQ+JMj/5t/8m+0/5ah8SMRU+Ey/HhQ+aY57CpColDBRY3+BD349P/RDP3T4e3/v722Ah5KuH/7hH/4qFcQp2ME5UAn9lb/yV7YOXiiH9pQUK2XHjcAZ902AtXr/nuook+K8FjqRMR4AsGdyPTwTII5t4VHx8DydBD0krCTYWQ6VifaEFsCOT3ziE7c8uSUZf//733/4pV/6pcO///f/fvOVQq2EygKVDwk4E8tMAACAjxMxLPgBVuWYCiq8V9aJd7u0aQiNGsgObSh6fKY++1WZlc8UaJSG0NmtbqpuJjiZypuMk1TjuP1YuZdwaYKuPMeq1CyPfWzfY+qgCVwZTxQ4lluxzPdOlsXtqZd8Rr/4i7+4gUzLETmWE9D6FEyjNOvcBOGDH/zg5udD6esxFdC5x+t+F5+YdIw7xo2BxkBj4ObEQBO8K5rg9QNwcz4AHceO43WIgc9//vObZwXJEokuiTQdu+hmQwmLah5NmpljiJrAg0QxfXQSZtianfdobiu4AW7wPuAOwIdpD5pM42cBk/O//Jf/8mbijN/Pn/yTf3Lz//mrf/WvHvAE4viZLHusvfKw1TXslYadUhhNlYzgCzDjeAC+HAPUTntqmz0AxDGBGffff//hZS972Vb+BOghIUb9AOyhFIVtqrd41lPBsYIBAJannnrq7OT4Zn8m6NL1gQ984PDud797a4lNW+uf/dmf3QCBSh/BD/Op7lEFNGEG60IKYpTxEBwJiAQ+wB4A5wQ0c7yMBfblvEIigI/qHt+zKm1KYMMyAERA5PpUqMxnmHAlAVKCSZU5M55WipxUKNlxD/i7KpNa3ZvH5FoAjMAdFDhMfOf8x//4Hzfj69V9JPTh/Tzvz372s1sM/MzP/MzT5VtpzIxiaA8WMZ436jdF/N3smO7x+tuhMdAYaAw0Bi57DBT0FPQ0BhoDjYFrEgN4+Dz00EObaoJkmc4yAIJsyU5yh0cGCbCwJxU9CWNIzEjgNLW1s5eJK0mXiTbAB9AxO20JhJzvgRne+53f+Z2Hb/3Wb928fujohbnzH/7Df3ib/tyf+3O7/ioJjPZASibM56htpkImE3jun/EFBOAHw/iwzfGcxtOpIjkGplTekJjiM/KWt7xlUyPQNhrYYzkXSghhj0nxBEusA6J49u95z3suZaL73ve+dzPFBR4IfFT1AGxU9gB/GONZyuQzIg4BO5Tn8P5UCqX/D3Ajn/2eYoxx4/ORPkN6/uwBjYQcqZDh+XANKGE0lTZO9qDM3M796bOlkTrXmEBopT6bkIVxRllF6dO//bf/div5ZEzOvQ7OTZmV6hthDyo07m11nDkuxLI/jInxl770pU/HMt9bHJPrTAVSfnaBbah0LvuP615fE8DGQGOgMdAYeK5joAneNUnwnutA6vn7ZdYYuDwxAPDhv94oQEiA/9N/+k8bKCCBImk2qSYBVeUwE2CSS6AQiRUTy06oJ5z0LlEBNFU75yhveC+qHUydv/3bv33z+QH4fMu3fMum7GH67u/+7q/q4rWn0Ml7ATxRTuXcUjPKq5hSJbKn7sgyH/bh3kmYUTKgSmEcUX5gGEzinABsjuse6CFJBho98cQTX5HEAn3w13nNa15zoOQFcKcxM/P/8B/+wwaZhCAm1gAGEvBHHnnkUifFlHe9853vPDz/+c/fSrsANap6LOkCuAgkVs8ICENsAy6Y9AXyWIAfPgdZujWfS0IKgJvQyGux5TvHmAqvVMHkcdmXa+Dcmk0DfPJe9oyH83qAKIwN1yQUI95Wap4EkglZiE3iFUhDXBC/xK4ATYWQZVM59zXGxZItFTjOGWP3mwAqFUGvfvWrvyIeUXhRVsX3kwATxRDfObOkjPsBXOK/0783l+fvTZ9Fn0VjoDHQGLicMVDQU9DTGGgMNAauaQzg4QPwIYki4STRw8+H/+aTNJKcsR0oYFJFMoVqAQNbtjNRUsREUpjQB0ikkmUmmFPJc0pFQ7nT3/7bf3vr4kXb9oQ+f/bP/tnDD/7gD35Vqdn0FpqqBs6J78/3f//3b95B+P8AjP7iX/yLm3qIc6BEysR9lrCtkniAF8oGFFNMgDTK5UjGSegZs3zfOeVl7GNZy94PJp4nKpi777778HM/93NbeR7KHpJ2novPjuO8+MUvvlKeJAAf1GjcE7EJ3EnQQ6zl83WZsRbwCHkEIgl6OFZCzVkeZQwQ4xwHCMLzZCwtK0PBpSooQUwClTwuMIbjAGf8vAF9eFZ7MCRhCctAw1TieK+Ap+nFdOya+Kzz2QeiMBG/xC2QbKrd9hQ+XAdgxwn1jcdEJSTg3Hs/kOtjH/vYEtIQ13jvcDximjHP4wieKWtsQnE5E4o+lz6XxkBjoDFwuWKgCd41TfD6QbtcH7Q+jz6P5zIGAAQk0SRQJNAkeYAJkk8SWSbKuSgpAWJoQksSjRKAyeWEPnr/2Lo6DZ4T9MzlCX30MUH9g8cPZszf933f9zSUAc4IZI4BoxVQQcmDUTSgiOMCfIRJLJ8DYeY5GQ/9SUychT7ANBLi7GqWXjKr6/caeC7nxgmqrbe97W1bG2m6W3FeniEqLrxwrqovCQqPN77xjU/DSYEPgARQQMxZtgS4EcoIUybsMb6ZT/ValjaxzHE5H4AHGMocUMMxeT+whPMLY1aAx208f96PAoVry/I0IOqxMqdUsgCFUG3xfJn43AJVuM5VW/OVsTLXwntQ8jgRaxyXcZ3jsLo27ptYF/KgvgHK8DlgmyqcHBvGIiES3z/H4hvvHiAmJYp8nrhuoDNxzfN4xSte0bbo/c3avKUx0BhoDDQGzoyBDtSZA3Xuj+/u14S+MdAYuKwxgGkzSTQlPySuJLAkjCR7eJJQmsF/+CkhcgL6AHmYAzhIUoU9lnXp4ZOgZ6WuSTPZBB4eR4UQ76XECjgD8PmBH/iBzfB5dcypuElwA7jiWkkY2Q5EEvj8jb/xN7bj7pVuHQMyjAMJMwmuwIeSFpJTwQ9jlobWpxRNvJ7+JTcSQ7SLfvDBB7cSmCeffPJsWHQj57jV+5L033vvvdv4CmsSTDLedPNSoQZUsXyLZZUvvgd1j6qgBBmpZCP2ATPAHcAIcxU5HC9BTz7bLE0SbPB5QmkFmAFSCI64Rn2VZqetFXBB2QKUIa6IL2AP18j1WLLn52JVBsZrnI9jELP663A81rm/VBHtlZJRMvjoo48eXvjCF27HSMijVw9qtgmJEobNsq1VTKHsQoUI7OEZoDrCuJvvLYD1rY7Dnq9/zxsDjYHGQGPgqsZAQU9BT2OgMdAYuM1iQNNmgA//LbcFtZAH4MO0Aj6p8pnA5xTomSVSrAOJhEkAFNY1NwbuUNI1O26dA03YB4BEcq5psooOvHnwBGKeJTTHjpuQiZIcy1ac630i+OG8Hm96/Mzz+Pov//IvN5Edn0XAFRCLUjXNxTGpBlryw+uxxx7bgA8ABKiTgEd1j6Aoy794nglrUKwAYYQyGhYDQjiu8EhFTz7bWTLF5wLIg2JG2APwAdBwfP11JtiZCiGul/cDOwAzzJ04DmqXee48hl2+uBegpKBHyMM64wYQXUEmoQ/KoXvuuWcbbxRXABvUOap5/AxwTas26xybcaPT1rk/lh9//PEN9GEkXsDTJOvcuOl+jZXGQGOgMfD/YqAJ3m2W4DX4+wXYGGgMGAMCH3xR8PxgEvqQjAp8JvRR4ZPlXGmemiBDH51p0sw+KBI4H4CJcyTw4XgAHwxtsxxlBUlSxZNAhmNn4o/igHORQJOQTn+eUwDJ83AcSldInlU3oHAgcVbdQGLPOVbXtioXY19Ksfr53P98YlSN0mc1RgAfYBBgRHWPXj2WdaUZc/rbADqAQYCYVOAIZgAYqnvSvHgqzCz/4rx64HA9Hpdlpql8mYBHwMJ+wC3iSk8o5h4boJSKtoQ1HhPA4jFU8zBXeTZLriYAYx011FNPPfX0uFMWCID56Z/+6e1zYMwzn+PjGAGbaqLcvz39fmsMNAYaA42BWxcDBT0FPY2BxkBj4DaPAdQRqCYoz6DkBMgDEHEuiFkpfdKsedXCXNBjEprqFo7L+YRMnofzAn04H6Vi0/tnBZLSB4hzkbyT4JNgpjrDzmOcc9XJaSbOeS7vD3iUprQs0xpa1YSqHhJxIVWWrTkmCRvYt22jn92PHw2d/8t/+S9Pl0oJ+oAV+iYlWAGwAXFQ3zjpg5NlXCp9NFLOcqks/0MFB1gBxqCW4ZiocPTYAfTYoSrBzCyZIjZ5j546HjMBjS3NUyk3PxuUQAFyBZEqz1LVAxBNZVuWorG8V1JIe/S77rpr+97g+EyUgU5wxecX1VV/3D+7+O74dfwaA42BxkBj4EZioAnebZ7g3UiwdN9+uTQGrncMkCg//PDDBxJlzW+BLiSCWd61UvikumAFYqayhf1RLOBBwhzgI/RR5QP4IZklCZ4dtlbqG5NV9gUQkajnZCclkn9UF9kd65iaJ68dVQhJsh4lKBpU96hu0KjWzkEJobLkJ4/LeH/6059uMnwT/iajVHvta1+7gTfAnt2zKOEj7niGGhkD5T7xiU8cXvWqV23PFciT5VaWXAkMiUdBxoQzwEXiTdUNc72bhD4cD/WQ7ctn6aB+OcSOJsfprcOyfj18XvI481hApw984AOHD3/4w4df/MVf/ArYY/xy/0CwPZ8exgl/nGPf/W9/+9sPz3/+8zdlD+MEUENJxPn5bAN5eCb9+3G9/370+fb5NgYaA42ByxUDBT034Udlg/pyBXWfR59HY+DZxQDAB4UP/8kHQKi4Afo4pcqHhG4FelbKFb1zbFnNHENoEkLO5fn0DgIq6ftxLowhaeW4eqRYPiP0sRSH+zpVrpWvc1yuB/WOCh5BD3N8S1wnkSbJJ+E9Vl7ja6c6EjWmbzymUZz87//9vzdlzDRoBgD99//+379CRUWLb4CIUIa4EfA4J+7TF0fQQoz+1E/91PaZSfNkoQ/HFCABGVcdswQ1xP6LXvSiDZwIdlTkpKKHe1h56wiiaFdu3OCtc//9928mxxqJW3bIteH3M/19ODbnyLKtvTj8yEc+shk1c52MFdfJWADc6rFz47Hbz3vHrDHQGGgMNAaebQwU9BT0NAYaA42BxsAyBgA+b33rW7fkMIGPCh/Lu4AflLTsKXlSjYM/DgoCEkjmTJSy2EbbLmCoL1AscK5zQE/6pVD2gnIiy2dMstMzhXPtqW0SzuR9kcwDCDCyZlnoA6hBgZHqHpa5v0yg5/lU9ZzTkejZ/sG/Xd9PtyhKjP7H//gfG3yjBT2GzsT3HBNj/r/+1/+6lVwZL84BnRP0CBYBS6iDXv7yl2+QRiijgTJAhWVAiN5TeSxigVgHTqmu45o9FuVbwh9gDeBSYDTVRXzO3v3ud3/V/QFkXvrSlz7dMU5DZcvA8npYvuOOO85W4gCTHnrooQ0oYbyMQg0/n9s17nrfTdIaA42BxkBj4LmMgSZ4TfAaA42BxkBj4GgMYKIK8CEpBL6otknzZkxYhRhZkpTLlHQAdbKEyjKqCX0EPpxjevRMM+Ms2eIauEYhTybZ+qSorqCEZhrq7il82M/OQZShvOMd7zi84AUv2GAP0AfQ4yT8YU6yr1piQh6Nb0nKb6Qj0XP5o+F2OTfQgq5PwDtNlAE0xmOWOgFb7r777qeBBpDmXe961wYEgTPp2aNaSNPiCWj4PKSChuVXvvKVG0DUV8dyMNbtJJfXwzIgaAWyeH4obLg3gBf3hwrHMkPey+cUWIry6GMf+1hBTf8+9DdCY6Ax0BhoDFzBGOhDu4IP7Xb5od37LAVvDFyuGABwPPDAA097+Ki40VMHlcIsdXKdhJZkUshD+RTlNMxJbu2UBHwhwQT8sIySaM+MeQVp7DKk6awdioQ8rJO4s8659f9J35WVua3Jc3YOIpHGA+U1r3nN4Wd/9mc3dY8KCUu7SKS5nxVA4tz4BP38z/98OxJd0r/FH/3oRzcFDLAGBU2aO+stRbcvwND8vuLzglILEJiwB/hIqaOgL82P77vvvqXKCHUO6h7gDrGtsgcvKmNYaMT8lK8O14p3z4tf/OINIvG5AMJyf6jhgFR0Mut38OX6Du7z6PNoDDQGGgONgXNjoKDnkv64PPcBdr9+2BsDjYFbHQPADhQtlHSR7DIBZZijeEBlYLcpAAfLQCESZVQRdjMCtLCe/ima5wJHOCbKngl60pdkgiXeo1mtc5LsXLaEhvnKQydBT8KkY+VVJPUk4yTOKCVInoE9eqtk22mAGHAM6IVaY095caufa8+3/i7h+dBO/Gd+5meeNhzm2fGM8bI69fwol8KQWNgDVAFgEnsYODOhouFzccy0GHXPPffcs4EjO7uhrtP8GOjDBAg6x1eH581nGXUPBuzAHaDjK17xisOnPvWpQp7+PmyO0BhoDDQGGgNXOAb68K7ww+uP8ib4jYHGwHMZA7Rlp0sXigaMj4EsTCgDSEBJOikBQYnw3/7bf3vanwTAQ1JrG2tgD4mzah/mAB/UBSh7SIQte9qDPLxO4qzigWRXj5Q0tWUbiTZJN6AHf6GVWfJUC6HAePzxx08mvyT9qEDwKaETEbCHki7uCdNqW7OT+DN2Naq9Op9hnhU+PJTZAfVYPvfzx3t/5Vd+5YD3D7GnZxRxQfyjCCNuzjneBz/4wQ3IEOOWlfH5I67x93nyySfPOk6eCzD02c9+9obfd871dp+rE+N9Vn1WjYHGQGPg+sRAQU9BT2OgMdAYaAw86xgg+aTEBQULCh2SWdQtwAyAEIkuyTEJqh45JLhCHzthCX2ynMuSsGwfPUEMqiESXUqlADs5Zaei9ExhO+VkE/TMMivOxb5ZtnXODyHMaLlnzHnpQAQQo6QGhcc57+8+1+fHls8Ss2YUM7/wC7+wfRaYU651o8APKANMpEsYnzM8gt785jff8HEaY9cvxvpM+0wbA42BxkBjgBh41j/uG0gNpMZAY6Ax0BgwBlAToHig9GPVcQfFC22sX/KSl2yGsSp7ci4AAhiheMiOXtN42TIr4BFJ9Dvf+c4NOKGiSS8TOxdxTibLuVAVZWlYdggT+KAookTn2cQ54wHwejbH6Hv7OWsMNAYaA42BxkBjoDHQGDgnBgp6+p/8xkBjoDHQGHhOYoBSKEpN8DoBuDAJfFT6AH0om5pePKnooSSKFtr5R48yGEySKRkD+FjK5bJzgI8dw/aUPQCnldnuOX9ku09/jDUGGgONgcZAY6Ax0BhoDNzqGHhOftzf6pvs+frBagw0BhoDlzcGaOGMyex//s//eSvrSugD+NFHR3+eLOGitTWlK3vPl/IpvFEw0tUYGUVPKnx+4id+4mnzaDshJVh62cteViVOYWh/LzUGGgONgcZAY6Ax0Bi4MjFwZS60SdrlTdL6bPpsGgONgZsRAxjCvuUtb9kMawU+mM1iyAzs+bEf+7FNfYPBM+VUQB68fM7pMIQHCiVjmCD/1E/91NNdi1D0oB7CByi7F9EVi/Piq9MORI3vmxHfPUbjqDHQGGgMNAYaA42BWxUDBT2lko2BxkBjoDFwqWKAMimAD+2eAT2UTgFjbMeObw8gCAgDvLmRP5h2xbKsy45cdgDjuJR1UfJFC/lTrbNv5Nzdtz/uGgONgcZAY6Ax0BhoDDQGbkUMXKof97fihnuOfrAaA42BxsDViAE6C2HsTDchwAwGzrShplSLLl/P9jlS1vXAAw9sKh+8guh+RJes97///c+oRfWzvZ6+/2rEZZ9Tn1NjoDHQGGgMNAYaA5c9Bgp6+p/8xkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDvOxEsddX6t0YaAw0BhoDjYHGQGOgMdAYaAw0BhoDjYGLj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBvogr8mDLBW9eCraMe4YNwYaA42BxkBjoDHQGGgMNAYaA42BxsBlj4GCnoKexkBjoDHQGGgMNAYaA42BxkBjoDHQGGgMNAYaA9ckBv4v/cTMXqVG2JQAAAAASUVORK5CYII=",
                  fileName=
                      "modelica://ToAIA_FrDTU/../../../../../Users/mfal/Documents/Dymola/energy_gearwheels_1.png"),
                Text(
                  extent={{-32,-40},{26,-54}},
                  lineColor={0,0,255},
                  textString="Drive Train"),
                Text(
                  extent={{-58,44},{-30,36}},
                  lineColor={0,0,255},
                  textString="P_aero"),
                Text(
                  extent={{-62,-36},{-34,-44}},
                  lineColor={0,0,255},
                  textString="P_ag"),
                Text(
                  extent={{24,44},{52,36}},
                  lineColor={0,0,255},
                  textString="w_wtr"),
                Text(
                  extent={{24,-36},{52,-44}},
                  lineColor={0,0,255},
                  textString="w_gen")}));
        end DriveTrain;

        model PControl_Type4B_CDV
          "Active Power Control for IEC Type4B Model. Developed by DTU"

          parameter Real w_init "Initial steady state generator speed";
          parameter Real T_Ufilt "Voltage measurement filter time constant";
          parameter Real dPmax "Wind turbine maximum power ramp rate";
          parameter Real ini_Pcmd(fixed=false) "Initial Active Power";
          parameter Real ini_Uwtt(fixed=false) "Initial Voltage Magnitude";
          parameter Real ini_iPcmd(fixed=false)
            "Initial Active Current Magnitude";
          parameter Real Tpord "Time constant in power order lag";
          parameter Real Tpaero "Time constant in aerodynamic power response";

          PowerSystems.Connectors.ImPin iPmax
            annotation (Placement(transformation(extent={{-61,5},{-51,15}}),
                iconTransformation(extent={{-61,5},{-51,15}})));
          PowerSystems.Connectors.ImPin Uwtt
            annotation (Placement(transformation(extent={{-61,27},{-51,37}}),
                iconTransformation(extent={{-61,27},{-51,37}})));
          PowerSystems.Connectors.ImPin w_gen
            annotation (Placement(transformation(extent={{-61,-15},{-51,-5}}),
                iconTransformation(extent={{-61,-15},{-51,-5}})));
          PowerSystems.Connectors.ImPin Pwtt_ref
            annotation (Placement(transformation(extent={{-61,-37},{-51,-27}}),
                iconTransformation(extent={{-61,-37},{-51,-27}})));
          PowerSystems.Connectors.ImPin iPcmd
            annotation (Placement(transformation(extent={{39,-5},{49,5}}),
                iconTransformation(extent={{39,-5},{49,5}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
            K=1,
            T=T_Ufilt,
            nStartValue=ini_Uwtt)
            annotation (Placement(transformation(extent={{-48,21},{-8,59}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_1(
            a0=0,
            a1=1,
            a2=1) annotation (Placement(transformation(extent={{-38,14},{-18,34}})));
          PowerSystems.NonElectrical.Math.ImGain imGain(K=1/w_init)
            annotation (Placement(transformation(extent={{-50,-50},{-30,-30}})));
          PowerSystems.NonElectrical.Math.ImMult2 imMult2_2(
            a0=0,
            a1=1,
            a2=1) annotation (Placement(transformation(extent={{-28,-48},{-8,-28}})));
          PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin=0.01, Ymax=999)
            annotation (Placement(transformation(extent={{-12,30},{8,50}})));
          PowerSystems.NonElectrical.Math.ImSetPoint imSetPoint(V=-999)
            annotation (Placement(transformation(extent={{12,-56},{32,-36}})));
          PowerSystems.NonElectrical.Math.ImDiv2 imDiv2_1(
            a0=0,
            a1=1,
            a2=1,
            nStartValue=ini_iPcmd)
            annotation (Placement(transformation(extent={{6,-14},{32,14}})));

          PowerSystems.NonElectrical.Continuous.ImSimpleLag_varnonwindup imSimpleLag_varnonwindup(
            initValue=ini_Pcmd,
            rmin=-999,
            rmax=dPmax,
            T=Tpord)
            annotation (Placement(transformation(extent={{26,-52},{56,-24}})));
          PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag1(
            K=1,
            nStartValue=ini_Pcmd,
            T=Tpaero) annotation (Placement(transformation(extent={{56,-80},{76,-60}})));
          PowerSystems.Connectors.ImPin imPin annotation (Placement(transformation(
                extent={{-5,-6},{5,6}},
                rotation=-90,
                origin={-1,-36})));
        initial equation
          ini_Uwtt=Uwtt;
          ini_Pcmd=Pwtt_ref;

        equation
          connect(imMult2_1.p1, Uwtt) annotation (Line(
              points={{-33.1,26.2},{-44.55,26.2},{-44.55,32},{-56,32}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imMult2_1.p2, iPmax) annotation (Line(
              points={{-33.1,21.8},{-44.55,21.8},{-44.55,10},{-56,10}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Uwtt, imSimpleLag.p1) annotation (Line(
              points={{-56,32},{-46,32},{-46,40},{-34.2,40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Pwtt_ref, imGain.p1) annotation (Line(
              points={{-56,-32},{-50,-32},{-50,-40},{-45.1,-40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSimpleLag.n1, imLimiter.p1) annotation (Line(
              points={{-14.2,40},{-7.1,40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imLimiter.n1, imDiv2_1.p2) annotation (Line(
              points={{2.9,40},{2,40},{2,-2.8},{12.37,-2.8}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imDiv2_1.n1, iPcmd) annotation (Line(
              points={{25.37,1.77636e-015},{34.685,1.77636e-015},{34.685,0},{44,
                  0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(iPcmd, iPcmd) annotation (Line(
              points={{44,0},{44,0}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(imSimpleLag_varnonwindup.yi, imMult2_2.n1) annotation (Line(
              points={{30.95,-38},{10,-38},{10,-26},{-8,-26},{-8,-38},{-13.1,
                  -38}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imMult2_1.n1, imSimpleLag_varnonwindup.max) annotation (Line(
              points={{-23.1,24},{-4,24},{-4,-20},{46,-20},{46,-30},{45.65,-30},{
                  45.65,-29.6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSimpleLag_varnonwindup.min, imSetPoint.n1) annotation (Line(
              points={{38.75,-46.4},{26,-46.4},{26,-46},{26.9,-46}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSimpleLag_varnonwindup.yo, imDiv2_1.p1) annotation (Line(
              points={{50.9,-38.14},{62,-38.14},{62,-12},{8,-12},{8,2.8},{12.37,
                  2.8}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(imSimpleLag1.p1, imDiv2_1.p1) annotation (Line(
              points={{62.9,-70},{62,-70},{62,-38},{60,-38},{62,-38.14},{62,-12},
                  {8,-12},{8,2.8},{12.37,2.8}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imSimpleLag1.n1, imPin) annotation (Line(
              points={{72.9,-70},{84,-70},{84,-76},{-1,-76},{-1,-36}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imGain.n1, imMult2_2.p2) annotation (Line(
              points={{-35.1,-40},{-30,-40},{-30,-40.2},{-23.1,-40.2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(imMult2_2.p1, w_gen) annotation (Line(
              points={{-23.1,-35.8},{-26,-35.8},{-26,-36},{-30,-36},{-30,-10},{-56,
                  -10}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                       graphics={Rectangle(
                  extent={{-50,32},{40,-32}},
                  lineColor={0,0,255},
                  lineThickness=0.5), Text(
                  extent={{-26,14},{18,-10}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="Type 4B
P Control"),    Text(
                  extent={{-50,30},{-30,24}},
                  lineColor={0,0,255},
                  textString="Uwtt"),
                Text(
                  extent={{-49,13},{-29,7}},
                  lineColor={0,0,255},
                  textString="iPmax"),
                Text(
                  extent={{-49,-6},{-29,-12}},
                  lineColor={0,0,255},
                  textString="w_gen"),
                Text(
                  extent={{-47,-24},{-27,-30}},
                  lineColor={0,0,255},
                  textString="Pwtt_ref"),
                Text(
                  extent={{20,3},{40,-3}},
                  lineColor={0,0,255},
                  textString="iPcmd")}));
        end PControl_Type4B_CDV;

        model Type4B_WT_CDV
          "IEC Type 4B Full-Scale Wind Turbine Model. Developed by DTU"

          parameter Real w_init=1 "Initial steady state generator speed";
          parameter Real T_Ufilt=0.01
            "Voltage measurement filter time constant";
          parameter Real dPmax=99 "Wind turbine maximum power ramp rate";
          parameter Real Tpord=0.01 "Time constant in power order lag";
          parameter Real Tpaero=0.01
            "Time constant in aerodynamic power response";

          parameter Real Tpfilt=0.01 "Power measurement filter time constant";
          parameter Real MwttPF=1 "Power factor control mode";
          parameter Real MwttU=0 "Voltage control mode";
          parameter Real MwttOL=0 "Open loop mode";
          parameter Real Uref0=1 "User defined voltage reference";
          parameter Real Tangent_phi=0 "Calculated from power factor setpoint";
          parameter Real Qmax=0.33 "Maximum reactive power";
          parameter Real Qmin=-0.33 "Minimum reactive power";
          parameter Real Tufilt=0.01 "Voltage measurement filter time constant";
          parameter Real Uqdip=0.8 "Voltage threshold value for LVRT detection";
          parameter Real Tpost=1
            "Length of time period where post fault reactive power is injected";
          parameter Real Udb1=0.1 "Voltage dead band lower limit";
          parameter Real Udb2=0.1 "Voltage dead band upper limit";
          parameter Real Kqv=4 "Voltage scaling factor for LVRT current";
          parameter Real iqh1=1 "Maximum reactive current injection during dip";
          parameter Real iqmin=-1.1 "Minimum reactive current injection";
          parameter Real iqmax=1.1 "Maximum reactive current injection";
          parameter Real iq_post=-0.2 "Post fault reactive current injection";
          parameter Real Umax=1.05
            "Maximum voltage in voltage PI controller integral term";
          parameter Real Umin=0
            "Minimum voltage in voltage PI controller integral term";
          parameter Real KiQ=0.1
            "Reactive power PI controller integration gain";
          parameter Real KpQ=1 "Reactive power PI controller proportional gain";
          parameter Real Tqord=0.01 "Time constant in reactive power order lag";
          parameter Real KiU=0.1 "Voltage PI controller integration gain";
          parameter Real KpU=1 "Voltage PI controller proportional gain";
          parameter Real Tiq=0.01 "Time constant in reactive current lag";

          parameter Real Hgen=0.7275 "Inertia Constant of Generator";
          parameter Real Hwtr=4.225 "Inertia Constant of Wind Turbine Rotor";
          parameter Real k_sh=140 "Drive Train Stiffness";
          parameter Real c_sh=0.8 "Drive Train Damping";
          parameter Real T_init=0.9 "Initial Steady State Shaft Torque";

          parameter Real i_maxdip=1.1
            "Maximum current during voltage dip at the wind turbine terminals";
          parameter Real i_max=1.23
            "Maximum continuous current at the wind turbine terminals";
          parameter Real M_Qpri=1
            "Prioritisation of q control during LVRT (0: active power priority - 1: reactive power priority)";

          parameter Real Tg=0.005 "Current generation time constant";
          parameter Real diPmax=99 "Maximum active current ramp rate ";
          parameter Real diQmin=-99 "Minimum reactive current ramp rate";
          parameter Real diQmax=99 "Maximum reactive current ramp rate";

          parameter Real Rdroop=0
            "Resistive component of voltage drop impedance";
          parameter Real Xdroop=0
            "Inductive component of voltage drop impedance";

          parameter Real ini_iPref(fixed=false);
          parameter Real ini_iQref(fixed=false);

          PowerSystems.Electrical.Wind.DTU.CurrentLimiter CurrentLimitationModel(
            i_maxdip=i_maxdip,
            i_max=i_max,
            M_Qpri=M_Qpri,
            T_Ufilt=T_Ufilt)
            annotation (Placement(transformation(extent={{-8,36},{62,84}})));
          PowerSystems.Electrical.Sensors.PwPowerMeas pwPowerMeas
            annotation (Placement(transformation(extent={{100,-4},{120,16}})));
          PowerSystems.Electrical.Wind.DTU.DriveTrain driveTrain(
            Hgen=Hgen,
            Hwtr=Hwtr,
            k_sh=k_sh,
            c_sh=c_sh,
            w_init=w_init,
            T_init=T_init)
            annotation (Placement(transformation(extent={{-14,-86},{40,-44}})));
          PowerSystems.Electrical.Wind.DTU.GenSet_Type4 genSet_Type4_2(
            Tg=Tg,
            diPmax=diPmax,
            diQmin=diQmin,
            diQmax=diQmax,
            ini_iPref=ini_iPref,
            ini_iQref=ini_iQref)
            annotation (Placement(transformation(extent={{12,-10},{64,26}})));
          PowerSystems.Electrical.Wind.DTU.QControl_Type4B qControl_Type4B1(
            Tpfilt=Tpfilt,
            MwttPF=MwttPF,
            MwttU=MwttU,
            MwttOL=MwttOL,
            Uref0=Uref0,
            Tangent_phi=Tangent_phi,
            Qmax=Qmax,
            Qmin=Qmin,
            Tufilt=Tufilt,
            Uqdip=Uqdip,
            Tpost=Tpost,
            Udb1=Udb1,
            Udb2=Udb1,
            Kqv=Kqv,
            iqh1=iqh1,
            iqmin=iqmin,
            iqmax=iqmax,
            iq_post=iq_post,
            Umax=Umax,
            Umin=Umin,
            KiQ=KiQ,
            KpQ=KpQ,
            Tqord=Tqord,
            KiU=KiU,
            KpU=KpU,
            Tiq=Tiq,
            Xdroop=Xdroop,
            Rdroop=Rdroop)
                      annotation (Placement(transformation(extent={{-86,-54},{10,-8}})));
          PowerSystems.Connectors.ImPin Uref
            annotation (Placement(transformation(extent={{-150,34},{-140,46}})));
          PowerSystems.Connectors.ImPin Qref
            annotation (Placement(transformation(extent={{-150,-6},{-140,6}})));
          PowerSystems.Connectors.ImPin Pref
            annotation (Placement(transformation(extent={{-150,-46},{-140,-34}})));
          PowerSystems.Connectors.PwPin WTG_terminal
            annotation (Placement(transformation(extent={{140,-5},{150,5}})));

          PowerSystems.Electrical.Sensors.PwVoltage pwVoltage
            annotation (Placement(transformation(extent={{86,-70},{66,-50}})));
          PowerSystems.Electrical.Wind.DTU.PControl_Type4B_CDV pControl_Type4B_CDV(
            w_init=w_init,
            T_Ufilt=T_Ufilt,
            dPmax=dPmax,
            Tpord=Tpord,
            Tpaero=Tpaero)
            annotation (Placement(transformation(extent={{-98,-4},{-6,54}})));
          PowerSystems.Electrical.Machines.DTU.PwdqCurrentSource pwdqCurrentSource
            annotation (Placement(transformation(extent={{58,-6},{92,24}})));
          PowerSystems.Electrical.Controls.DTU.pwPLL pwPLL
            annotation (Placement(transformation(extent={{82,-30},{62,-10}})));
        initial equation
          ini_iPref=Pref/pwVoltage.v;
          ini_iQref=Qref/pwVoltage.v;

        equation
          connect(pwPowerMeas.P,driveTrain. Pag) annotation (Line(
              points={{114.5,5},{122,5},{122,-88},{-4.55,-88},{-4.55,-73.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(genSet_Type4_2.iQcmd, CurrentLimitationModel.iQcmdlmt)
                                                                 annotation (Line(
              points={{16.2545,3.77391},{-14,3.77391},{-14,44.4706},{-2.75,
                  44.4706}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(genSet_Type4_2.iQmax, CurrentLimitationModel.iQmax)
                                                              annotation (Line(
              points={{16.2545,-3.73913},{2,-3.73913},{2,34},{70,34},{70,
                  64.2353},{56.75,64.2353}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(genSet_Type4_2.iPcmd, CurrentLimitationModel.iPcmdlmt)
                                                                 annotation (Line(
              points={{16.2545,13.7913},{-20,13.7913},{-20,67.0588},{-2.75,
                  67.0588}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwPowerMeas.Q, qControl_Type4B1.Qwtt) annotation (Line(
              points={{114.5,2.6},{128,2.6},{128,-94},{-110,-94},{-110,-18.2222},
                  {-81.7333,-18.2222}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(qControl_Type4B1.Pwtt, driveTrain.Pag) annotation (Line(
              points={{-81.7333,-33.5556},{-116,-33.5556},{-116,-88},{-4.55,-88},
                  {-4.55,-73.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(qControl_Type4B1.F_LVRT, CurrentLimitationModel.F_LVRT)
                                                                  annotation (Line(
              points={{-26.2667,-23.3333},{-24,-23.3333},{-24,80},{27,80},{27,
                  74.1176}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(qControl_Type4B1.Iqcmd, CurrentLimitationModel.iQcmdlmt)
                                                                   annotation (Line(
              points={{-26.2667,-33.5556},{-14,-33.5556},{-14,44.4706},{-2.75,
                  44.4706}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(Uref, qControl_Type4B1.Uref) annotation (Line(
              points={{-145,40},{-106,40},{-106,-23.3333},{-81.7333,-23.3333}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(qControl_Type4B1.Qref, Qref) annotation (Line(
              points={{-81.7333,-28.4444},{-145,-28.4444},{-145,0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwPowerMeas.n, WTG_terminal) annotation (Line(
              points={{114.6,8.6},{134.3,8.6},{134.3,0},{145,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pControl_Type4B_CDV.Uwtt, pwVoltage.v) annotation (Line(
              points={{-77.76,34.28},{-102,34.28},{-102,-82},{-98,-82},{-98,-84},
                  {71.1,-84},{71.1,-63}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(qControl_Type4B1.Uwtt, pwVoltage.v) annotation (Line(
              points={{-81.7333,-38.6667},{-102,-38.6667},{-102,-82},{-98,-82},
                  {-98,-84},{71.1,-84},{71.1,-63}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(CurrentLimitationModel.Uwtt, pwVoltage.v)
                                                    annotation (Line(
              points={{-2.75,55.7647},{-102,55.7647},{-102,-82},{-98,-82},{-98,
                  -84},{71.1,-84},{71.1,-63}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(CurrentLimitationModel.iPmax, genSet_Type4_2.iPmax)
                                                              annotation (Line(
              points={{56.75,46.7294},{80,46.7294},{80,32},{6,32},{6,21.3043},{
                  16.2545,21.3043}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(pControl_Type4B_CDV.iPmax, genSet_Type4_2.iPmax) annotation (Line(
              points={{-77.76,27.9},{-90,27.9},{-90,92},{80,92},{80,32},{6,32},
                  {6,21.3043},{16.2545,21.3043}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(driveTrain.w_gen, pControl_Type4B_CDV.w_gen) annotation (Line(
              points={{27.85,-73.4},{44,-73.4},{44,-6},{-90,-6},{-90,22.1},{
                  -77.76,22.1}},
              color={0,0,127},
              smooth=Smooth.None));

          connect(Pref, pControl_Type4B_CDV.Pwtt_ref) annotation (Line(
              points={{-145,-40},{-126,-40},{-126,6},{-77.76,6},{-77.76,15.72}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pControl_Type4B_CDV.iPcmd, CurrentLimitationModel.iPcmdlmt)
                                                                      annotation (Line(
              points={{-31.76,25},{-20,25},{-20,67.0588},{-2.75,67.0588}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(driveTrain.Paero, pControl_Type4B_CDV.imPin) annotation (Line(
              points={{-4.55,-56.6},{-4.55,-14},{-52.46,-14},{-52.46,14.56}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwdqCurrentSource.n, pwPowerMeas.p) annotation (Line(
              points={{86.22,9},{86.22,-4.5},{105.4,-4.5},{105.4,6}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwVoltage.p, pwdqCurrentSource.n) annotation (Line(
              points={{81,-60},{81,-38},{86.22,-38},{86.22,9}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwdqCurrentSource.id_ref, genSet_Type4_2.iPref) annotation (Line(
              points={{63.61,15},{63.61,14.5},{52.1818,14.5},{52.1818,15.0435}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwdqCurrentSource.iq_ref, genSet_Type4_2.iQref) annotation (Line(
              points={{63.61,3},{63.61,3.5},{52.1818,3.5},{52.1818,2.52174}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwPLL.pwPin, pwdqCurrentSource.n) annotation (Line(
              points={{77.4,-20},{86.22,-20},{86.22,9}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwPLL.imPin, pwdqCurrentSource.phi_meas) annotation (Line(
              points={{66.8,-20},{62,-20},{62,-8},{75,-8},{75,-0.9}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(extent={{-180,-100},{160,100}},
                  preserveAspectRatio=false), graphics={
                Text(
                  extent={{-2,-42},{36,-54}},
                  lineColor={0,0,255},
                  textString="Mechanical Model"),
                Text(
                  extent={{32,84},{76,72}},
                  lineColor={0,0,255},
                  textString="Current Limitation Model"),
                Text(
                  extent={{16,34},{60,20}},
                  lineColor={0,0,255},
                  textString="Generator System Model"),
                Text(
                  extent={{60,26},{92,18}},
                  lineColor={0,0,255},
                  textString="Current Injector"),
                Text(
                  extent={{88,-12},{120,-20}},
                  lineColor={0,0,255},
                  textString="Measurements"),
                Text(
                  extent={{-176,36},{-108,-8}},
                  lineColor={0,0,255},
                  textString="Wind Turbine Reference Values"),
                Text(
                  extent={{102,36},{156,2}},
                  lineColor={0,0,255},
                  textString="Wind Turbine Terminal")}), Icon(coordinateSystem(extent={{
                    -180,-100},{160,100}}, preserveAspectRatio=false), graphics={
                Rectangle(
                  extent={{-140,80},{140,-80}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Bitmap(
                  extent={{-132,76},{130,-78}},
                  imageSource="/9j/4AAQSkZJRgABAQEAYABgAAD/2wBDAAIBAQIBAQICAgICAgICAwUDAwMDAwYEBAMFBwYHBwcGBwcICQsJCAgKCAcHCg0KCgsMDAwMBwkODw0MDgsMDAz/2wBDAQICAgMDAwYDAwYMCAcIDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAz/wAARCAH0AZsDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD9/KKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACsH4jfETQvhN4J1LxN4m1rTfDvh7RLd7vUNS1G5S2tbSJRy8kjkKq+5PpXk/7fv/BRL4V/8E2PglL44+KniCPSbRt6abptuBNqWuTqAfs9rBkGR+VySRGmQXdF+av5f/8AgpD/AMFdPj1/wXX+P2leBNA0nWLbwnf6isPhb4d6GzXLXUxztnuioBuZwoY72AjhUEoqAuzAH2t/wVY/4O3/ABV8RfFV98Pf2T7V9L0l5fsf/CbXdj52p6sxIUfYLSRcQKx4Dyo0xDAhIWXJ+kv+CB3/AARM+Knw/wDjLpv7VX7UXifxVrHxdktJh4c0TWNUnvL3RormB4ZJ7+R2JM7QyyItvkiEPl/3mEh7T/ghJ/wbeeGv+Cdmn6Z8TvirFpvi743zxCW2iAWfTvBe5f8AV2/BEt1zh7jGFztiwA0kv6rRsST19smgAiJ/i7cfWpKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiq95cJa27SSMsccYLMxOAoHJOfpQBK4z/n+lfnt/wWc/4OBfhx/wSp8PXHhrTRZ+OvjRdQBrPw3BcfuNJ3ruS41CReY0wQywjEsoIxsRvNHxn/wW+/4OrLH4enV/hX+y9qljq2tfPaat8QIiJ7PTzyGTTB9yaTOR9oOY1/gDkrIn5Gf8E4f+CYPxk/4LFftGXth4a+2XFo119t8XeNtaaWe20sSsXeaeVjunupDvKxbi8jZJKoHkUATzP2jv+C9/7cMcbSap8Q/iF4ibCgkxaX4bsVbk4x5VpZxbx06s38csnz/0yf8ABG3/AIIbfDn/AIJK/DUXVrHbeLPizrEAj13xbPAFcKcM1pZqQTBaggZx88pAZzgIkfrn/BNj/gmP8MP+CXPwKi8F/DrS/wDSLoRza5r10obUvENyoI82dwOFXc2yJcJGGbAyzE/RgGBQAyI5J7+9PoooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKbIu7H1r5X/wCCn/8AwVx+E/8AwSm+Eo13x/qX27xLqULDQfCtg4Opa5IvGVU/6qAN9+d/lUDADuVRgD279oj9onwP+yp8I9W8dfEXxNpfhHwnocZlu9Rv5SqJ2VFVcvJIx4WNAzsxAVScCv5jf+C2/wDwco+Nv+CjM+rfDv4ZnUfAPwVJaKaIN5eq+K16brx1P7uAjpboSDk+Y0mVEfyz/wAFPP8AgrZ8WP8Agqt8XP7e8fao1r4c02R/7B8LWDldM0OI8ZVf+Ws5X787jc2cAIgWNftD/ggv/wAG1uuft0zaP8WvjZZ6l4a+DeVutN0pC1vqHjRc5BU5DQ2TDrKMPKvEWAwlAB4V/wAEWP8Aggl4/wD+Cr/jeLW7577wX8GdJudmq+J3h/fagyn5rSwRxtkmPRnOY4sktvYLE/8AVf8Aso/speAf2KPgjpPw8+Gnh2z8M+FdFXEVvBlpJ5CBvmmc5eWZ8As7kseOcAAdZ8Ofh3oXwm8E6X4a8MaPp3h/w9odtHZ6dp1hbrb21nCigLHHGoCqoAHAFb1ABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAVHMMj2wc460S9R1/DtX4d/8F3P+Do6x+ES658H/wBmnVLPV/FWHtNb8dQMs1nop5V4bDqs1x1Bn5jjyAm9/mjAPpv/AILgf8HD/gn/AIJfaLeeCfBv9m+N/jhdQExaV5pex8NB1yk9+UOdxBDLbgrIy/MxjVkZ/wCXH9or9pLxv+1t8YNY8ffEbxJqXizxdr0xlvL+9cFj/djRRhYol+6sUaqiLhVAAArmrifWPib42kklfVPEXiLxBeF2Zmku77U7uZ+ST8zyyPI2ecsxPqa/o0/4N+v+DaGz/Zo/sP42ftCaPa6h8RlKXvh3wncos1r4WYYZLm5HKyXg4KrysBG7LS7TEAeQ/wDBv9/wbD/21Hofxr/aa8PkWfyXvhzwBqEJBn6NHdanGf4ehW1b73HmjAMTf0B2dtHaQrHEqxqihVQDCoAMAAdhT7cYTn7w4PtUlABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRXM/Fv4oaL8D/AIWeJfGnia8OneG/CGlXWt6tdiJ5fstpbQtNNJsQF22xox2qCTjgZ4rmv2Vv2tvhz+2r8IbPx58L/Fml+MPC9+xjW6s2YNBKAC0M0ThZIZQGUmORVcbhkcigD0uiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACsL4ifEPQ/hL4H1TxN4n1jTfD/AIf0O2e81DUtQuVtrWzhUZaSSRiFVR6k1wn7Zf7Z3w5/YK+BmpfET4n+Ibfw/wCHdL+VN2HudQuCCUtraL70074OFXoAzMVRWYfymf8ABZP/AILt/Ez/AIKv+PJtNaW48IfCHTbjzNH8JW8+RPtPy3N86n9/cEcgfciB2oMl3cA+mf8Agux/wc365+2X/bPwn+At5qnhj4TP5lpqmv7XtNU8XRfdZFBAe2s2GRsOJJUOJNgZoq/JXwH8Ptc+LHjfSvDPhnR9Q17xDrlylnp+nafA1xc3s7nCxxxoCzEnoAO/pV34N/B3xR+0F8UND8FeCtD1DxJ4q8S3S2Om6bZR757uVvTnAAALMxIVVVixCgkf1Yf8EKv+CB3hX/gld4Ct/F3iqLTvFHx01q126hq6L5lvoEbj5rOxLAYGDiSXhpMEDany0AcB/wAED/8Ag3M0L/gnhpth8U/izbad4j+OF3F5lrbgrc2XgpWHMUDcrLeYyJJ14XJSI7d0kv6tQtknj8fWiIk9c+nPepKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigDkPjx8H9J/aE+Cfi/wD4g+0f2D440W98P6kLd/LlNtdwPby7G/hbZI2D69jX8i2m/Eb9ob/AINwv+CiXiTw/pGqSabrGh3Cpd2k8btonjbTcloJ3i3DfFIhYqwIlhZnUOjq+P7FnOMfWvhn/guH/wAEavDv/BWf9nKS2tlsdG+LHhSF5/COvSjagY/M1jcsAWa2lIxnBMTESKGw0bgG7/wSQ/4LSfC//grP8L/tPhudfD3xC0mBZPEHg+8uFa80/orTQH5TcWpcgCVVypdQ6oSBX2PD93uehye9fwrwXfxO/YE/aaZoZvEPw3+KPw81J4naKQ219pVyhKOuRnKsCwPVJEc/eR+f6Ov+CH3/AAc4eF/2620f4X/GibSvBPxgm2Wmn6kGFvpHi6ThVEeeLe8c/wDLEnZIxHlkFhCoB+uVFRxc5P5fSpKACiiigAooooAKKKKACiiigAooooAKKKbJQASDIr5e/wCCoH/BV/4Wf8EqPge3ijx5fm813UldPD3hiylX+0tfnUdEU/6uFSVMkzfKgYfedkR/Jv8AgtV/wXg8A/8ABJnwC2k2q2njD4xaxamXRvC6S/u7JTwt5fsp3RW4P3UGHmI2rtUPIn8pf7Wf7WnxA/bd+OWrfET4leIrzxJ4o1hvnmmOI7WEElIIIx8sUKbjtRAAMk4ySSAeg/8ABSj/AIKcfE//AIKjfHibxp8RNUza2peHQ9BtWZdM8PWzEHyoEP8AEcLvlb55Cq7jhVVfJfgN8CvFn7TPxb0HwL4E0G+8TeLfE10tpp2m2abpJ3OSSScKiKoZmdiFRVZmIUEix+zp+zt40/av+M2g+APh/oF94m8WeJLkW1jYWq/Mx6s7sfljjRQWeRyFRVLMQBmv6zP+CJP/AAQ+8G/8ElPhGby4+w+KPjF4itlXxD4kEOI4Bw32GyyN0dqrAbmIDzModwo2RxgGZ/wQw/4IT+E/+CTvwtXXNZFh4m+NXiK1WPXdcVN8OmRn5jYWJYArCDjfJgNMy5IVQiJ+g0Z4pIePl9KfQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUcp4H8s9akooA/KP/g5B/4IRw/8FD/hpJ8WfhrpkUfxs8I2ZE9pCgU+M7GNSfsz4/5e4xnyX53AGJsgxmP+WvUbGbTNQuLe5glt7m3do5YpUKSRODghlIyCDwQe9f32SdV9zg1+DH/B0b/wQZPihdc/ae+Dmi7tSiR774haBZw/8fSLy+rQov8AGACbgL94AzfeErMAeR/8EP8A/g6e1j4CHR/hT+0pqF74i8DrstdL8aMHudS0BOFWO8ADNdW4GMSAGaPkHzF2iP8Aot8C+OdF+Jvg/Tde8O6tp+vaFrFul3YajYXC3NrewuoZJYpFJV0IIIZSR71/BGp2nn06Z6/X/PpX3b/wR0/4LzfE7/glB4th0iN5vGXwh1Cffq3hK6mI+zljlrmxk/5d5/Ucxyc713bHQA/sJorx79iT9t74bf8ABQL4Faf8Q/hf4ht9e0G+xHPH9y80q4ABe1uoT80UyZ5U8EFWQsjKx9hoAKKKKACiiigAooooAKKKjnySuPX0oAJU3EH0yMdjX5U/8F6v+DjjQP8AgnVpmofC/wCFM+m+J/jhdQlLmZis9h4KVhxJcDJEt3g5S36LkPL8u2OXxv8A4L9/8HOFn8CTrfwV/Zx1e3v/ABx89n4h8aWsoltvDx+69tZEZWS76h5eVhOQu6XLQ/zo67qt1rmrXF9fXVxeX15K89zczyGSW4lZizuzEksxYklieTzQBqfFL4neIPjP4/1bxX4q1rUfEXiPxBctd6hqWoTNNc3krcl3diST268AAcDitz9mX9mrxt+198atC+Hfw70C88SeLfElwLeys7dendpJHPyxxIoLPIxCoqkkgZqP9nH9nXxp+1p8aNC+Hvw90C88TeLvEtyttY2FsuWc9WdmPyxxooZ3kYhURWZmABNf1uf8EVP+CK3gv/gkh8EFRfsfiL4reJYE/wCEo8TLEfnPD/YrTI3R2kbD2aZlDvj5I4wBn/BFL/gid4K/4JHfBltslp4m+K3iWBB4m8TrCRxkN9itM/NHaowGcgNM6h3C4SOP7jjPGOflwORREeOmMYFSUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUNyqvHhlDLg5BA5GPepqKAP5jf8Ag5X/AOCBkn7GXi3UPjt8INF/4tHr135mvaTaRHZ4NvJXwHRQPlsZXYBf4YnYJwjRKPx5lJJ59/596/vh8Y+E9N8d+FNR0TWrG01bR9YtpbG+sruETW95BKhSSKRDlWRkZlIYEEHmv5Sv+Dg3/ghNqn/BLz4tyeNfA9veal8DPF14V02Zy00nhi5bJ/s+4c5LJjcYZGOWRSrEuhZgD5P/AOCdv/BSL4of8Ex/jvb+OvhprH2VpNkWr6PdFn0zX7ZST5FzECNw5ba6kOhJKsCTn+sb/glN/wAFffhj/wAFZPg4dd8HXDaN4w0qFV8ReEr2UNfaJKeNwIA863ZvuTIADnDBHBRf4u3Ocf17V6B+zL+0v46/ZB+NGi/ED4ceIr/wt4s0GXzLW9tWHIPDRSIQUlicZDRuCrqSCDQB/dxGu3PuadX54/8ABEP/AIL2eC/+CsHgePw/rC2HhH41aPa79W8PByINVjUfNeWBckvFx88ZO+InBLKFkf8AQmI7ueOfQ/5/zigCWiiigAoornfif8TvD/wb+H+r+KfFetad4c8OaDbNeajqeoTrBbWcK/ed3JAA/HkkAZPFAGrq+pW+j6dNeXlxDZ2lnG08080gjjhRRuZ2YkAKACSScAZzX87n/Bfv/g53uPi6Na+Cv7NuszWPhT57LxH45tJGjn1rqsltp7jBS26hpx803ITbHlpvE/8AgvF/wcg+IP8AgoTqOpfC34Szal4Z+CFvMY7y5Km31DxntYYeYAhorTIykGQz53S8lY4vyjkGMdP8/pQASnnjHrwK6z4GfBLxV+0j8WtB8B+B9DvfEni3xRdJY6Zp1oAZLiU88k/KqKoZmdiqoqszMFUmqvwk+E/iP45/EfRvB/g/RdQ8ReJ/EV0ljpum2MRknu5n6KoHbrknAABJIAJr+sX/AIIQf8ELfDf/AASj+FR8Q+IVsPEHxu8UWipreroN0WkQttb+zrNiOIwwXfIADKyg8KqKoBt/8EOv+CJXhb/gkp8FvtF59h8Q/GLxTbKPEviJYyVt1JV/7PtCeVtkZQWOA0zqHbAEccf3lG2c/hSxAKOO/NPoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAK5H43/BXwr+0b8Kde8DeONBsvEvhPxPaPY6lpt2m6G5ib6EMrA4ZXUhkZVZWVgCOuooA/jn/wCC23/BGfxV/wAEk/2gzbr9s1z4U+J53k8KeIHQMzL95rK6wAq3cQPptlQB1x8yJ8PTfw/Sv7p/2xP2R/Av7c37P+v/AAz+I2jrrHhnxDDskAIW4s5RzHcQPgmOaNvmVgD0IIKkg/x9/wDBWb/gld46/wCCT/7Tdx4J8Uq2qeHdUEl54V8RxwlLbXrIMBnuEnj3KssWSUYqQWR43cA+fPhf8TfEHwZ+IOkeK/Cusah4f8SeH7pL7TtRsJzBc2kyHKsjjkH+YyDnOK/sL/4IYf8ABUG2/wCCqP7C+k+MNQktYfH3huX+wvGNnCAirfRopFzGnGIbiMrKvG1WMsYJ8omv40a/Rb/g2b/4KON+wT/wUY0fSdYvjbeAfi8YfC2uh2Iitbh3/wBAvG7fup32Fm4WK5nPYUAf1zUU1Dn+vtXhP/BQb/goj8M/+CaXwEvPH3xM1kWVqu6LTNMt8SajrtyBlba2iJG5jxliQiD5nZV5oA7P9qP9qPwH+xp8FNY+IfxI8RWPhnwroUe+4u7ljmRz9yKJAC0srkYWNAWY9BX8pH/Ba3/gvJ48/wCCsXjuTRdPW+8HfBnR7ovo/hoSgy6g6n5by/KkrJOQMrGCY4QSFLsXlk80/wCCrf8AwV4+J/8AwVj+NreIPGF0dH8JaUzjw14TtJi1jocBONxOB51wwALzOAWOAoRAiL8mynNACOa6r4M/B3xR+0H8UdD8FeCdC1HxN4q8SXS2enaZYxeZPdSHngdAAAzMxIVVVmYhQSPTv+Cfv/BOX4qf8FLfjVD4H+F2gNqVzHsk1PVLgtFpmhQMSPPupsEIvythQC77SEVzxX9Vf/BIn/giR8Lv+CS/w1b+w4U8UfErV4BFrvjC8tglzcDgm2tlO77Pa7gDsUkvtUyM+1doB5x/wQg/4INeG/8AglV8PE8UeKBp/iL43eIrYR6nqqL5lvoULYJsbNmGcdPMlwPMYYwFCiv0bhOU9Pb0pIz16+x9akoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigArwv8A4KFf8E/fh5/wUp/Zu1T4a/EbTvtGn3h+0afqMAC3uh3igiO6t3IO11yQQfldSyMCrEV7pRQB/En/AMFOP+CY/wARf+CWP7RN14D8e2f2izud9z4f8QW0LLYeIrMEATRE52uuQJIid0bEA5VkdvnSBzG+QxUqcgg4IPsa/td/4K3fsLeE/wBv/wDYW8eeDfEmgW+s6paaReal4auCv+k6Xq0cDm2mhccqd+FYdHRmVuGNfxQyjaqnn5uaAP3W8E/8HpXiDwn+yDomkXnwpi8QfGawtksbjWbvU/L0W9KJtW+khQecZHwN8Csi7iWWVQQg/In9tz9u/wCKH/BQr41Xfjz4qeJrrxBrUwMNpAB5VlpNvnK29rCPliiGeg+ZiSzs7szHxunwnBoAktI2mnVVTzGZgFUA/Mc8D+n41+tP/BK7/g09+LH7YEOneL/jRLqHwd+H9ztmisZbcHxJq8fqlu4xaKefnuBv4BELKwavNf8Ag3j/AG1/2Tf2Ffjfe+LPj34Z8SX3jZbmNfDXiJbCPU9I8MxgZaf7Op85bjf0mRJWVQNgTL7v6Vv2d/8Agp3+z1+1X4Vuda8A/GTwDrlrp9nJqF9EdWjtbzT7aNS7z3FtMUmgjVQSWkRVAByeOADrP2Q/2OPhx+wr8FbDwD8L/DGn+F/Dtj87RwLumvZiAGuLiU5eaZgBmRyTgADCqqj1Svwt/wCCkH/B49pPwq8f3Xhf9nHwno3jiPS5jHP4q8SeeumXjBiGW0tomjlkj7CV5EBIOEK7Wb7Y/wCCBP8AwWbk/wCCv/wB8TX/AIg0DSfDHxC8BX8FnrlnpckjWNzDcRs9vdRLJl4ldo7hPLZ5CDBned+FAPvqigDAooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAjkPIHrmv44f8Agv8A/wDBPTSf+CbP/BR3xJ4O8N3HmeE/ElpH4q0O3b7+nWt1LMv2UnuIpYpUQ9TGqE85r+x9vvD6+v8An/Ir+QL/AIObfj/H+0B/wWZ+K0lpcfatN8HNZ+FbU5/1ZtLdFuE/C7a5FAHwHRXdfs6/ALxR+1L8bPDPw78E6bJq/ijxhqEWm6daoQoeRzjc7HhI1GXdz8qqhJIAzX0t/wAFjf8AgjP4v/4I+eNvAGl+IvEVj4usfHWivfRapZWjW0EV9A4S7s1DsWcReZAwlIXesy/IpBFAHxfRQTk0UAFfp3/waa/teL+zX/wVZ0vwvqF39m0H4vaVceGZvMk2xLeDFzZufVzJC0C+90a/MStjwJ401T4c+MtK8QaHfXGl61oV7DqOn3kDbZbS4hkWSKRD/eV1Vh7qKAP74kHJ/KnV5n+xx8e4/wBqf9lD4a/EqOFLX/hPvDGna89ujbhavc20crxZ/wBhmZfqpr0ygAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigDl/jN8UdL+Bvwg8VeNtaYxaN4P0e71u/cfwW9tA80h/BEav4T/ip8SdU+MXxQ8SeL9clM+s+KtUudY1CU/8tbi4laaRvxdyfxr+sP8A4Ol/2mD+zn/wR58cWtvcS22qfEi+s/B1m8f92dzNdKfZrO2ukP8Av1/JJp1jPqmow21tDJPc3EixwxRqWeR2ICqoHJJJAA96AP3M/wCDMX9ggeKPiV48/aK1yzV7Xwqh8J+F3kUMDezosl7OvcNHA8MYI+8t3IO1e6f8Hs+nwSfsZfBy6ZFNxD4zmhSQj5kR7GUsPxKJn/dFfpF/wSf/AGLrb/gn1/wT++GvwsWNV1TQ9JS41yRcHztUuCZ7xt3VgJpHVc9I0jHQV+ZX/B7zrv2f9mX4G6Xn/j78T39zj18q0Rf/AGtQB/OS/X8O3avWf2cP2GfjB+194e8Uap8Lfhz4o8fWvgxbdtZXQ7Nrye0+0eb5P7lMyPv8iXARW+4enFeS5/lX9An/AAY33xk0z9py3xjypfDEwz33DVx/7JQB+CfinwTrXgnxXdaDrWkappGuWU32e50++tZLe7gl6bHjcBlbJ6EZ5r9EP+CZf/Bsp+0B+3fq2n614t0m6+Dnw3d1kl1jxHZvHqN/HwT9jsG2yOSMESS+XEVJIeTG0/1c3/g3SdV16z1S50nT7jUtNytpdy2qNPbgjkI5BZQfbHStVBgn8MGgDjf2d/gdof7M/wACPB/w68Ni6/4R/wADaNaaFp5uX3zNBbQrEjSNgBnIUFiAASTwOldtRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABTZKdTJRn/APVQB/O9/wAHs/7TDav8Wvgz8H7WaVY9C0q78WalGGykr3Uv2W1z/totrdfhPXxv/wAGyH7EDftlf8FVfCF5qFm1x4X+FI/4TTVWdTsaW2dRZRE/dLG7eFyh+9HDL6GuA/4OBP2lf+Gpf+CvXxr1yGR5NN0PWj4W09d25Fj05Fs2Kf7LyxTSj3lr90/+DR79hsfsy/8ABOBviNqloYfE3xuvhrDFgyvHpdv5kNihB4+bNzOCOq3SelAH6qxHPbFfgf8A8HyeqtDov7M1kP8AV3E3iedvqi6So/8ARhr98vm9q/nj/wCD4fX/ALV8T/2ddL3f8eel67dbf7vmy2K/+0aAPwidsn681+8P/BjprfkfET9ozTf+fvTdAucevlS6gv8A7Vr8HK/bD/gyP17yP2yvjJpef+PvwZBdY9fKvo1/9rUAf0mUUinIpaACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACvGf+ChH7U1r+xL+xN8TvirdPbq3grw/dX1mkxwlxelPLtISf+mly8Mf/AAOvZH6V+KP/AAeiftiN8Pf2VPh78F9MumivviJrD65qyROOdPsAvlxyL1xJdTRup9bM0AfgL+zF8C9f/bX/AGsvBvgHT55rjxB8RvEVvpzXbp5rI1xMPNuX9QimSRvZDX9xXwv+HWkfB74b+H/CPh+0Ww0Hwtplto+m2y9Le2t4liiQeyoij8K/m2/4M1/2N/8AhbP7cPi34xaharJpfwl0Y2mnOwI2apqIkiV1OMNstEvFYdjPEe9f0zoaAFZsV/NZ/wAHtWv/AGn9t74Q6Xn/AI8/Az3WPTzb+df/AGjX9KT9K/l//wCD0nUlvP8Agqb4JhX/AJdfhhp6MPRjqmqt/wCglaAPyFr9gv8Agyt1Nrf/AIKfeP7XdiO5+GF8+PV01XSsfozV+Ptfq1/wZza5/ZP/AAV0uoP+gn4D1S2+uJ7OX/2lQB/VCpyKWgDAooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAbIcDriv5AP+DlP9sD/hsD/grb8Q5LWbz9C+HbJ4H0oZyAtizi5x6hr17ohu6la/qW/wCCi/7V1t+w9+w78UPitcPbrL4N0C4u7BJ/9XcX7ARWcLe0lzJDH/wOv43v2E/2a9V/b8/bt+Hfw38y8urz4heJIYNSul+aaO2L+be3J9SkCzyH/coA/qD/AODYv9jv/hkf/gkp4HuLy3a31/4nu/jfU93J23aoLQD0X7FFatt7M7+tfoTVDw/odn4W0Sz03T7eO1sNPgjtraCMYSGJFCoij0CgAfSr9ABX8pv/AAeA69/bH/BYO6tv+gT4N0m0/Pz5v/atf1ZV/Ix/wdW66dX/AOC33xWt8/8AILstDth7Z0izl/8AatAH51V+k/8Awaba3/ZH/BavwHBn/kKaLrVt+VhNL/7Sr82K++v+DYHUxpX/AAXL+BzN0kfWofxfQ9QUfqRQB/YCq7aWkT7tLQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABSN056d6WmSdOuP6UAfiR/wek/th/8ACC/s0fDj4I6bdMl9481Z/EWsJHJyLCyG2GKRe6yXModfexr5x/4Muv2PF8fftR/EX42alaK9l8PdIXQdHeVMj7ffZMskbf3oraJ0b/ZvVr45/wCDjr9sNv2x/wDgrX8Sr63umn0DwHOvgnSOciOKwZ0nIP8AErXjXcinusi1/Q5/wbcfsff8Mff8Ek/hxa3Vr9n174gRN421fjBeS+VGt8j+FlsktEI7MjetAH3dHwD6ZyM1JRRQAV/Hf/wcu63/AMJB/wAFvvjvcA8Je6Zb/wDfrSLGL/2Sv7DpDgV/F5/wXg1//hJP+Cw/7Q1xnPl+MLq1/wC/IWH/ANkoA+SK+0P+DePXf+Ec/wCC0PwAuM7fM1+S2z/12s7iL/2evi+vpz/gi9rn/CPf8Faf2cbj+/8AEPRrb/v9dxxf+z0Af2wY5ooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigArwj/gpj+1nH+wx+wT8VPis8iR3XhHQZpdN8xdySahLi3skYejXUsCn2Y/SvdX5x654r8O/+D1D9sJvB/wABPhf8D9NumW68ZanJ4o1lI5MOtpaDyreN17pJPM7j0ayFAH4f/wDBPX9l2+/bz/b2+GfwxBvLpvHXiKGLVZkbdMlkrGe+nB7sltHPJnuU/Gv7e9I0y30XTLe0tIY7e2tYlhhhRdqRIowqgdgBx+Ffzhf8GW37Ig8d/tUfEf4zajbK9l8P9Gj0LSWkTI+3X7EySRt/ejt4XRva7Ff0ix9D0684oAfRRRQAj/dr+In/AIK06p/bP/BUv9pC5zkN8TvEaqfZdUuFH6AV/buWxX8Ln7e+vf8ACVft0fGjVP8AoJeO9cuv++9Qnb+tAHk1e7f8EvtW/sH/AIKWfs83hbatp8TPDkrH0C6pbE/yrwmvRv2Qtf8A+EV/ax+GGqZx/Z3i3SrrP+5eRN/SgD+7SMYFOoHSigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAGuMj/PNfyF/8HPH7UP/AA05/wAFiPiOtvcfadJ+HSW/gmwP/PP7GGa6T8L2W7r+sT9oT4x6b+zt8CPGnj/WPMbSPBOhX2vXoQ4Yw2tu87ge5EZA9zX8SfwX8AeJf2//ANt3w74dmunn8VfGDxjFb3d5s34uL+7HnXDAfwqZHkY9gpPagD+pL/g2A/ZS/wCGXf8AgkL4BnuLdoNZ+Jkk3jfUN38Yu9q2hH+ybKG1P1Zq/QysfwL4O034deDNJ8P6Pax2Oj6FZQ6fY20YwsEEKCONAPRUVR+FbFABRRRQAj/dr+Cj4x69/wAJV8W/FGqdf7S1e7us/wC/M7f1r+83WdQXStHurp/uWsLysfZQT/Sv4Ep3aWZnY5ZzuJ9SeaAI61vA+rHQPGWk3y/esb2G4B/3HDf0rJpVODQB/fyD/jmnVleCNXXX/B+k3y/dvrKG4X/gaBv61q0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRTX/nxQB+Zv8Awdj/ALTv/DP/APwSK8RaDbTNFqnxU1iy8LwGOTa6Q7zd3LY7qYbVom/67ivyd/4M+/2Tf+F4f8FNL74h3lvJJpHwf0Ce/jlA/djUb0NaW8bD0ML3rj/ahFel/wDB6l+07/wmv7Wnwu+E9rMslr4D8PTa3eiNuPteoShBG46ZSG0iceguD6190f8ABnx+ymvwT/4Jk33xAurdU1b4veIJ9QSXaVc6fZk2duhz2EqXjg9xMKAP1hTrTqKKACiiigDhf2nNd/4Rf9m34hap/wBA3w1qV1/3xayt/Sv4PnGDX9yP/BSPV/8AhH/+Cd/x6vv+fL4c+IbjP+5plw39K/huY5NACUAZNFKgyaAP7t/2Q9f/AOEp/ZP+GGp/9BDwlpV1n/fs4m/rXoleG/8ABMfVf7d/4Js/s93vX7Z8NPDk+f8Ae0u2b+te5UAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABTW59+OnrTq+ef8Agq/+1F/wxn/wTj+MXxIiu/sOoeHfDVyulz/889QuALWyP/gVPBQB/Jv/AMFUPjZqH/BQv/grb8Ude8PD+2ZfGHjFtD8OrBz9ut4XTT7Db7yRwwn6vX9hX7JvwB079lX9mTwB8NtKbzLDwL4fstDil2bDcfZ4EjaVh/edlZz7sa/lT/4Ng/2Uf+Gpv+Cv3w/mu7cXWjfDOKbxvfgnbsaz2LaMD6rfTWjY7qrV/Xcowf8AIoAdRRRQAUUUUAfP/wDwVhna0/4JbftJSL1X4XeJj/5Srmv4hGXbX9t//BXq5W1/4JUftJM/Q/DHxEn4tptwo/U1/EjJQA2lVttJQGxQB/bX/wAEedS/tb/glH+zfL/d+Gnh+H/v3p8Kf+y19I18m/8ABCnUv7U/4I+/s8Sf3PBlnD/37BT/ANlr6yoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAGuM7f61+MX/AAei/tQ/8ID+xN8O/hZZ3EkV78RvEj6ndqjfLLYadECyMO2bi6tXH/XE1+zr9K/lO/4O4/2nD8cv+Cs194UtpmbTfhToFj4fVQ2Y2upVN9PIPRv9Jjib/rhQB96/8GVf7Kn/AAiP7N3xS+MV9bhbvxnrUPhvS3kT5haWUZlleM/3JJrkKfe0r9u4jlfWvnb/AIJK/so/8MTf8E4PhB8NprZrTVND8PQT6vC3WPUbnN1eL9BczSgewFfRlABRRRQAUUUUAfMv/BZ65Np/wSY/aOb+98PNaT/vqzkX+tfxO1/ad/wXKuRa/wDBIX9ohmOAfBF+mf8AeTb/AFr+LJ/vUAJRRTl6H86AP7Jv+DdrU/7W/wCCLXwBkznboU0P/fu9uU/9lr7Ur4N/4NldR/tP/gh38CpM7tttq8Oc5/1etX6f+y195UAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAGf4i1208M6Ld6jf3CWtjp8D3NzPIcJDEg3O5PYBQT9Aa/j7/AGC/C11/wVq/4Ly+Gb/WLVZLX4hfES58ZaxbT/NGthDPLqU9ux/u+RC0I/3lFf0h/wDBwb+0W37Mn/BIH42a3DKI9Q1vRP8AhF7NQ+2R31KRLJih/vJFNLJ9Izjmvyb/AODKX9mA+KP2hvi18Yr2Bjb+E9Gt/DGmu0Y2NcXsvnTsh/vRxWsan/ZuaAP6M4xgt9adTV4H044p1ABRRRQAUUUUAfIf/Be66Nn/AMEc/wBoRlGS3hOaP/vp41/rX8X9f2Wf8HDN2LL/AIIv/H92bZnw/HHn13XduuPxziv41X/P3oAbSj/9dJTozg0Af17f8Gtl4t1/wQx+Cqj70EmvI31Ovai3/s1foJX5u/8ABp7qH27/AIInfDyP/nz1fW4vz1Gd/wD2ev0ioAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKa46e3606mscfnQB+Hf/B7H+0P/YH7OfwZ+FcMm6TxRr934kuwrcqljALeIMP7rtfuw7Zh9q+sP+DWz9l3/hmv/gkD4Hvbq3Ntq3xMvLrxneAjlkuGWG1b6NaW9s+OgLmvyN/4OffFGqftwf8ABdnw78HvDzb7/RbPQvAlghbMT31/KLnf+d/Ejf8AXEV/TN8KfhvpPwc+GPh3wjoNv9k0Xwrpdro+nwD/AJYW1vEsMSfgiAUAdFRRRQAUUUUAFFFFAHw//wAHIN19k/4InfHpwMltKso8f72p2i/1r+OOv7Dv+DmO5+yf8EPvjs27b/oelJn13axYrj9a/jzfr/T0oAbQGxRRQB/V3/waGal9u/4I46RH/wA+fizV4fzeN/8A2ev1Br8n/wDgzc1H7d/wST1SP/nz+IGqQ9c4za2L/wDs9frBQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAU2Tp/9enV87/8ABWT9oP8A4ZZ/4Jq/G7x0l19ivtG8IX8enT/8876eI29of/AiWH86APwa/wCCJPh9f+Cmn/By342+MMw+2+H/AA7q2vePYhOu5TE0zWumx57NH9pt3X/r3Nf01xnNfif/AMGWH7L/APwhn7JnxQ+LV3Cy3njvxBDodkXXk2mnxFy6N2DzXcin/r3HpX7Xx/596AH0UUUAFFFFABRRRQB8C/8AB0DcfZv+CGHxzbGfk0NP++te05f61/H7X9fX/B0fMI/+CF3xuU9ZW0FV9z/b+mn+lfyDucn27UANpyc5/Sm0qfeoA/qB/wCDLO5M/wDwSw8cKfuw/FLUUX6f2VpDf+zGv16r8c/+DKPUvN/4JsfEm0/54fEu6mP/AAPS9NH/ALJX7GUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFfkz/wAHjPx6m+Gn/BLnSfBtnNi5+JnjCy0+4hzzJaWqSXjkDvieG0GP9qv1kkGRX5f/APBWL9n1f28P+C1X7HfwvuIvtHh34bWOsfFDxNFtDxvaRXFlHbrIh4ZZLq2jgP8As3D0AfXH/BJv9kw/sO/8E5/hF8Mri2+y6p4f0CGTV4uuzUbgtdXgz3AuZpQD6AV9FUyIkEg0+gAooooAKKKKACiiigD87f8Ag6ouvs//AAQ++LS4/wCPi80NPp/xOLJv/Za/kWYYav62f+DsG6+z/wDBFL4gLu2+drGiJj+//wATGBsf+O5/Cv5J3GD60ANpVODSUqtg0Af0o/8ABkvqfm/sUfGCz/54eN4p8bum+whHTt/q/wAa/aqvw1/4MgtS839nn482fa38RaZMOP79tMP/AGSv3KoAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAZN92sdPCGlp4u/t3+zdP/tuS0Fg2ofZkF09uHaQQebjf5e9mcJ0BLHvW3RQAyNdv178U+iigAooooAKKKKACiiigD8y/+Dt+6Fv/AMEY/FS/89vEejJ/5NBv/Za/k3Iwa/q4/wCDve7+zf8ABHfUV3bfO8XaQmP73zStj/x2v5R6AClUE9KSgNigD+hL/gxx1HzfBf7SVr3hvfDs3/faakP/AGSv3qr8Af8AgxnuP+Tnoy3/AEKpUf8Ag6z/AEr9/qACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooA/Kf/g8Vuvs/wDwSIhT/nt460pB/wB+rtv/AGWv5XGG01/Ur/weW3Hkf8EmdDX/AJ7fETTEPv8A6HqDf+y1/LUwwaAEooooA/eb/gxz1DyvHv7R1t/z20/w/L0/uSaiP/Z6/oVVs1/OZ/wZB6j5f7Rnx3tP+e3hvTZcf7l1KP8A2ev6M1XbQAtFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQB+RH/B6Pc+T/AMErPBa/89vifpyDHtperN/7LX8vb/er+n3/AIPVf+UWngH/ALKpp/8A6aNYr+YGgAooooA/ar/gyT1Dy/22fjBaZ/13giOb67L+Af8As9f0oqMCv5jv+DKXUfK/4KV/Ee0/57/DO7l6f3NU0wf+z1/Tiq7aAFooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAPx3/AOD1e6VP+CaPw4i/jb4nWcg+i6Vqmf8A0IV/MYVxX9Mf/B7DdEf8E9fhbD/DJ8RI3P1XTb4f+zGv5nXGD9OKAG0UUUAfrx/wZbXYtv8Agql41U/8t/hfqKflqmkt/wCy1/UJX8sf/Bm3qH2L/grbqkfP+l/D/VIuPa6sX/8AZK/qaHX8KAHUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH4p/wDB7XdBf2KPg/D/ABP43lcf8BsJgf8A0Kv5sW/+tX9H/wDwe6XLL+yj8E4eNr+LLxz6/LZ4H/oRr+cA9P0oAbRRRQB+oX/BoVf/AGL/AILG6VFx/pfhPV4uR6JG/wD7JX9XK8f/AKq/ko/4NOtR+xf8FrPAMecfbNG1qHrjpp8z/wDslf1sBs0AFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQB+Gf8Awe93ap8AvgHFu+dvEGqSKvrtt4Af/Qq/nRY5UV/Q9/wfD3RX4Vfs7w9pNV1xz/wGGyH/ALNX88DjDUAJRRRQB+hH/BrNeG1/4Ll/Ble00OvIfw0LUG/9lr+vSv49/wDg2PuvsX/Bcj4Fv63GsR/99aJqC/1r+wdTkUALRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAfiN/weW/Dyz8feH/2d4rya7jSG81/AgZVzlNO65U+n6mvwu/4Zq0L/AJ+tW/7+x/8AxFFFACf8M06D/wA/Wrf9/Y//AIij/hmnQf8An61b/v7H/wDEUUUAfYv/AAQI+Cml+B/+CyXwNurO61Jpl1K+A8yRCMHS7tT0Qdia/rFUYFFFAC0UUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH//Z",
                  fileName="modelica://ToAIA_FrDTU/../Library/Turbine.jpg"),
                Text(
                  extent={{-126,50},{-92,26}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Uref"),
                Text(
                  extent={{-126,14},{-90,-12}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Qref"),
                Text(
                  extent={{-124,-27},{-90,-50}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Pref"),
                Text(
                  extent={{84,10},{132,-12}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Iwt"),
                Text(
                  extent={{14,-32},{88,-78}},
                  lineColor={0,0,0},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="IEC Type 4B")}));
        end Type4B_WT_CDV;

        model VoltageDrop "Developed by DTU"

          PowerSystems.Connectors.ImPin Pwt
            annotation (Placement(transformation(extent={{-70,33},{-60,47}}),
                iconTransformation(extent={{-70,33},{-60,47}})));
          PowerSystems.Connectors.ImPin Qwt
            annotation (Placement(transformation(extent={{-70,-7},{-60,7}})));
          PowerSystems.Connectors.ImPin Uwt
            annotation (Placement(transformation(extent={{-70,-47},{-60,-33}})));
          PowerSystems.Connectors.ImPin deltaU
            annotation (Placement(transformation(extent={{60,-7},{70,7}})));
        parameter Real Rdroop "Resistive component of voltage drop impedance";
        parameter Real Xdroop "Inductive component of voltage drop impedance";

        equation
          deltaU=sqrt((Uwt-Rdroop*Pwt/Uwt-Xdroop*Qwt/Uwt)^2+(Xdroop*Pwt/Uwt-Rdroop*Qwt/Uwt)^2);

          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics), Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={Rectangle(
                  extent={{-60,40},{60,-40}},
                  lineColor={0,0,255},
                  lineThickness=0.5), Text(
                  extent={{-40,20},{38,-20}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="Voltage Droop
(Rdroop+jXdroop)")}));
        end VoltageDrop;
      end DTU;
      annotation(Diagram(coordinateSystem(extent={{-148.5,-105.0},{148.5,105.0}}, preserveAspectRatio=true, initialScale=0.1, grid={5,5})));
    end Wind;
  end Electrical;

  package NonElectrical
    package Math
      class ImAbs "Output the absolute value of input.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      equation
        n1 = abs(p1);
        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-32,14},{32,-10}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="|x|"),
              Text(
                extent={{-58,4},{-46,-4}},
                lineColor={255,255,255},
                textString="p1")}),  Diagram(graphics));
      end ImAbs;

      class ImArcTangent "Output arctan(abs(p1/p2)). 
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 "numerator"
                             annotation (Placement(transformation(extent={{-61,10},
                  {-41,30}}),
              iconTransformation(extent={{-61,-30},{-41,-10}})));
        input PowerSystems.Connectors.ImPin p2 "denominator"
                               annotation (Placement(transformation(extent={{-61,-30},
                  {-41,-10}}),
              iconTransformation(extent={{-61,10},{-41,30}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        Real a1;
        Real a2;
        //Real x0;
        Real x;
        parameter Real offset "offset of the arctan";
        parameter Real PI = 3.14159265;
      equation

      //     a1 = 2*PI*floor(offset/(2*PI));
      //     a2 = offset - a1;
      //     x0 = atan(abs(p1/p2));
      //     if (p1 >= 0 and p2 > 0) then
      //       x = atan(abs(p1/p2));
      //     elseif (p1 >= 0 and p2 < 0) then
      //       x = PI-atan(abs(p1/p2));
      //     elseif (p1 < 0 and p2 > 0) then
      //       x = -atan(abs(p1/p2));
      //     elseif (p1<0 and p2<0) then
      //       x = atan(abs(p1/p2))-PI;
      //     else
      //       x=0;
      //     end if;
      //     if (x <= a2 - PI) then
      //       n1 = x+a1+2*PI;
      //     elseif (x > a2 + PI) then
      //       n1 = x+a1-2*PI;
      //     else
      //       n1 = x+a1;
      //     end if;

        a1 = 2*PI*floor(offset/(2*PI));
        a2 = offset - a1;
        //x0 = atan(abs(p1/p2));
        if (p1>=0 and p2>0) then
          x = atan(abs(p1/p2));
        elseif (p1>=0 and p2<0) then
          x = PI-atan(abs(p1/p2));
        elseif (p1<0 and p2>0) then
           x = -atan(abs(p1/p2));
        elseif (p1<0 and p2<0) then
          x = -(PI-atan(abs(p1/p2)));
        else
          x = 0;
        end if;

        if (x <= a2 - PI) then
          n1 = x+a1+2*PI;
        elseif (x > a2 + PI) then
          n1 = x+a1-2*PI;
        else
          n1 = x+a1;
        end if;

        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-22,16},{24,-16}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="atan
(N / D)")}),                        Diagram(graphics));
      end ImArcTangent;

      class ImConstant "Generate constant signal of type Real.
  2014/03/10"
        parameter Real K;
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      equation
        n1 = K;
        annotation(Icon(graphics={  Rectangle(extent = {{-60,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{-40,20},{20,4}}, lineColor = {0,0,255}, textStyle = {TextStyle.Bold}, textString = "Constant"),Line(points = {{-40,-20},{20,-20}}, color = {0,0,255}, smooth = Smooth.None),Line(points = {{14,-14},{20,-20},{14,-26}}, color = {0,0,255}, smooth = Smooth.None)}), Diagram(graphics));
      end ImConstant;

      class ImCosine "Output the cosine of the input.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      equation
        n1 = cos(p1);
        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-26,20},{26,-8}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="cos")}),Diagram(graphics));
      end ImCosine;

      class ImDiv2 "Quotient block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,10},{-41,30}}),
              iconTransformation(extent={{-61,10},{-41,30}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{-61,-30},{-41,-10}})));
        output PowerSystems.Connectors.ImPin n1( start = nStartValue)
                annotation (Placement(transformation(extent={{-61,-30},{-41,-10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Boolean StartValue = false;
        parameter Real nStartValue = 0 "Output start value";
      // initial equation
      //   if (StartValue) then
      //     n1=nStartValue;
      //   end if;
      equation
        if (p2>0 or p2<0) then
          n1 = (p1 * a1) / (p2 * a2) + a0;
        else
          n1 = 1000000;
        end if;
        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-14,0},{14,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=1),
              Ellipse(
                extent={{-2,10},{2,6}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-2,-6},{2,-10}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),
                                    Diagram(graphics));
      end ImDiv2;

      class ImExponential "Output exponential of input.
  2014/03/10"

        output PowerSystems.Connectors.ImPin n1
          annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{31,-10},{51,10}})));
        input PowerSystems.Connectors.ImPin p1
          annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        parameter Real A "exponential gain";
        parameter Real B "exponent gain";
      equation
        n1 = A*exp(B*p1);
        annotation (Icon(graphics={Rectangle(extent={{-40,36},{32,-38}}, lineColor={0,
                    0,255}), Text(
                extent={{-38,8},{34,-4}},
                lineColor={0,0,255},
                textString="Ae^(Bx)")}),
                                    Diagram(graphics));
      end ImExponential;

      class ImGain "Output the product of a gain value with the input signal.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      parameter Real K "Gain value multiplied with input signal";
      equation
        n1 = K*p1;
        annotation (                               Diagram(graphics={Rectangle(extent=
                   {{-40,40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{14,-6},{-14,20}},
                lineColor={0,0,255},
                textString="K",
                textStyle={TextStyle.Bold})}), Icon(graphics={       Rectangle(extent={{
                    -40,40},{40,-40}},  lineColor={0,0,255}), Text(
                extent={{16,-14},{-12,12}},
                lineColor={0,0,255},
                textString="K",
                textStyle={TextStyle.Bold})}));
      end ImGain;

      class ImLN "Neperian Logarithm.
  2014/03/10"

        parameter Real a0;
        parameter Real a1;
        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));

      equation
        n1 = a1*log(abs(p1))+a0;
        annotation (
          Diagram(graphics),
          Icon(graphics={Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Text(
                extent={{-12,10},{14,-8}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="ln")}));
      end ImLN;

      class ImMax "Maximum selector Block.
  2014/03/28"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{-71,34},
                  {-51,54}}),
              iconTransformation(extent={{-71,34},{-51,54}})));
        input PowerSystems.Connectors.ImPin p2   annotation (Placement(transformation(extent={{-71,12},
                  {-51,32}}),
              iconTransformation(extent={{-71,12},{-51,32}})));
        input PowerSystems.Connectors.ImPin p3   annotation (Placement(transformation(extent={{-71,-10},
                  {-51,10}}),
              iconTransformation(extent={{-71,-10},{-51,10}})));
        input PowerSystems.Connectors.ImPin p4   annotation (Placement(transformation(extent={{-71,-32},
                  {-51,-12}}),
              iconTransformation(extent={{-71,-32},{-51,-12}})));
        input PowerSystems.Connectors.ImPin p5   annotation (Placement(transformation(extent={{-71,-54},
                  {-51,-34}}),
              iconTransformation(extent={{-71,-54},{-51,-34}})));
        output PowerSystems.Connectors.ImPin n1   annotation (Placement(transformation(extent={{49,-12},
                  {69,8}}),
              iconTransformation(extent={{49,-12},{69,8}})));

      equation
        if (p1>=p2 and p1>=p3 and p1>=p4 and p1>=p5) then
          n1 = p1;
        elseif (p2>=p1 and p2>=p3 and p2>=p4 and p2>=p5) then
          n1 = p2;
        elseif (p3>=p1 and p3>=p2 and p3>=p4 and p3>=p5) then
          n1= p3;
        elseif (p4>=p1 and p4>=p2 and p4>=p3 and p4>=p5) then
          n1 = p4;
        else
          n1 = p5;
        end if;

        annotation (Icon(graphics={                               Rectangle(extent={{
                    -50,48},{50,-50}},
                                   lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="x")}),  Diagram(graphics));
      end ImMax;

      class ImMin "Minimum selector Block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{-71,34},
                  {-51,54}}),
              iconTransformation(extent={{-71,34},{-51,54}})));
        input PowerSystems.Connectors.ImPin p2   annotation (Placement(transformation(extent={{-71,12},
                  {-51,32}}),
              iconTransformation(extent={{-71,12},{-51,32}})));
        input PowerSystems.Connectors.ImPin p3   annotation (Placement(transformation(extent={{-71,-10},
                  {-51,10}}),
              iconTransformation(extent={{-71,-10},{-51,10}})));
        input PowerSystems.Connectors.ImPin p4   annotation (Placement(transformation(extent={{-71,-32},
                  {-51,-12}}),
              iconTransformation(extent={{-71,-32},{-51,-12}})));
        input PowerSystems.Connectors.ImPin p5   annotation (Placement(transformation(extent={{-71,-54},
                  {-51,-34}}),
              iconTransformation(extent={{-71,-54},{-51,-34}})));
        output PowerSystems.Connectors.ImPin n1   annotation (Placement(transformation(extent={{49,-12},
                  {69,8}}),
              iconTransformation(extent={{49,-12},{69,8}})));

      equation
        if (p1<=p2 and p1<=p3 and p1<=p4 and p1<=p5) then
          n1 = p1;
        elseif (p2<=p1 and p2<=p3 and p2<=p4 and p2<=p5) then
          n1 = p2;
        elseif (p3<=p1 and p3<=p2 and p3<=p4 and p3<=p5) then
          n1= p3;
        elseif (p4<=p1 and p4<=p2 and p4<=p3 and p4<=p5) then
          n1 = p4;
        else
          n1 = p5;
        end if;
        annotation (Icon(graphics={                               Rectangle(extent={{
                    -50,48},{50,-50}},
                                   lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="x")}),  Diagram(graphics));
      end ImMin;

      class ImMult2 "Product block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,10},{-41,30}}),
              iconTransformation(extent={{-61,12},{-41,32}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{-61,-30},{-41,-10}}),
              iconTransformation(extent={{-61,-32},{-41,-12}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
      equation
        n1 = p1 * a1 * p2 * a2 + a0;
        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="x")}),  Diagram(graphics));
      end ImMult2;

      class ImMult5 "Product Block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{-71,34},
                  {-51,54}}),
              iconTransformation(extent={{-71,34},{-51,54}})));
        input PowerSystems.Connectors.ImPin p2   annotation (Placement(transformation(extent={{-71,12},
                  {-51,32}}),
              iconTransformation(extent={{-71,12},{-51,32}})));
        input PowerSystems.Connectors.ImPin p3   annotation (Placement(transformation(extent={{-71,-10},
                  {-51,10}}),
              iconTransformation(extent={{-71,-10},{-51,10}})));
        input PowerSystems.Connectors.ImPin p4   annotation (Placement(transformation(extent={{-71,-32},
                  {-51,-12}}),
              iconTransformation(extent={{-71,-32},{-51,-12}})));
        input PowerSystems.Connectors.ImPin p5   annotation (Placement(transformation(extent={{-71,-54},
                  {-51,-34}}),
              iconTransformation(extent={{-71,-54},{-51,-34}})));
        output PowerSystems.Connectors.ImPin n1   annotation (Placement(transformation(extent={{49,-12},
                  {69,8}}),
              iconTransformation(extent={{49,-12},{69,8}})));
        parameter Real a0 = 0 "Offset";
        parameter Real a1 = 1 "Entry 1 gain";
        parameter Real a2 = 1 "Entry 2 gain";
        parameter Real a3 = 1 "Entry 3 gain";
        parameter Real a4 = 1 "Entry 4 gain";
        parameter Real a5 = 1 "Entry 5 gain";
        //parameter Real nStartValue = 0;
      equation
        n1 = p1 * a1 * p2 * a2 * p3 * a3 * p4 * a4 * p5 * a5 + a0;
        annotation (Icon(graphics={                               Rectangle(extent={{
                    -50,48},{50,-50}},
                                   lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="x")}),  Diagram(graphics));
      end ImMult5;

      class ImRampUpToAPower "power of the input signal 2014/03/10"
        parameter Real A;
        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      equation
        if floor(A) == A then
          n1 = p1 ^ A;
        else
          n1 = abs(p1) ^ A;
        end if;
        annotation(Diagram(graphics), Icon(graphics={  Rectangle(extent = {{-40,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{-22,14},{22,-8}}, lineColor = {0,0,255}, textString = "(x)^A")}));
      end ImRampUpToAPower;

      class ImResetSet "The changeover of the output from 1 to 0 takes place when the first input is negative or zero and the second one positive. The switch off position is held has long as the first input remains negative or zero.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{-61,10},{-41,30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61,-30},{-41,-10}}), iconTransformation(extent = {{-61,-30},{-41,-10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61,10},{-41,30}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real nStartValue;
        Real y(start = nStartValue);
      equation
        n1 = y;
        if (p2 > 0 or y <= 0) and p1 <= 0 then
          y = 0;
        else
          y = 1;
        end if;
        annotation(Icon(graphics={  Rectangle(extent = {{-40,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{5,25},{-5,11}}, lineColor = {0,0,255}, textString = "S"),Text(extent = {{5,-13},{-5,-27}}, lineColor = {0,0,255}, textString = "R"),Line(points = {{-40,0},{40,0}}, color = {0,0,255}, smooth = Smooth.None),
              Rectangle(
                extent={{32,40},{40,0}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),                                                                                                    Diagram(graphics));
      end ImResetSet;

      class ImSetPoint "Generate constant signal of type Real.
  2014/03/10"
        parameter Real V;
        parameter Boolean setPointWithModification = false;
        parameter Real t1 = 0;
        parameter Real V_t1 = 0;
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));

      equation
        if (setPointWithModification) then
          if (time<t1) then
            n1 = V;
          else
            n1 = V_t1;
          end if;
        else
          n1 = V;
        end if;

        annotation (                               Icon(graphics={
              Rectangle(extent={{-60,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-32,20},{10,-6}},
                lineColor={0,0,255},
                textString="Set",
                textStyle={TextStyle.Bold}),
              Line(
                points={{-40,-20},{20,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-14},{20,-20},{14,-26}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImSetPoint;

      class ImSetReset "The changeover of the output from 0 to 1 takes place when the first input is positive and the second one is negative or zero. The switch on position is held has long as the second input remains negative or zero.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{-61,10},{-41,30}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61,-30},{-41,-10}}), iconTransformation(extent = {{-61,-30},{-41,-10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{-61,10},{-41,30}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real nStartValue;
        Real y(start = nStartValue);
      equation
        n1 = y;
        if (p1 > 0 or y > 0) and p2 <= 0 then
          y = 1;
        else
          y = 0;
        end if;
        annotation(Icon(graphics={  Rectangle(extent = {{-40,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{5,25},{-5,11}}, lineColor = {0,0,255}, textString = "S"),Text(extent = {{5,-13},{-5,-27}}, lineColor = {0,0,255}, textString = "R"),Line(points = {{-40,0},{40,0}}, color = {0,0,255}, smooth = Smooth.None),
              Rectangle(
                extent={{32,0},{40,-40}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),                                                                                                    Diagram(graphics));
      end ImSetReset;

      class ImSine "Output the sine of the input.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      equation
        n1 = sin(p1);
        annotation (
          Diagram(graphics),
          Icon(graphics={Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Text(
                extent={{-12,10},{14,-8}},
                lineColor={0,0,255},
                textString="sin",
                textStyle={TextStyle.Bold})}));
      end ImSine;

      class ImSqrt "Square Root.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));

      equation
        n1 = sqrt(abs(p1));
        annotation (
          Diagram(graphics),
          Icon(graphics={Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-20,4},{-16,-10},{-12,22},{20,22},{20,14}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{-8,12},{14,-8}},
                lineColor={0,0,255},
                textString="X"),
              Line(
                points={{-6,14},{-6,-8},{-6,-8}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{12,14},{12,-8},{12,-8}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end ImSqrt;

      class ImSum1 "Sum of Reals.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
      equation
        n1 = p1 * a1 + a0;
        annotation (                               Icon(graphics={Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImSum1;

      class ImSum2 "Sum of Reals.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{39,-10},
                  {59,10}}),
              iconTransformation(extent={{-61,10},{-41,30}})));
        input PowerSystems.Connectors.ImPin p2 annotation (Placement(transformation(extent={{-61,-30},
                  {-41,-10}}),
              iconTransformation(extent={{-61,-30},{-41,-10}})));
        output PowerSystems.Connectors.ImPin n1 annotation (Placement(transformation(extent={{-61,10},
                  {-41,30}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";

      equation
        n1 = p1 * a1 + p2 * a2 + a0;
        annotation (Icon(graphics={                               Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,16},{10,-14}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImSum2;

      class ImSum3 "Sum of Reals.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
              iconTransformation(extent={{-61,20},{-41,40}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        input PowerSystems.Connectors.ImPin p3
                 annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
              iconTransformation(extent={{-61,-40},{-41,-20}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
      equation
        n1 = p1*a1 + p2*a2 + p3*a3 + a0;

        annotation (Icon(graphics={                               Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,16},{10,-14}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}), Diagram(graphics));
      end ImSum3;

      class ImSum5 "Sum of Reals.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{-71,34},
                  {-51,54}}),
              iconTransformation(extent={{-71,34},{-51,54}})));
        input PowerSystems.Connectors.ImPin p2   annotation (Placement(transformation(extent={{-71,12},
                  {-51,32}}),
              iconTransformation(extent={{-71,12},{-51,32}})));
        input PowerSystems.Connectors.ImPin p3   annotation (Placement(transformation(extent={{-71,-10},
                  {-51,10}}),
              iconTransformation(extent={{-71,-10},{-51,10}})));
        input PowerSystems.Connectors.ImPin p4   annotation (Placement(transformation(extent={{-71,-32},
                  {-51,-12}}),
              iconTransformation(extent={{-71,-32},{-51,-12}})));
        input PowerSystems.Connectors.ImPin p5   annotation (Placement(transformation(extent={{-71,-54},
                  {-51,-34}}),
              iconTransformation(extent={{-71,-54},{-51,-34}})));
        output PowerSystems.Connectors.ImPin n1   annotation (Placement(transformation(extent={{49,-12},
                  {69,8}}),
              iconTransformation(extent={{49,-12},{69,8}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
        parameter Real a4 "Entry 4 gain";
        parameter Real a5 "Entry 5 gain";
        parameter Boolean StartValue = false;
        parameter Real nStartValue = 0 "Output start value";
      // initial equation
      //   if (StartValue) then
      //      n1 = nStartValue;
      //   end if;
      equation
        n1 = p1 * a1 + p2 * a2 + p3 * a3 + p4 * a4 + p5 * a5 + a0;
        annotation (Icon(graphics={                               Rectangle(extent={{
                    -50,48},{50,-50}},
                                   lineColor={0,0,255}), Text(
                extent={{-10,14},{10,-16}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImSum5;

      class ImSumStart2 "Sum of Reals with a start value.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation (Placement(transformation(extent={{-61,10},
                  {-41,30}}),
              iconTransformation(extent={{-61,10},{-41,30}})));
        input PowerSystems.Connectors.ImPin p2 annotation (Placement(transformation(extent={{-61,-30},
                  {-41,-10}}),
              iconTransformation(extent={{-61,-30},{-41,-10}})));
        output PowerSystems.Connectors.ImPin n1(start=nStartValue) annotation (Placement(transformation(extent={{39,-10},
                  {59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real nStartValue "Output start value";
      // initial equation
      //   n1=nStartValue;
      equation
        n1 = p1 * a1 + p2 * a2 + a0;
        annotation (Icon(graphics={                               Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,16},{10,-14}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImSumStart2;

      class ImSum4 "Sum of Reals"

        input PowerSystems.Connectors.ImPin p1  annotation (Placement(transformation(extent={{39,-10},
                  {59,10}}),
              iconTransformation(extent={{-61,22},{-41,42}})));
        input PowerSystems.Connectors.ImPin p2  annotation (Placement(transformation(extent={{-61,-2},
                  {-41,18}}),
              iconTransformation(extent={{-61,-2},{-41,18}})));
        output PowerSystems.Connectors.ImPin n1  annotation (Placement(transformation(extent={{-61,20},
                  {-41,40}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real a3 "Entry 3 gain";
        parameter Real a4 "Entry 4 gain";

        input PowerSystems.Connectors.ImPin p3  annotation (Placement(transformation(extent={{-61,-24},
                  {-41,-4}}),
              iconTransformation(extent={{-61,-24},{-41,-4}})));
        input PowerSystems.Connectors.ImPin p4  annotation (Placement(transformation(extent={{-61,-48},
                  {-41,-28}}),
              iconTransformation(extent={{-61,-46},{-41,-26}})));
      equation
        n1 = p1 * a1 + p2 * a2 + p3 * a3 + p4 * a4 + a0;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}),
                         graphics={                               Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}), Text(
                extent={{-10,16},{10,-14}},
                lineColor={0,0,255},
                textString="+",
                textStyle={TextStyle.Bold})}),
                                    Diagram(coordinateSystem(preserveAspectRatio=false,
                extent={{-100,-100},{100,100}}),
                                            graphics));
      end ImSum4;

      model ImDiv3 "Quotient block to the second power."

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,10},{-41,30}}),
              iconTransformation(extent={{-51,20},{-31,40}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{-51,-20},{-31,0}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{-61,-30},{-41,-10}}),
              iconTransformation(extent={{49,0},{69,20}})));
        parameter Real a0 "Offset";
        parameter Real a1 "Entry 1 gain";
        parameter Real a2 "Entry 2 gain";
        parameter Real nStartValue "Output start value";

      initial equation
        n1=nStartValue;
      equation
        n1 = ((p1*a1)/(p2*a2))^2 + a0;

        annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                preserveAspectRatio=false), graphics={            Rectangle(extent={{-30,
                    50},{50,-30}}, lineColor={0,0,255}),
              Line(
                points={{-4,10},{24,10}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Ellipse(
                extent={{8,20},{10,18}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{8,4},{10,2}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-8,22},{-14,0}},
                lineColor={0,0,255},
                textString="("),
              Text(
                extent={{28,22},{32,0}},
                lineColor={0,0,255},
                textString=")"),
              Text(
                extent={{32,30},{40,16}},
                lineColor={0,0,255},
                textString="2")}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}})));
      end ImDiv3;

      class Min "standard component for min function"

        PowerSystems.Connectors.ImPin p1 "input1"
          annotation (Placement(transformation(extent={{-70,4},{-50,24}}),
              iconTransformation(extent={{-70,4},{-50,24}})));
        PowerSystems.Connectors.ImPin p2 "Input2"
          annotation (Placement(transformation(extent={{-70,-48},{-50,-28}}),
              iconTransformation(extent={{-70,-48},{-50,-28}})));
        PowerSystems.Connectors.ImPin n1 "low vlaue ouput"
          annotation (Placement(transformation(extent={{54,-12},{74,8}}),
              iconTransformation(extent={{54,-12},{74,8}})));

      equation
        if (p1 > p2) then
          n1 = p2;
        else
          n1 = p1;
        end if
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Rectangle(extent={{-48,50},{54,-50}}, lineColor={0,0,255}),
              Text(
                extent={{-26,86},{32,-94}},
                lineColor={0,0,255},
                textString="min")}));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics));
      end Min;

      class ImDiv2_woinit "Quotient block. Developed by DTU"

       input PowerSystems.Connectors.ImPin p1 annotation(Placement(
        transformation(extent={{-61,10},{-41,30}}),
        iconTransformation(extent={{-61,10},{-41,30}})));
       input PowerSystems.Connectors.ImPin p2 annotation(Placement(
        transformation(extent={{39,-10},{59,10}}),
        iconTransformation(extent={{-61,-30},{-41,-10}})));
       output PowerSystems.Connectors.ImPin n1 annotation(Placement(
        transformation(extent={{-61,-30},{-41,-10}}),
        iconTransformation(extent={{39,-10},{59,10}})));
       parameter Real a0 "Offset";
       parameter Real a1 "Entry 1 gain";
       parameter Real a2 "Entry 2 gain";
      equation
        n1 = (p1 * a1) / (p2 * a2) + a0;
       annotation (
        Icon(graphics={Rectangle(extent={{-40,
                           40},{40,-40}}, lineColor={0,0,255}),
                    Line(
                      points={{-14,0},{14,0}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=1),
                    Ellipse(
                      extent={{-2,10},{2,6}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),
                    Ellipse(
                      extent={{-2,-6},{2,-10}},
                      lineColor={0,0,255},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid)}),
      Diagram(graphics));
      end ImDiv2_woinit;

      package Complex "General math functions for processing complex numbers"
        function conj "Conjugate of complex number"
          import Complex;
          input Complex c1 "Complex number";
          output Complex c2 "= c1.re - j*c1.im";
        algorithm
          c2 := Complex(c1.re, -c1.im);
          annotation(Inline=true, Documentation(info="<html>
<p>This function returns the Complex conjugate of the Complex input.</p>
</html>"));
        end conj;

        function real "Real part of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real r "= c.re ";
        algorithm
          r := c.re;
          annotation(Inline=true, Documentation(info="<html>
<p>This function returns the real part of the Complex input.</p>
</html>"));
        end real;

        function imag "Imaginary part of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real r "= c.im ";
        algorithm
          r := c.im;
          annotation(Inline=true, Documentation(info="<html>
<p>This function returns the imaginary part of the Complex input.</p>
</html>"));
        end imag;

        function absol "Absolute value of complex number"
          import Complex;
          input Complex c "Complex number";
          output Real result "= abs(c)";
        algorithm
          result := (c.re^2 + c.im^2)^0.5; //changed from sqrt
          annotation(Inline=true, Documentation(info="<html>
<p>This function returns the Real absolute of the Complex input, i.e., it's length.</p>
</html>"));
        end absol;

        function Se "Magnetic Saturation Function"
         extends Modelica.Icons.Function;
          input Real u "Psipp";
          input Real s10;
          input Real s12;
          output Real sys;

        protected
           parameter Real a= sqrt(s10/(s12*1.2));
           parameter Real A= 1.2-(1-1.2)/(a-1);
           parameter Real B=1.2*s12*(a-1)^2/(1-1.2)^2;
        algorithm
        if (u == 0.0 or s10 <= 0.0) then
          sys:= 0;
        else

          if u <= A then
          sys:= 0;
          else
           sys:= (B*(u - A) ^ 2/u);
          end if;

        end if;

        end Se;

        function arg "Phase angle of complex number"
          import Complex;
          input Complex c "Complex number";
          input Modelica.SIunits.Angle phi0=0
            "Phase angle phi shall be in the range: -pi < phi-phi0 < pi";
          output Modelica.SIunits.Angle phi "= phase angle of c";
        algorithm
          phi := Modelica.Math.atan3(
              c.im,
              c.re,
              phi0);
          annotation(Inline=true, Documentation(info="<html>
<p>This function returns the Real argument of the Complex input, i.e., it's angle.</p>
</html>"));
        end arg;
      end Complex;
    end Math;

    package Logical

      class ImAnd "Logical 'and': p1>0 and p2>0 and p3>0 and p4>and or p5>0.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54,28},{-41,44}}), iconTransformation(extent = {{-54,28},{-41,44}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54,10},{-41,26}}), iconTransformation(extent = {{-54,10},{-41,26}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54,-8},{-41,8}}), iconTransformation(extent = {{-54,-8},{-41,8}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54,-26},{-41,-10}}), iconTransformation(extent = {{-54,-26},{-41,-10}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-54,-42},{-41,-28}}), iconTransformation(extent = {{-54,-42},{-41,-28}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      equation
        if p1 > 0 and p2 > 0 and p3 > 0 and p4 > 0 and p5 > 0 then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{-30,10},{28,-10}}, lineColor=
                    {0,0,255},                                                                                                    textStyle=
                    {TextStyle.Bold},
                textString="AND")}),                                                                                                    Diagram(graphics));
      end ImAnd;

      class ImOr "Logical 'or': p1>0 or p2>0 or p3>0 or p4>0 or p5>0.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-54,28},{-41,44}}), iconTransformation(extent = {{-54,28},{-41,44}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-54,10},{-41,26}}), iconTransformation(extent = {{-54,10},{-41,26}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-54,-8},{-41,8}}), iconTransformation(extent = {{-54,-8},{-41,8}})));
        input PowerSystems.Connectors.ImPin p4 annotation(Placement(transformation(extent = {{-54,-26},{-41,-10}}), iconTransformation(extent = {{-54,-26},{-41,-10}})));
        input PowerSystems.Connectors.ImPin p5 annotation(Placement(transformation(extent = {{-54,-42},{-41,-28}}), iconTransformation(extent = {{-54,-42},{-41,-28}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      equation
        if p1 > 0 or p2 > 0 or p3 > 0 or p4 > 0 or p5 > 0 then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{-30,10},{28,-10}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "OR")}), Diagram(graphics));
      end ImOr;

      class ImOumaint "Logical OR with Hold. The output's changeover from 0 to 1 (switching on) takes place when one of the inputs becomes positive. Switching off is impossible. 
  2014/03/10"

        parameter Real nStartValue;
        Real y( start=nStartValue);

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
              iconTransformation(extent={{-61,20},{-41,40}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        input PowerSystems.Connectors.ImPin p3
                 annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
              iconTransformation(extent={{-61,-40},{-41,-20}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));

      equation
        n1 = y;

        if (p1<=0 and p2<=0 and p3<=0) and y<=0 then
          y = 0;
        else
          y = 1;
        end if;

        annotation (Icon(graphics={                               Rectangle(extent={{-40,
                    40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-12,24},{10,8}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="OR"),
              Line(
                points={{40,-10},{0,-10},{0,-40},{0,-40}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,-25},{2,-25},{0,-25},{0,-25}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{13,-11},{27,-23}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="S"),
              Text(
                extent={{13,-27},{27,-39}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="R")}),             Diagram(graphics));
      end ImOumaint;

      class Switch "Switch between signals, in Simulink.OEL"

        PowerSystems.Connectors.ImPin y
          annotation (Placement(transformation(extent={{-74,46},{-54,66}}),
              iconTransformation(extent={{-62,-2},{-54,6}})));
        PowerSystems.Connectors.ImPin if_in "Field current control input "
          annotation (Placement(transformation(extent={{-74,12},{-54,32}}),
              iconTransformation(extent={{-62,16},{-54,24}})));
        PowerSystems.Connectors.ImPin V_input "Voltage control input"
          annotation (Placement(transformation(extent={{-74,-22},{-54,-2}}),
              iconTransformation(extent={{-62,-18},{-54,-10}})));
        PowerSystems.Connectors.ImPin n1
          annotation (Placement(transformation(extent={{46,8},{66,28}}),
              iconTransformation(extent={{12,0},{20,10}})));
      equation

        if (y >= 0) then
          n1 = if_in;
        else
          n1 = V_input;
        end if;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Rectangle(extent={{-54,34},{12,-28}}, lineColor={0,0,127}),
              Line(
                points={{-54,20},{-36,20},{-8,6},{12,6}},
                color={0,0,127},
                smooth=Smooth.None),
              Line(
                points={{-54,-14},{-38,-14}},
                color={0,0,127},
                smooth=Smooth.None),
              Line(
                points={{-38,-14},{-8,6}},
                color={0,0,127},
                pattern=LinePattern.Dot,
                smooth=Smooth.None),
              Text(
                extent={{-22,24},{-4,16}},
                lineColor={0,0,255},
                pattern=LinePattern.Dot,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="y => 0"),
              Text(
                extent={{-26,-12},{-8,-20}},
                lineColor={0,0,255},
                pattern=LinePattern.Dot,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="y < 0"),
              Text(
                extent={{-56,6},{-38,-2}},
                lineColor={0,0,255},
                pattern=LinePattern.Dot,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="y")}));
      end Switch;

      class SaturationBlockTan
        "Block 1 in the OEL to decide the input signal of MIN Gate"

      parameter Real r "Exiciter parameter";
      parameter Real f "Exiciter parameter";

        PowerSystems.Connectors.ImPin p1
          annotation (Placement(transformation(extent={{-86,-10},{-66,10}}),
              iconTransformation(extent={{-74,-2},{-66,6}})));
        PowerSystems.Connectors.ImPin n1
          annotation (Placement(transformation(extent={{46,-10},{66,10}}),
              iconTransformation(extent={{46,-4},{54,6}})));
      equation
        if (p1 <= -0.1) then
          n1 = -1;
        elseif (p1>-0.1 and p1<0) then
          n1 = 0;
        else
          n1 = tan(r) * p1 + f;
        end if;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(extent={{-66,42},{46,-38}}, lineColor={0,0,255}),
              Line(
                points={{-50,0},{28,0},{30,0},{32,0}},
                color={0,0,255},
                thickness=0.5,
                smooth=Smooth.None,
                arrow={Arrow.None,Arrow.Open}),
              Line(
                points={{-8,-30},{-8,36}},
                color={0,0,255},
                thickness=0.5,
                smooth=Smooth.None,
                arrow={Arrow.None,Arrow.Open}),
              Line(
                points={{-8,12},{26,12}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{14,22},{30,12}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textStyle={TextStyle.Italic},
                textString="r"),
              Text(
                extent={{-20,16},{-4,6}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="f",
                textStyle={TextStyle.Italic}),
              Text(
                extent={{-10,0},{4,-8}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="0"),
              Text(
                extent={{-34,8},{-20,0}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="-0.1"),
              Line(
                points={{-28,-20},{-10,-20},{-8,-20}},
                color={0,0,255},
                pattern=LinePattern.Dot,
                smooth=Smooth.None),
              Text(
                extent={{-10,-16},{4,-24}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="-1"),
              Line(
                points={{-42,-20},{-28,-20},{-28,0},{-8,0},{-8,12},{24,22}},
                color={0,0,0},
                thickness=0.5,
                smooth=Smooth.None)}));
      end SaturationBlockTan;
    end Logical;

    package Continuous
      class ImDelay "Delay block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        Real x1(start=pStartValue*T^2/12);
        Real x2(start=0);
        parameter Real T "Delay";
        parameter Real T1 = T/2;
        parameter Real T2 = T*T/12;
       parameter Real pStartValue = 1 "Input start value";
      equation
        // 2nd order Pade approximation of e^(-Ts)
        der(x1) = x2;
        der(x2) = -12/(T^2) * x1 - (6/T) * x2 + p1;
        n1 = -12/T * x2 + p1;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-20,26},{20,10}},
                lineColor={0,0,255},
                textString="Delay",
                textStyle={TextStyle.Bold}),
              Text(
                extent={{-18,-6},{42,-20}},
                lineColor={0,0,255},
                horizontalAlignment=TextAlignment.Left,
                textString="e^(-Ts) ",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImDelay;

      class ImDerivativeLag "Approximated derivative block.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1(start=0, fixed=true)
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));

        Real y(start=K*pStartValue);
        //Real y(start=pStartValue);
        //Real y(start=0,fixed=true);
        parameter Real K "Gain";
        parameter Real T "Lag time constant";
        parameter Real pStartValue "Input start val";
      equation
        //equivalent to T*der(n)=K*der(p)-n;
        T*der(y) = -y + K*p1;
        T*n1 = -y + K*p1;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-8,18},{10,0}},
                lineColor={0,0,255},
                textString="Ks"),
              Text(
                extent={{-20,6},{18,-34}},
                lineColor={0,0,255},
                textString="1 + Ts"),
              Line(
                points={{-14,0},{18,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Rectangle(
                extent={{24,36},{36,24}},
                lineColor={0,0,255},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),
                                    Diagram(graphics));
      end ImDerivativeLag;

      class ImIntegrator "Output the integral of the input signal.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1(start = nStartValue)
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real K "Gain";
        parameter Real nStartValue "Output start value";
      // initial equation
      //   n1=nStartValue;
      equation
        der(n1) = K*p1;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-8,18},{10,0}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{-8,0},{10,-18}},
                lineColor={0,0,255},
                textString="s"),
              Line(
                points={{-14,0},{18,0}},
                color={0,0,255},
                smooth=Smooth.Bezier)}),
                                    Diagram(graphics));
      end ImIntegrator;

      class ImIntegratorFollower "2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,20},{-41,40}}), iconTransformation(extent = {{-61,20},{-41,40}})));
        input PowerSystems.Connectors.ImPin p2 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        input PowerSystems.Connectors.ImPin p3 annotation(Placement(transformation(extent = {{-61,-40},{-41,-20}}), iconTransformation(extent = {{-61,-40},{-41,-20}})));
        output PowerSystems.Connectors.ImPin n1(start=nStartValue) annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real nStartValue;
        parameter Real K;
        parameter Real T;
      equation
        if p1 > 0 then
          der(n1) = K * p2;
        else
          der(n1) = 1 / T * (p3 - n1);
        end if;
        //assert(T == 0, "T must be different of 0");
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{30,30},{20,20}}, lineColor=  {0,0,255}, textString=  "K"),Text(extent=  {{31,17},{19,7}}, lineColor=  {0,0,255}, textString=  "S"),Line(points=  {{16,18},{36,18},{36,18}}, color=  {0,0,255}, smooth=  Smooth.None),Text(extent=  {{30,-12},{20,-22}}, lineColor=  {0,0,255}, textString=  "1"),Text(extent=  {{31,-25},{19,-35}}, lineColor=  {0,0,255}, textString=  "1+Ts"),Line(points=  {{16,-24},{36,-24},{36,-24}}, color=  {0,0,255}, smooth=  Smooth.None),Text(extent=  {{-36,6},{-16,-6}}, lineColor=  {0,0,255}, textString=  "K"),Text(extent=  {{-36,-8},{-16,-20}}, lineColor=  {0,0,255}, textString=  "T"),Text(extent=  {{-36,-22},{-16,-34}}, lineColor=  {0,0,255}, textString=  "-/0")}), Diagram(graphics));
      end ImIntegratorFollower;

      class ImLeadLag "Lead Lag filter.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        Real y(start=nStartValue, fixed = false);
        parameter Real K "Gain";
        parameter Real T1 "Lead time constant";
        parameter Real T2 "Lag time constant";
        parameter Real nStartValue "Output start value";
      equation
        //equivalent to n+T2*der(n)=K*p+K*T1*der(p);
        T2*der(y) = - y + K*p1;
        T2*n1 = (- y + K*p1)*T1 + T2*y;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-32,10},{-14,-8}},
                lineColor={0,0,255},
                textString="K",
                textStyle={TextStyle.Bold}),
              Text(
                extent={{-24,-8},{38,-20}},
                lineColor={0,0,255},
                textString="1 + T2 s",
                textStyle={TextStyle.Bold}),
              Line(
                points={{-14,0},{18,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Text(
                extent={{-24,16},{38,4}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="1 + T1 s")}),
                                    Diagram(graphics));
      end ImLeadLag;

      class ImLimitedIntegrator "Integrator with limited value of the output.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
        parameter Real K "Gain";
        parameter Real nStartValue "Output start value";
      initial equation
        n1=nStartValue;
      equation
        if (n1 > Ymin and n1 < Ymax) then
          der(n1) = K*p1;
        elseif (n1 <= Ymin and K*p1 > 0) then
          der(n1) = K*p1;
        elseif (n1 >= Ymax and K*p1 < 0) then
          der(n1) = K*p1;
        else
          der(n1) = 0;
        end if;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-28,14},{-20,0}},
                lineColor={0,0,255},
                textString="K",
                textStyle={TextStyle.Bold}),
              Text(
                extent={{-30,0},{-18,-14}},
                lineColor={0,0,255},
                textString="s",
                textStyle={TextStyle.Bold}),
              Line(
                points={{-32,0},{-14,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Line(
                points={{-12,-20},{0,-20},{10,20},{24,20}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImLimitedIntegrator;

      class ImLimitedSimpleLag "Simple Lag with limited value of the output.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
        parameter Real K "Gain";
        parameter Real T "Lag Time Constant";
        parameter Real nStartValue "Output start value";
      initial equation
        n1=nStartValue;
      equation
        if (n1 > Ymin and n1 < Ymax) then
          der(n1) = -1*n1/T + K*p1/T;
        elseif (n1 <= Ymin and K*p1/T-n1/T > 0) then
          der(n1) = -1*n1/T + K*p1/T;
        elseif (n1 >= Ymax and K*p1/T-n1/T < 0) then
          der(n1) = -1*n1/T + K*p1/T;
        else
          der(n1) = 0;
        end if;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-28,14},{-20,0}},
                lineColor={0,0,255},
                textString="K",
                textStyle={TextStyle.Bold}),
              Text(
                extent={{-38,0},{-6,-12}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="1+Ts"),
              Line(
                points={{-32,0},{-14,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Line(
                points={{-12,-20},{0,-20},{10,20},{24,20}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImLimitedSimpleLag;

      class ImSimpleLag "First order transfer function block (= 1 pole).
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-41,-10},{-21,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{59,-10},{79,10}})));
        parameter Real K "Gain";
        parameter Real T "Lag time constant";
        parameter Real nStartValue "Output start value";
      initial equation
         n1=nStartValue;
      equation
        T*der(n1)=K*p1-n1;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-20,40},{60,-40}}, lineColor={0,0,255}),
              Text(
                extent={{12,18},{30,0}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{2,4},{40,-28}},
                lineColor={0,0,255},
                textString="1 + Ts"),
              Line(
                points={{6,0},{38,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5)}),   Diagram(graphics));
      end ImSimpleLag;

      class ImLimitedLeadLag "Limited Lead Lag filter.
  2014/06/03"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1(start=nStartValue)
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        Real y2;
        parameter Real YMAX;
        parameter Real K "Gain";
        parameter Real T1 "Lead time constant";
        parameter Real T2 "Lag time constant";
        parameter Real YMIN;
        parameter Real nStartValue "Output start value";
      equation

        if (YMIN>y2 or YMAX<y2) then
          der(y2) = 0;
        elseif (YMIN<y2 and YMAX>y2) then
         T2*der(y2) = -y2 + K*p1;
        elseif (y2>YMIN and (K*p1)<=YMAX) then
          T2*der(y2) = -y2 + K*p1;
        elseif (y2<YMAX and (K*p1)>=YMIN) then
          T2*der(y2) = -y2 + K*p1;
        else
          der(y2)=0;
        end if;

        n1 = T1*(-y2/T2 + (K/T2)*p1) + y2;

        annotation (Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-16,20},{16,20}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),
              Text(
                extent={{-20,24},{18,-8}},
                lineColor={0,0,255},
                textString="1 + T2s"),
              Text(
                extent={{-32,28},{-20,14}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{-20,44},{18,12}},
                lineColor={0,0,255},
                textString="1 + T1s"),
              Line(
                points={{20,0},{26,0},{32,36},{38,36}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{-36,-2},{-22,-12}},
                lineColor={0,0,255},
                textString="YMAX"),
              Text(
                extent={{-38,-10},{-28,-16}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{-38,-16},{-28,-22}},
                lineColor={0,0,255},
                textString="T1"),
              Text(
                extent={{-38,-22},{-28,-28}},
                lineColor={0,0,255},
                textString="T2"),
              Text(
                extent={{-36,-26},{-22,-36}},
                lineColor={0,0,255},
                textString="YMIN")}));
      end ImLimitedLeadLag;

      class ImSecondOrder "Second order block.
  2014/06/03"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1(start=A0*pStartValue)
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        Real y1(start=0);
        Real y2(start=pStartValue);
        parameter Real A0;
        parameter Real A1;
        parameter Real A2;
        parameter Real B1;
        parameter Real B2;
        parameter Real pStartValue "Input start val";
      equation

        der(y1) = (1/B2)*(-B1*y1-y2+p1);
        der(y2) = y1;
        n1 = (A1-A2*(B1/B2))*y1+(A0-(A2/B2))*y2+(A2/B2)*p1;

        annotation (Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-24,20},{24,20}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),
              Text(
                extent={{-28,30},{24,22}},
                lineColor={0,0,255},
                textString="A0+A1s+A2s^2"),
              Text(
                extent={{-34,4},{-22,-4}},
                lineColor={0,0,255},
                textString="A0"),
              Text(
                extent={{-34,-4},{-22,-12}},
                lineColor={0,0,255},
                textString="A1"),
              Text(
                extent={{-34,-12},{-22,-20}},
                lineColor={0,0,255},
                textString="A2"),
              Text(
                extent={{-34,-20},{-22,-28}},
                lineColor={0,0,255},
                textString="B1"),
              Text(
                extent={{-34,-28},{-22,-36}},
                lineColor={0,0,255},
                textString="B2"),
              Text(
                extent={{-26,16},{26,8}},
                lineColor={0,0,255},
                textString="1+B1s+B2s^2")}));
      end ImSecondOrder;

      class ImLimited_min "Integrator with limited value of the output"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));

        parameter Real Ymin "Max limit";

      equation
        if (p1 >= Ymin) then
          n1 = p1;
        else
          n1 = Ymin;
        end if;
        annotation (                               Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                                                        graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{0,-22},{14,26}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-26,-22},{0,-22}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImLimited_min;

      class ImLimited "Limited value of the output"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
                         iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
                              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";

      equation
        if (p1 > Ymin and p1 < Ymax) then
          n1 = p1;
        elseif (p1 <= Ymin) then
          n1 = Ymin;
        else
          n1 = Ymax;
        end if;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-22,-20},{-10,-20},{0,20},{14,20}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImLimited;

      model ImIntegratornonwindup

        PowerSystems.Connectors.ImPin p
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
        PowerSystems.Connectors.ImPin n
          annotation (Placement(transformation(extent={{40,-10},{60,10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
        parameter Real K "Integrator Gain";
        parameter Real initValue "Initialized output value";

      initial equation
        n=initValue;

      equation
        if n>Ymin and n<Ymax then
          der(n)=K*p;
        elseif n<=Ymin and K*p>0 then
          der(n)=K*p;
        elseif n>=Ymax and K*p<0 then
          der(n)=K*p;
        else
          der(n)=0;
          when {(n>=Ymax and K*p>0) or (n<=Ymin and K*p<0)} then
                reinit(n, if n<=Ymin then Ymin else Ymax);
          end when;
        end if;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Rectangle(extent={{-39,40},{41,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-7,18},{11,0}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{-7,0},{11,-18}},
                lineColor={0,0,255},
                textString="s"),
              Line(
                points={{-13,0},{19,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Line(
                points={{10,40},{26,64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,64},{46,64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,-40},{-28,-64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-64},{-48,-64}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end ImIntegratornonwindup;

      model ImIntegratorvarnonwindup

        PowerSystems.Connectors.ImPin p
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
        PowerSystems.Connectors.ImPin n
          annotation (Placement(transformation(extent={{40,-10},{60,10}})));

        parameter Real K "Integrator Gain";
        parameter Real initValue "Initialized output value";

        PowerSystems.Connectors.ImPin max "Max limit"
          annotation (Placement(transformation(extent={{5,54},{25,74}})));
        PowerSystems.Connectors.ImPin min "Min limit"
          annotation (Placement(transformation(extent={{-7,-74},{-27,-54}})));
      initial equation

        n=initValue;

      equation
        if n>min and n<max then
          der(n)=K*p;
        elseif n<=min and K*p>0 then
          der(n)=K*p;
        elseif n>=max and K*p<0 then
          der(n)=K*p;
        else
          der(n)=0;
          when {(n>=max and K*p>0) or (n<=min and K*p<0)} then
                reinit(n, if n<=min then min else max);
          end when;
        end if;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Rectangle(extent={{-39,40},{41,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-7,18},{11,0}},
                lineColor={0,0,255},
                textString="K"),
              Text(
                extent={{-7,0},{11,-18}},
                lineColor={0,0,255},
                textString="s"),
              Line(
                points={{-13,0},{19,0}},
                color={0,0,255},
                smooth=Smooth.Bezier),
              Line(
                points={{10,40},{26,64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,64},{46,64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-10,-40},{-28,-64}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-64},{-48,-64}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end ImIntegratorvarnonwindup;

      model ImSimpleLag_nonwindup

        Real ylim;
        Real x;
        parameter Real T;
        parameter Real min "Min limit";
        parameter Real max "Max limit";
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";

        PowerSystems.Connectors.ImPin yi
          annotation (Placement(transformation(extent={{-73,-7},{-61,7}}),
              iconTransformation(extent={{-73,-7},{-61,7}})));
        PowerSystems.Connectors.ImPin yo
          annotation (Placement(transformation(extent={{60,-8},{72,6}}),
              iconTransformation(extent={{60,-8},{72,6}})));

      initial equation
        x=initValue;

      equation
         ylim = if (yi > max) then (max-x)/T elseif (yi < min) then (min-x)/T else (yi-x)/T;
         der(x) = if (ylim > rmax) then rmax elseif (ylim < rmin) then rmin else ylim;
         yo = if (x > max) then max elseif (x < min) then min else x;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                                    Line(
                      points={{-40,-60},{-40,-60},{0,60},{0,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                                    Line(
                      points={{-10,-60},{10,-60},{38,60},{60,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                       Rectangle(extent={{-60,40},{60,-40}}, lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
                    Text(
                      extent={{-6,14},{2,0}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                textString="1"),
                    Text(
                      extent={{-20,0},{18,-16}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                      textString="1+Ts"),
                    Line(
                      points={{-18,0},{16,0}},
                      color={0,0,255},
                      smooth=Smooth.Bezier)}));
      end ImSimpleLag_nonwindup;

      model ImSimpleLag_varnonwindup

        Real ylim;
        Real x;
        parameter Real T;
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";

        PowerSystems.Connectors.ImPin yi
          annotation (Placement(transformation(extent={{-73,-7},{-61,7}}),
              iconTransformation(extent={{-73,-7},{-61,7}})));
        PowerSystems.Connectors.ImPin yo
          annotation (Placement(transformation(extent={{60,-8},{72,6}}),
              iconTransformation(extent={{60,-8},{72,6}})));
        PowerSystems.Connectors.ImPin max
          annotation (Placement(transformation(extent={{25,53},{37,67}})));
        PowerSystems.Connectors.ImPin min
          annotation (Placement(transformation(extent={{-21,-67},{-9,-53}})));
      initial equation
        x=initValue;
      equation
        ylim = if (yi > max) then (max-x)/T elseif (yi < min) then (min-x)/T else (yi-x)/T;
        der(x) = if (ylim > rmax) then rmax elseif (ylim < rmin) then rmin else ylim;
        yo = if (x > max) then max elseif (x < min) then min else x;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                                    Line(
                      points={{-40,-60},{-40,-60},{0,60},{0,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                                    Line(
                      points={{-10,-60},{10,-60},{38,60},{60,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                       Rectangle(extent={{-60,40},{60,-40}}, lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
                    Text(
                      extent={{-6,14},{2,0}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                textString="1"),
                    Text(
                      extent={{-20,0},{18,-16}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                      textString="1+Ts"),
                    Line(
                      points={{-18,0},{16,0}},
                      color={0,0,255},
                      smooth=Smooth.Bezier)}));
      end ImSimpleLag_varnonwindup;

      model ImSimpleLag_frznonwindup

        Real ylim;
        Real x;
        parameter Real T;
        parameter Real min "Min limit";
        parameter Real max "Max limit";
        parameter Real rmin "Min rate limit";
        parameter Real rmax "Max rate limit";
        parameter Real initValue "Initialized output value";

        PowerSystems.Connectors.ImPin yi
          annotation (Placement(transformation(extent={{-73,-7},{-61,7}}),
              iconTransformation(extent={{-73,-7},{-61,7}})));
        PowerSystems.Connectors.ImPin yo
          annotation (Placement(transformation(extent={{60,-8},{72,6}}),
              iconTransformation(extent={{60,-8},{72,6}})));
        PowerSystems.Connectors.ImPin frz annotation (Placement(transformation(
              extent={{-6,-7},{6,7}},
              rotation=-90,
              origin={-40,47})));

      initial equation
        x=initValue;

      equation
         ylim = if (yi > max) then (max-x)/T elseif (yi < min) then (min-x)/T else (yi-x)/T;
         if (frz>0) then
           der(x)=0;
         else
           der(x) = if (ylim > rmax) then rmax elseif (ylim < rmin) then rmin else ylim;
         end if;

         yo = if (x > max) then max elseif (x < min) then min else x;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                                    Line(
                      points={{-40,-60},{-40,-60},{0,60},{0,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                                    Line(
                      points={{-10,-60},{10,-60},{38,60},{60,60}},
                      color={0,0,255},
                      smooth=Smooth.None,
                      thickness=0.5),
                       Rectangle(extent={{-60,40},{60,-40}}, lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
                    Text(
                      extent={{-6,14},{2,0}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                textString="1"),
                    Text(
                      extent={{-20,0},{18,-16}},
                      lineColor={0,0,255},
                      textStyle={TextStyle.Bold},
                      textString="1+Ts"),
                    Line(
                      points={{-18,0},{16,0}},
                      color={0,0,255},
                      smooth=Smooth.Bezier)}));
      end ImSimpleLag_frznonwindup;
    end Continuous;

    package Nonlinear
      class ImDeadBand "Provide a region of zero output.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real Xmin "Min value of the zero region";
        parameter Real Xmax "Max value of the zero region";
      equation
        n1 = if p1 < Xmin then p1 - Xmin elseif p1 > Xmax then p1 - Xmax else 0;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-24,0},{24,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{0,18},{0,-20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-20,-10},{-8,0},{8,0},{20,12}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5)}), Diagram(graphics));
      end ImDeadBand;

      class ImDelay_1 "Delay block. The Delay_1 block should normally be used once one made sure of the continuity of the input with 
  respect to time.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real T;
      equation
        n1 = delay(p1, T);
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{-24,26},{26,8}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "Delay_1"),Text(extent=  {{-18,-6},{42,-20}}, lineColor=  {0,0,255},
                  horizontalAlignment=                                                                                                    TextAlignment.Left, textString=  "e^(-Ts) ", textStyle=  {TextStyle.Bold})}), Diagram(graphics));
      end ImDelay_1;

      class ImDelay_2 "Delay_2.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real T;
        parameter Real SimpleLagStartValue;
        PowerSystems.NonElectrical.Continuous.ImSimpleLag imSimpleLag(
          K=1,
          T=T/20,
          nStartValue=SimpleLagStartValue)                                                                                  annotation(Placement(transformation(extent = {{-40,-20},{-2,20}})));
        PowerSystems.NonElectrical.Nonlinear.ImDelay_1 imDelay_1_1(T=T)   annotation(Placement(transformation(extent = {{-4,-18},{36,18}})));
      equation
        //n1 = delay(p1, T);
        connect(p1,imSimpleLag.p1) annotation(Line(points = {{-51,0},{-26.89,0}}, color = {0,0,127}, smooth = Smooth.None));
        connect(imSimpleLag.n1,imDelay_1_1.p1) annotation(Line(points={{-7.89,0},
                {5.8,0}},                                                                    color = {0,0,127}, smooth = Smooth.None));
        connect(imDelay_1_1.n1,n1) annotation(Line(points = {{25.8,0},{49,0}}, color = {0,0,127}, smooth = Smooth.None));
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{-24,26},{20,10}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "Delay_2"),Text(extent=  {{-18,-6},{42,-20}}, lineColor=  {0,0,255},
                  horizontalAlignment=                                                                                                    TextAlignment.Left, textString=  "e^(-Ts) ", textStyle=  {TextStyle.Bold})}), Diagram(graphics));
      end ImDelay_2;

      class ImLimiter "Limit the range of a signal.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        parameter Real Ymin "Min limit";
        parameter Real Ymax "Max limit";
      equation
        n1 = if p1 > Ymax then Ymax elseif p1 < Ymin then Ymin else p1;
        annotation (Icon(graphics={Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,
                    0,255}), Line(
                points={{-24,-20},{-8,-20},{6,20},{22,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5)}),   Diagram(graphics));
      end ImLimiter;

      class ImPulse "Generate pulse signal.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        discrete Real tau(start=-9999);
        parameter Real S "Start";
        parameter Real T "Pulse period";
      equation
        when (p1 >= S) then
          tau = time;
        end when;
        if ((time-tau) < T) then
          n1 = 1;
        else
          n1 = 0;
        end if;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-30,10},{30,-12}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="T"),
              Line(
                points={{-24,-6},{-12,-6},{-12,12},{12,12},{12,-6},{24,-6}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImPulse;

      class ImPulseMyTime "Generate pulse signal using input as time.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                annotation (Placement(transformation(extent={{-61,10},{-41,30}}),
              iconTransformation(extent={{-61,10},{-41,30}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
        input PowerSystems.Connectors.ImPin p2 "My Time"
                            annotation (Placement(transformation(extent={{-61,-30},
                  {-41,-10}}),
              iconTransformation(extent={{-61,-30},{-41,-10}})));
        discrete Real tau(start=-9999);
        parameter Real S "Start";
        parameter Real T "Pulse period";
      equation
        when (p1 >= S) then
        tau = p2;
        end when;
        if ((p2-tau) < T) then
         n1 = 1;
        else
         n1 = 0;
        end if;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Text(
                extent={{-30,10},{30,-12}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="T"),
              Line(
                points={{-24,-6},{-12,-6},{-12,12},{12,12},{12,-6},{24,-6}},
                color={0,0,255},
                smooth=Smooth.None)}),
                                    Diagram(graphics));
      end ImPulseMyTime;

      class ImRelay "input dependent output.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
              iconTransformation(extent={{-61,20},{-41,40}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        input PowerSystems.Connectors.ImPin p3
                 annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
              iconTransformation(extent={{-61,-40},{-41,-20}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      equation
        n1 = if (p1 > 0) then p2
                  else p3;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-32,0},{-12,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-32,-20},{-12,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-16,-2},{0,-12},{20,-12}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(extent={{-12,2},{-8,-2}}, lineColor={0,0,255}),
              Ellipse(extent={{-12,-18},{-8,-22}}, lineColor={0,0,255}),
              Text(
                extent={{-32,40},{14,26}},
                lineColor={0,0,255},
                textString="- Input",
                textStyle={TextStyle.Bold})}),
                                    Diagram(graphics));
      end ImRelay;

      class ImVariableLimiter "Limit the range of a signal with variable limits.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1
                 annotation (Placement(transformation(extent={{-61,20},{-41,40}}),
              iconTransformation(extent={{-61,20},{-41,40}})));
        input PowerSystems.Connectors.ImPin p2
                 annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
              iconTransformation(extent={{-61,-10},{-41,10}})));
        input PowerSystems.Connectors.ImPin p3
                 annotation (Placement(transformation(extent={{-61,-40},{-41,-20}}),
              iconTransformation(extent={{-61,-40},{-41,-20}})));
        output PowerSystems.Connectors.ImPin n1
                annotation (Placement(transformation(extent={{39,-10},{59,10}}),
              iconTransformation(extent={{39,-10},{59,10}})));
      equation
        n1 = if     (p2 > p1) then p1
                  elseif (p2 < p3) then p3
                  else   p2;
        annotation (                               Icon(graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-30,-20},{-10,-20},{12,20},{32,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{20,30},{20,10}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{18,26},{20,30},{22,26}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{18,14},{20,10},{22,14}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-22,-14},{-20,-10},{-18,-14}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-20,-10},{-20,-30}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-22,-26},{-20,-30},{-18,-26}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5)}), Diagram(graphics));
      end ImVariableLimiter;

      class ImSchmidtTrigger "Switching with hysteresis. 2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter Real XMAX;
        parameter Real XMIN;
        parameter Real initValue;
        Real y(start = initValue);
      equation
        if p1 - XMAX + y * (XMAX - XMIN) <= 0 then
          y = 0;
        else
          y = 1;
        end if;
        n1 = y;
        //assert(XMIN > XMAX, "XMIN must be smaller than XMAX");
        annotation(Diagram(graphics), Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Line(points=  {{-24,12},{6,12}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{6,12},{6,24},{6,24}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{-4,12},{-4,24}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{-4,24},{24,24}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{-6,20},{-4,18},{-2,20}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{6,20},{4,18},{6,20},{8,18}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{36,-4},{30,-4},{30,-14},{26,-14},{24,-14}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{36,-22},{30,-22},{30,-32},{26,-32},{24,-32}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{30,-8},{28,-10},{30,-8},{32,-10}}, color=  {0,0,255}, smooth=  Smooth.None),Line(points=  {{30,-26},{28,-28},{30,-26},{32,-28}}, color=  {0,0,255}, smooth=  Smooth.None)}));
      end ImSchmidtTrigger;

      class ImMonostable "Temporary overshoot for a threshold. The output's changeover from 0 to 1 (switching on) takes place when the input 
  becomes greater than the threshold. The switched position is held during a time at least equal to T. Then, the changeover from 1 to 0 
  (switching off) takes place when the input once more falls (or has already fallen) below the threshold.
  2014/03/10"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        discrete Real tau(start = -T);
        parameter Real S "Start";
        parameter Real T "Pulse period";
        Boolean mode;
        Boolean cond1;
        Boolean cond2;

      equation
        cond1 = p1>S and pre(mode)==false;
        cond2 = p1<=S and (time-pre(tau))>=T;

        when {cond1,cond2} then
          mode = not pre(mode);
          tau=time;
        end when;

        if (mode) then
          n1 = 1;
        else
          n1=0;
        end if;

        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),Text(extent=  {{-40,-22},{-22,-34}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "T"),Line(points=  {{-24,16},{-12,16},{-12,34},{12,34},{12,16},{24,16}}, color=  {0,0,255}, smooth=  Smooth.None),Text(extent=  {{-40,-10},{-22,-22}}, lineColor=  {0,0,255}, textStyle=  {TextStyle.Bold}, textString=  "S")}), Diagram(graphics));
      end ImMonostable;

      class ImTimer "The output function depends on the MODE parameter
  2014/06/02"

        input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
        output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
        parameter String mode;
        discrete Real tau;

      equation
        if mode == "SEND" then
          when {p1 >= 0,p1 < 0} then
            if p1 >= 0 then
              tau = time;
            else
              tau = time - pre(tau);
            end if;
          end when;
          if p1 >= 0 then
            n1 = 0;
          else
            n1 = tau;
          end if;
        else
          when p1 >= 0 then
            tau = time;
          end when;
          if p1 >= 0 then
            n1 = time - tau;
          else
            n1 = 0;
          end if;
        end if;
        annotation(Icon(graphics={  Rectangle(extent=  {{-40,40},{40,-40}}, lineColor=  {0,0,255}),                                                                                                    Text(extent={{
                    -40,-10},{-8,-18}},                                                                                                    lineColor=
                    {0,0,255},                                                                                                    textStyle=
                    {TextStyle.Bold},
                textString="MODE"),                                                                                                    Text(extent={{
                    -16,32},{16,24}},                                                                                                    lineColor=
                    {0,0,255},                                                                                                    textStyle=
                    {TextStyle.Bold},
                textString="TIMER")}),                                                                                                    Diagram(graphics));
      end ImTimer;

      model ImRateLimiter

        PowerSystems.Connectors.ImPin p
          annotation (Placement(transformation(extent={{-46,-5},{-40,5}}),
              iconTransformation(extent={{-46,-5},{-40,5}})));
        PowerSystems.NonElectrical.Math.ImSum2 imSum2_1(
          a0=0,
          a1=1,
          a2=-1) annotation (Placement(transformation(extent={{-52,-14},{-28,14}})));
        PowerSystems.Connectors.ImPin n
          annotation (Placement(transformation(extent={{40,-5},{46,5}}),
              iconTransformation(extent={{40,-5},{46,5}})));
        PowerSystems.NonElectrical.Math.ImGain imGain(K=1000)
          annotation (Placement(transformation(extent={{-28,-10},{-8,10}})));
        parameter Real dmax;
        parameter Real dmin;
        PowerSystems.NonElectrical.Nonlinear.ImLimiter imLimiter(Ymin=dmin, Ymax=dmax)
          annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
        parameter Real ini_integrator(fixed=false);
        PowerSystems.NonElectrical.Continuous.ImIntegrator imIntegrator(K=1,
            nStartValue=ini_integrator)
          annotation (Placement(transformation(extent={{14,-10},{34,10}})));

      initial equation
        ini_integrator=p;

      equation
        connect(p, imSum2_1.p1) annotation (Line(
            points={{-43,0},{-62,0},{-62,2.8},{-46.12,2.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imIntegrator.n1, n) annotation (Line(
            points={{28.9,0},{43,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imIntegrator.n1, imSum2_1.p2) annotation (Line(
            points={{28.9,0},{40,0},{40,-20},{-54,-20},{-54,-2.8},{-46.12,-2.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imSum2_1.n1, imGain.p1) annotation (Line(
            points={{-34.12,1.77636e-015},{-28.61,1.77636e-015},{-28.61,0},{
                -23.1,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imGain.n1, imLimiter.p1) annotation (Line(
            points={{-13.1,0},{-3.1,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(imLimiter.n1, imIntegrator.p1) annotation (Line(
            points={{6.9,0},{18.9,0}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={           Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,
                    0,255}), Line(
                points={{-20,-20},{-20,-20},{20,20},{20,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{0,20},{0,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-20,0},{20,0}},
                color={0,0,255},
                smooth=Smooth.None)}));
      end ImRateLimiter;

      model ImReal4in

        PowerSystems.Connectors.ImPin in1 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={-40,46})));
        PowerSystems.Connectors.ImPin in2 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={-14,46})));
        PowerSystems.Connectors.ImPin in3 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={14,46}), iconTransformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={14,46})));
        PowerSystems.Connectors.ImPin in4 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={38,46}), iconTransformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={40,46})));
        PowerSystems.Connectors.ImPin p1
          annotation (Placement(transformation(extent={{-50,14},{-40,26}})));
        PowerSystems.Connectors.ImPin p2
          annotation (Placement(transformation(extent={{-50,-26},{-40,-14}})));
        PowerSystems.Connectors.ImPin n annotation (Placement(transformation(extent={{
                  39,-6},{49,6}}), iconTransformation(extent={{39,-6},{49,6}})));

      equation
        n=if in1 == 0 and in2 == 1 and in3 == 0 and in4 == 0 then p1 else p2;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics), Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
              Line(
                points={{-34,20},{-6,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-34,-20},{-6,-20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),
              Ellipse(
                extent={{-6,23},{0,17}},
                lineColor={0,0,255},
                lineThickness=0.5),
              Ellipse(
                extent={{-6,-17},{0,-23}},
                lineColor={0,0,255},
                lineThickness=0.5),
              Line(
                points={{0,16},{12,0},{40,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5)}));
      end ImReal4in;
    end Nonlinear;

    model ImInverseFunction "Inverse Piecewise function. It takes into account the case when the inverse function is monotonally decreasing
  2014/03/10"

     function findValue
       input Real v[:];
       input Real val;
       input Boolean inv;
       output Real y;

      protected
       Real w[size(v,1)];
       Boolean found = false;
       Real aux;
       Integer index;
     algorithm
       index:=size(v, 1);
       w:=v;
        //    if inv then
        //      while (index >= 2) loop
        //                aux:=w[index];
        //        w[index]:=w[index - 1];
        //        w[index - 1]:=aux;
        //        index:=index - 2;
        //      end while;
        //    else
        //   end if;
       while (index >= 2) loop
         if inv then
           w[index]:=v[index - 1];
           w[index - 1]:=v[index];
         else
           w[index] := v[index];
           w[index - 1]:=v[index-1];
         end if;
         index:=index - 2;
       end while;

       index:=size(w, 1) - 1;

       if w[size(w,1)-1]>w[1] then
         if val >= w[size(w, 1) - 1] then
           index:=size(w, 1) - 1;
         elseif val < w[1] then
           index:=3;
         else
           while (index >= 3 and found == false) loop
             if val >= w[index - 2] and val < w[index] then
               found:=true;
             else
               index:=index - 2;
             end if;
           end while;
         end if;
       else
         if val >= w[3] then
           index:=3;
         elseif val < w[size(w, 1) - 1] then
           index:=size(w, 1) - 1;
         else
           while (index >= 3 and found == false) loop
             if val >= w[index] and val < w[index-2] then
               found:=true;
             else
               index:=index - 2;
             end if;
           end while;
         end if;

       end if;

       y:=(val - w[index - 2]) * (w[index + 1] - w[index - 1]) / (w[index] - w[index - 2]) + w[index - 1];
     end findValue;

      input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
      output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      parameter Real[:] v;
    equation
      //n1 = PowerSystems.NonElectrical.findValue(v, p1, true);
      n1 = findValue(v, p1, true);
      //n1 = p1;
      annotation(Diagram(graphics), Icon(graphics={  Rectangle(extent = {{-40,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{-16,18},{24,-14}}, lineColor = {0,0,255}, textStyle = {TextStyle.Bold}, textString = "y = f(x)")}));
    end ImInverseFunction;

    model ImFunction "Piecewise function. It takes into account the case when the function is monotonally decreasing
  2014/03/10"

     function findValue
       input Real v[:];
       input Real val;
       input Boolean inv;
       output Real y;
      protected
       Real w[size(v,1)];
       Boolean found = false;
       Real aux;
       Integer index;
     algorithm
       index:=size(v, 1);
       w:=v;
        //    if inv then
        //      while (index >= 2) loop
        //                aux:=w[index];
        //        w[index]:=w[index - 1];
        //        w[index - 1]:=aux;
        //        index:=index - 2;
        //      end while;
        //    else
        //   end if;
       while (index >= 2) loop
         if inv then
           w[index]:=v[index - 1];
           w[index - 1]:=v[index];
         else
           w[index] := v[index];
           w[index - 1]:=v[index-1];
         end if;
         index:=index - 2;
       end while;

       index:=size(w, 1) - 1;
       if w[size(w,1)-1]>w[1] then
         if val >= w[size(w, 1) - 1] then
           index:=size(w, 1) - 1;
         elseif val < w[1] then
           index:=3;
         else
           while (index >= 3 and found == false) loop
             if val >= w[index - 2] and val < w[index] then
               found:=true;
             else
               index:=index - 2;
             end if;
           end while;
         end if;
       else
         if val >= w[3] then
           index:=3;
         elseif val < w[size(w, 1) - 1] then
           index:=size(w, 1) - 1;
         else
           while (index >= 3 and found == false) loop
             if val >= w[index] and val < w[index-2] then
               found:=true;
             else
               index:=index - 2;
             end if;
           end while;
         end if;

       end if;
       y:=(val - w[index - 2]) * (w[index + 1] - w[index - 1]) / (w[index] - w[index - 2]) + w[index - 1];
     end findValue;

      input PowerSystems.Connectors.ImPin p1 annotation(Placement(transformation(extent = {{-61,-10},{-41,10}}), iconTransformation(extent = {{-61,-10},{-41,10}})));
      output PowerSystems.Connectors.ImPin n1 annotation(Placement(transformation(extent = {{39,-10},{59,10}}), iconTransformation(extent = {{39,-10},{59,10}})));
      parameter Real[:] v;
    equation
      //n1 = PowerSystems.NonElectrical.findValue(v, p1, true);
      n1 = findValue(v, p1, false);
      //n1 = p1;
      annotation(Diagram(graphics), Icon(graphics={  Rectangle(extent = {{-40,40},{40,-40}}, lineColor = {0,0,255}),Text(extent = {{-16,18},{24,-14}}, lineColor = {0,0,255}, textStyle = {TextStyle.Bold}, textString = "y = f(x)")}));
    end ImFunction;
  end NonElectrical;

  package Connectors
    connector ImPin = Real "conenctor for non-electrical blocks" annotation (Icon(graphics={
                     Polygon(
              points={{-90,100},{110,0},{-90,-100},{-90,100}},
              lineColor={0,0,127},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid)}));
    connector PwPin
      "connector for electrical blocks treating voltage and current as complex variables"
      Real vr; // real part of the voltage
      Real vi; // imaginary part of the voltage
      flow Real ir; // real part of the current
      flow Real ii; // imaginary part of the current
      annotation (Icon(graphics={ Rectangle(
              extent={{-100,98},{100,-102}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}));
    end PwPin;
  end Connectors;

  package Interfaces
    class ImConverterEx "value = input"

      input PowerSystems.Connectors.ImPin p
              annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
            iconTransformation(extent={{-61,-10},{-41,10}})));
      Real val annotation (Placement(transformation(extent={{60,-12},{40,8}}),
            iconTransformation(extent={{-60,-10},{-40,10}})));
    equation
      val = p;
      annotation (                               Icon(graphics={
            Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
            Line(
              points={{-20,26},{-20,-26},{24,0},{-20,26}},
              color={0,0,255},
              smooth=Smooth.None),
            Text(
              extent={{10,12},{-18,-10}},
              lineColor={0,0,255},
              textString="Ex",
              textStyle={TextStyle.Bold}),
            Polygon(
              points={{40,8},{40,-8},{50,0},{40,8}},
              lineColor={0,0,255},
              smooth=Smooth.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
                                  Diagram(graphics));
    end ImConverterEx;

    model ImConverterIm "output = value"

      output PowerSystems.Connectors.ImPin n
              annotation (Placement(transformation(extent={{39,-10},{59,10}}),
            iconTransformation(extent={{39,-10},{59,10}})));
      Real val annotation (Placement(transformation(extent={{-40,-10},{-60,10}}),
            iconTransformation(extent={{-60,-10},{-40,10}})));
    equation
      n=val;
      annotation (                               Icon(graphics={
            Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
            Line(
              points={{-20,24},{-20,-24},{20,0},{-20,24}},
              color={0,0,255},
              smooth=Smooth.None),
            Text(
              extent={{4,12},{-16,-10}},
              lineColor={0,0,255},
              textStyle={TextStyle.Bold},
              textString="Im"),
            Polygon(
              points={{-56,12},{-56,-12},{-40,0},{-56,12}},
              lineColor={0,0,255},
              smooth=Smooth.None,
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}), Diagram(graphics));
    end ImConverterIm;

    model InPutPort
        input Real vi;
        Real vo;
    equation
        vi = vo;
      annotation (Icon(graphics={Rectangle(extent={{-20,20},{20,-20}}, lineColor={0,
                  0,255}), Text(
              extent={{-18,8},{18,-6}},
              lineColor={0,0,255},
              textString="Input")}), Diagram(graphics={
                                 Rectangle(extent={{-20,20},{20,-20}}, lineColor={0,
                  0,255}), Text(
              extent={{-18,8},{18,-6}},
              lineColor={0,0,255},
              textString="Input")}));
    end InPutPort;

    model OutPutPort "OutPutPort for plotting output results"
        output Real vo;
        Real vi;
    equation
        vi = vo;
      annotation (Icon(graphics={Rectangle(extent={{-20,20},{40,-20}}, lineColor={0,
                  0,255}), Text(
              extent={{-8,10},{26,-8}},
              lineColor={0,0,255},
              textString="Out")}), Diagram(graphics={
                                 Rectangle(extent={{-30,20},{30,-20}}, lineColor={0,
                  0,255}), Text(
              extent={{-18,10},{16,-8}},
              lineColor={0,0,255},
              textString="Out")}));
    end OutPutPort;

    model ImConverterReal "Developed by DTU"

      PowerSystems.Connectors.ImPin p
        annotation (Placement(transformation(extent={{-61,-10},{-41,10}}),
            iconTransformation(extent={{-61,-10},{-41,10}})));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{40,-10},{60,10}})));

    equation
      y=p;

      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics), Icon(coordinateSystem(
              preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
            Line(
              points={{-20,26},{-20,-26},{24,0},{-20,26}},
              color={0,0,255},
              smooth=Smooth.None),
            Text(
              extent={{10,12},{-18,-10}},
              lineColor={0,0,255},
              textStyle={TextStyle.Bold},
              textString="Real")}));
    end ImConverterReal;

    model ImConverterRetoIm "Developed by DTU"

      PowerSystems.Connectors.ImPin p
        annotation (Placement(transformation(extent={{39,-10},{59,10}}),
            iconTransformation(extent={{39,-10},{59,10}})));
      Modelica.Blocks.Interfaces.RealInput y
        annotation (Placement(transformation(extent={{-60,-10},{-40,10}}),
            iconTransformation(extent={{-60,-10},{-40,10}})));

    equation
      p=y;

      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics), Icon(coordinateSystem(
              preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
            Line(
              points={{-20,26},{-20,-26},{24,0},{-20,26}},
              color={0,0,255},
              smooth=Smooth.None),
            Text(
              extent={{10,12},{-18,-10}},
              lineColor={0,0,255},
              textStyle={TextStyle.Bold},
              textString="Im")}));
    end ImConverterRetoIm;
  end Interfaces;

annotation (uses(Modelica(version="3.2"), Complex(version="1.0")));
end PowerSystems;
